							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS4M3" desc="CT mismatch side 4 M3ph 3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS4M4" desc="CT mismatch side 4 M3ph 4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS5M1" desc="CT mismatch side 5 M3ph 1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS5M2" desc="CT mismatch side 5 M3ph 2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS5M3" desc="CT mismatch side 5 M3ph 3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS5M4" desc="CT mismatch side 5 M3ph 4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRat1ph" desc="CT mismatch M1ph">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MuIdS1M1" desc="MU-ID Side 1 Mp3ph 1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS1M2" desc="MU-ID Side 1 Mp3ph 2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS1M3" desc="MU-ID Side 1 Mp3ph 3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS1M4" desc="MU-ID Side 1 Mp3ph 4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS2M1" desc="MU-ID Side 2 Mp3ph 1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS2M2" desc="MU-ID Side 2 Mp3ph 2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS2M3" desc="MU-ID Side 2 Mp3ph 3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS2M4" desc="MU-ID Side 2 Mp3ph 4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS3M1" desc="MU-ID Side 3 Mp3ph 1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS3M2" desc="MU-ID Side 3 Mp3ph 2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS3M3" desc="MU-ID Side 3 Mp3ph 3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS3M4" desc="MU-ID Side 3 Mp3ph 4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS4M1" desc="MU-ID Side 4 Mp3ph 1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS4M2" desc="MU-ID Side 4 Mp3ph 2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS4M3" desc="MU-ID Side 4 Mp3ph 3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS4M4" desc="MU-ID Side 4 Mp3ph 4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS5M1" desc="MU-ID Side 5 Mp3ph 1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS5M2" desc="MU-ID Side 5 Mp3ph 2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS5M3" desc="MU-ID Side 5 Mp3ph 3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS5M4" desc="MU-ID Side 5 Mp3ph 4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuId1ph" desc="MU-ID Mp1ph">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="SideRef" desc="Reference side is">
							<DAI name="setVal">
								<Val>not assigned</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="14" lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">32cc90d6-d16e-459e-8cea-3b507a844758</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="ID_" lnClass="PTOC" inst="5" lnType="SIPROTEC5_LNType_PTOC_1ph_DOCP" desc="Definite-T 1">
						<Private type="Siemens-MasterId">5d2fc711-e120-46fd-9df9-9907dda153df</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>362.400024</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStg" desc="&gt;Block stage" />
						<DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="InrshBlkOp" desc="Inrush blocks operate" />
						<DOI name="OpTmExp" desc="Operate delay expired" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="SecH1phDet" desc="Blk. w. 2nd harm. 1ph det.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod" desc="Method of measurement">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="II_" lnClass="PTOC" inst="3" lnType="SIPROTEC5_LNType_PTOC_1ph_IOCP" desc="Inverse-T 1">
						<Private type="Siemens-MasterId">bd7805c6-12de-4694-bb67-96127cc25328</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="TmACrv" desc="Type of character. curve">
							<DAI name="setCharact">
								<Val>IEC Normal Inverse</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>420.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult" desc="Time dial">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TypRsCrv" desc="Reset">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStg" desc="&gt;Block stage" />
						<DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="InrshBlkOp" desc="Inrush blocks operate" />
						<DOI name="DskRng" desc="Disk emulation running" />
						<DOI name="OpTmExp" desc="Operate delay expired" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="SecH1phDet" desc="Blk. w. 2nd harm. 1ph det.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod" desc="Method of measurement">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CALH" inst="1" lnType="SIPROTEC5_LNType_CALH_LGOS" desc="Group Indicat.">
						<Private type="Siemens-MasterId">b13c92f9-78ad-49ee-b12f-fc6c314d67a9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="1" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription_F002">
						<Private type="Siemens-MasterId">9e32bc65-467d-4989-8575-66d0f6186e93</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>F06_F002CTRL/LLN0.Control_DataSet_1</Val>
							</DAI>
						</DOI>
						<DOI name="DiagErr" desc="Diagnosis error" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="2" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription_BCU">
						<Private type="Siemens-MasterId">f6ba97e5-05b1-414c-971c-2528300e9615</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>F06_BCUCTRL/LLN0.Control_DataSet</Val>
							</DAI>
						</DOI>
						<DOI name="DiagErr" desc="Diagnosis error" />
					</LN>
					<LN prefix="PDIF_" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_7" desc="PDIF_PTRC1">
						<Private type="Siemens-MasterId">41985d55-6058-46d3-ab94-dce04a8a3794</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Opero I-DIFF" />
					</LN>
					<LN prefix="PDIF_" lnClass="PTRC" inst="2" lnType="SIPROTEC5_LNType_USER_Universal_7" desc="PDIF_PTRC2">
						<Private type="Siemens-MasterId">8dc73d92-01d2-49a6-8f17-346f30160771</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="OperoI -DIFF fast" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="3" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription_F004">
						<Private type="Siemens-MasterId">193f2672-a440-4751-9944-2a40a9ca18da</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-03-03 16:36:55</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>F06_F004CTRL/LLN0.Control_DataSet_1</Val>
							</DAI>
						</DOI>
						<DOI name="DiagErr" desc="Diagnosis error" />
					</LN>
				</LDevice>
				<LDevice desc="Usuario" inst="UD1">
					<Private type="Siemens-MasterId">f13ef9ae-d2c5-4d2e-be85-d983d443f4f8</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="UD1/LLN0/LLN0">
						<Private type="Siemens-MasterId">09892bf9-a3d5-4fae-9366-49e1b0ba9d12</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">31eaa8a1-029f-4d54-9fe7-da306a6b0aa5</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn" desc="&gt;LED reset" />
						<DOI name="LedTstOut" desc="LED have been reset" />
						<DOI name="ResetCtl" desc="Reset LEDs" />
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="F06_F002" name="F06_F002" type="7UT85" manufacturer="SIEMENS" configVersion="V09.30.01" originalSclVersion="2007" originalSclRevision="B">
		<Private type="Siemens-MasterId">3eddfa3c-d537-4270-b1a7-924330895b25</Private>
		<Private type="Siemens-s7ManagerName">F06_F002</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7UT85-JAAA-AA0-0AAAA0-AH0111-12111A-CBB000-000AC0-CC1BA1-CB1</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7UT8x_2WindTransformer_Adv_15CB</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">93001</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V09.30.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">3eddfa3c-d537-4270-b1a7-924330895b25</Private>
		<Services nameLength="64">
			<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
				<TimeSyncProt sntp="true" c37_238="false" other="false" />
			</ClientServices>
			<DynAssociation max="6" />
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" modify="true" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="false" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" />
			<FileHandling />
			<SupSubscription maxGo="128" maxSv="0" />
			<ValueHandling setToRO="false" />
			<RedProt hsr="true" prp="true" rstp="true" />
			<CommProt ipv6="false" />
		</Services>
		<AccessPoint desc="Port F" name="F" router="false" clock="false">
			<Server timeout="0">
				<Private type="Siemens-MasterId">d04de22a-249d-4228-ab44-f916c9ffc0f7</Private>
				<Authentication none="true" />
				<LDevice desc="Control" inst="CTRL">
					<Private type="Siemens-MasterId">0b049bfb-a106-46fd-a60e-526d40f93481</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CTRL/LLN0/LLN0">
						<Private type="Siemens-MasterId">57379613-8a53-4280-9803-46f0ee8ee466</Private>
						<DataSet name="GOOSE02">
							<Private type="Siemens-GUID">327a3b79d13044fa93c90c10c75635ec</Private>
							<FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="4" doName="FailDiagDS" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="4" doName="FailDiagDS" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="1" doName="TestMod" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="1" doName="TestMod" daName="q" fc="ST" />
						</DataSet>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
						<GSEControl datSet="GOOSE02" confRev="1" type="GOOSE" appID="F06_F002/CTRL/LLN0/GOOSE02" name="Control_DataSet_1">
							<IEDName apRef="F">F06_F003</IEDName>
							<IEDName apRef="F">F06_BCU</IEDName>
							<IEDName apRef="F">F06_F004</IEDName>
						</GSEControl>
					</LN0>
					<LN prefix="" lnClass="SIED" inst="1" lnType="SIPROTEC5_LNType_USER_Universal" desc="SIED1">
						<Private type="Siemens-MasterId">68a5c5ef-bcd2-42db-96eb-bb9821a08486</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="TestMod" desc="Modo Prueba" />
					</LN>
					<LN prefix="" lnClass="SIED" inst="4" lnType="SIPROTEC5_LNType_USER_Universal_1" desc="SIED4">
						<Private type="Siemens-MasterId">ba2b48a3-1f7f-4c83-b9c2-8ba7de904b47</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="FailDiagDS" desc="Anormalidad F06_BCU" />
					</LN>
					<LN prefix="" lnClass="SCBR" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_4" desc="SCBR1">
						<Private type="Siemens-MasterId">2e667074-6e7f-43d5-b33f-f4ebfbb12d8e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="ColAlm" desc="Falla SCD1" />
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="F06_BCU" name="F06_BCU" type="6MD85" manufacturer="SIEMENS" configVersion="V09.30.01" originalSclVersion="2007" originalSclRevision="B">
		<Private type="Siemens-MasterId">f8cd30b0-5a13-40a6-85b3-a7a5f9bc9229</Private>
		<Private type="Siemens-s7ManagerName">F06_BCU</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">6MD85-JAAA-AA0-0AAAA0-AH0112-23111A-CBBCAA-AAAAC0-CB1BA1-CG0EA0-BB1EA0</Private>
		<Private type="Siemens-Siprotec5-Application-Template">6MD85_Standard</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">93001</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V09.30.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">f8cd30b0-5a13-40a6-85b3-a7a5f9bc9229</Private>
		<Services nameLength="64">
			<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
				<TimeSyncProt sntp="true" c37_238="false" other="false" />
			</ClientServices>
			<DynAssociation max="6" />
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" modify="true" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="false" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" />
			<FileHandling />
			<SupSubscription maxGo="128" maxSv="0" />
			<ValueHandling setToRO="false" />
			<RedProt hsr="true" prp="true" rstp="true" />
			<CommProt ipv6="false" />
		</Services>
		<AccessPoint desc="Port F" name="F" router="false" clock="false">
			<Server timeout="0">
				<Private type="Siemens-MasterId">7e53bb9f-08b6-4108-a1f1-f276de52a142</Private>
				<Authentication none="true" />
				<LDevice desc="Control" inst="CTRL">
					<Private type="Siemens-MasterId">4b1c115c-3f0f-4342-9798-d1e1f8cf8cca</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1002" desc="CTRL/LLN0/LLN0">
						<Private type="Siemens-MasterId">f56037ee-ec0e-47ca-b0ca-6d23a188ed69</Private>
						<DataSet name="GOOSE12">
							<Private type="Siemens-GUID">7f1e6ed06e2d4e2b8b7e88bf0a82adb8</Private>
							<FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpEx86" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpEx86" daName="q" fc="ST" />
							<FCDA ldInst="PROT" prefix="" lnClass="LPHD" lnInst="0" doName="LifeCon" daName="stVal" fc="ST" />
							<FCDA ldInst="PROT" prefix="" lnClass="LPHD" lnInst="0" doName="LifeCon" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="0" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="0" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="10" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="10" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="10" doName="ClsCmd" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="10" doName="ClsCmd" daName="q" fc="ST" />
						</DataSet>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 23:29:07</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
						<GSEControl datSet="GOOSE12" confRev="1" type="GOOSE" appID="F06_BCU/CTRL/LLN0/GOOSE012" name="Control_DataSet">
							<IEDName apRef="F">F06_F002</IEDName>
							<IEDName apRef="F">F06_F003</IEDName>
							<IEDName apRef="F">F06_F004</IEDName>
						</GSEControl>
					</LN0>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_1009" desc="Interlocking">
						<Private type="Siemens-MasterId">4db18ba6-2170-4c99-9d09-00e1ebb642c3</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="0" lnType="SIPROTEC5_1015" desc="Circuit break.">
						<Private type="Siemens-MasterId">f8cde4fe-73b3-46b8-8102-800c7a020790</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Selector Local/Remoto" />
						<DOI name="KeyRem" desc="Q0 Remoto" />
						<DOI name="SPS" desc="Selector desconectado" />
						<DOI name="SPS1" desc="Q0 Local" />
					</LN>
					<LN prefix="" lnClass="GGIO" inst="1" lnType="SIPROTEC5_1020" desc="GGIO1">
						<Private type="Siemens-MasterId">d43d2d9f-a605-4f5b-bdc0-4b8c80a6a298</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="OpEx86" desc="Opero 86T" />
						<DOI name="OpEx86FI" desc="Opero 86BF" />
						<DOI name="FailL2Sw01" desc="Anormalidad B100" />
						<DOI name="FailL2Sw02" desc="Anormalidad B200" />
						<DOI name="LosVDCL2Sw01" desc="FVCD B100" />
						<DOI name="LosVDCL2Sw02" desc="FVCD B200" />
						<DOI name="LosVDCDS" desc="FVCD F06_F002" />
						<DOI name="Op86B1" desc="Opero 86B1" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="10" lnType="SIPROTEC5_1026" desc="Circuit break.">
						<Private type="Siemens-MasterId">53899453-8166-4a25-85a8-c56c0a46b26c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="ClsCmd" desc="Close command" />
						<DOI name="LocKey" desc="Selectro Local/Remoto Q0-1" />
					</LN>
				</LDevice>
				<LDevice desc="Protection" inst="PROT">
					<Private type="Siemens-MasterId">a1336856-edce-43aa-8d95-7a5cf0cd2566</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1033" desc="General">
						<Private type="Siemens-MasterId">fcdad66c-c0cf-43d6-9497-4740187f53a3</Private>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health (61850 only)" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.authority key/set">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="SWAuth" desc="Switching authority" />
						<DOI name="SWMod" desc="Switching mode" />
						<DOI name="Mod" desc="Application mode" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset" />
						<DOI name="MltLev" desc="Multiple sw.auth. levels">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="1" actSG="1">
							<Private type="Siemens-MasterId">ab8b34e7-f6d3-450c-8de4-46eaa7d57377</Private>
						</SettingControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="0" lnType="SIPROTEC5_1034" desc="Device">
						<Private type="Siemens-MasterId">712f07a8-2122-4875-b445-228f3cbccd35</Private>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>6MD85-JAAA-AA0-0AAAA0-AH0112-23111A-CBBCAA-AAAAC0-CB1BA1-CG0EA0-BB1EA0</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V09.30</Val>
							</DAI>
							<DAI name="model">
								<Val>6MD85</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="PwrUp" desc="Device startup" />
						<DOI name="Sim" desc="GOOSE/SV sim.mode" />
						<DOI name="OpTmh" desc="Device operating hours">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="LifeCon" desc="Life contact" />
						<DOI name="PrcModIna" desc="Process mode inactive" />
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="F06_F004" name="F06_F004" type="7SJ85" manufacturer="SIEMENS" configVersion="V09.30.01" originalSclVersion="2007" originalSclRevision="B">
		<Private type="Siemens-MasterId">f5d2f7d6-a880-4579-9c9b-28577eb53e85</Private>
		<Private type="Siemens-s7ManagerName">F06_F004</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7SJ85-JAAA-AA0-0AAAA0-AG0111-12111A-CBB000-000AC0-CB1BA1</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7SJ85_Non_Directional_OC</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">93001</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V09.30.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">f5d2f7d6-a880-4579-9c9b-28577eb53e85</Private>
		<Services nameLength="64">
			<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
				<TimeSyncProt sntp="true" c37_238="false" other="false" />
			</ClientServices>
			<DynAssociation max="6" />
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" modify="true" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="false" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" />
			<FileHandling />
			<SupSubscription maxGo="128" maxSv="0" />
			<ValueHandling setToRO="false" />
			<RedProt hsr="true" prp="true" rstp="true" />
			<CommProt ipv6="false" />
		</Services>
		<AccessPoint desc="Port F" name="F" router="false" clock="false">
			<Server timeout="0">
				<Private type="Siemens-MasterId">b2314def-9271-417a-8620-0efa40c0a692</Private>
				<Authentication none="true" />
				<LDevice desc="Control" inst="CTRL">
					<Private type="Siemens-MasterId">58bb9d51-7fbb-42d3-a56e-6820902840fd</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CTRL/LLN0/LLN0">
						<Private type="Siemens-MasterId">e32e096b-903d-4042-b184-a35726fd2495</Private>
						<DataSet name="GOOSE16">
							<Private type="Siemens-GUID">347f0d799eba4b65b70c2994ee423945</Private>
							<FCDA ldInst="CTRL" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
						</DataSet>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
						<GSEControl datSet="GOOSE16" confRev="30001" type="GOOSE" appID="F06_F004/CTRL/LLN0/Control_DataSet_1" name="Control_DataSet_1">
							<IEDName apRef="F">F06_F002</IEDName>
							<IEDName apRef="F">F06_F003</IEDName>
						</GSEControl>
					</LN0>
					<LN prefix="" lnClass="RBRF" inst="1" lnType="SIPROTEC5_LNType_RBRF_Adv_3pol" desc="50BF">
						<Private type="Siemens-MasterId">9c4ba57c-6bf2-4f2f-b168-669f143e893e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="OpEx" desc="Trip T2" />
						<DOI name="OpIn" desc="Retrip T1" />
						<DOI name="TPTrTmms" desc="Delay T1 for 3-pole retrip">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="ThreshEF" desc="&gt;Threshold sensitive" />
						<DOI name="Init3p" desc="&gt;Start" />
						<DOI name="BFRelease" desc="&gt;Release" />
						<DOI name="CBFaulty" desc="&gt;CB defect" />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="Initdef3p" desc="Fail. BI 'start'" />
						<DOI name="RelCBdef3p" desc="Fail. BI 'release'" />
						<DOI name="OpCBdef3p" desc="Fail. no BI release" />
						<DOI name="BFInitNR" desc="BI start routing miss." />
						<DOI name="AuxCritNR" desc="BI aux.ct. rout. miss." />
						<DOI name="ImmOp" desc="Immediate Operate" />
						<DOI name="CBFailPole" desc="CB failure pole" />
						<DOI name="DlyByInvMV" desc="Oper. del. by inv. meas." />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="StrValPh" desc="Threshold phase current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrValEF" desc="Threshold sensitive">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CBAuxCrit" desc="CB aux.cont. crit. allowed">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI name="DropOut" desc="Dropout">
							<DAI name="setVal">
								<Val>Actual</Val>
							</DAI>
						</DOI>
						<DOI name="StrHldIn" desc="Holding int. start signal">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="StrHldExt" desc="Holding ext. start signal">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BIStart" desc="Start via binary input">
							<DAI name="setVal">
								<Val>1channel</Val>
							</DAI>
						</DOI>
						<DOI name="ReTripMod" desc="Retrip after T1">
							<DAI name="setVal">
								<Val>StrT2AndT1</Val>
							</DAI>
						</DOI>
						<DOI name="TPFailTmms" desc="Delay T2 for 3-pole trip">
							<DAI name="setVal">
								<Val>200</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="SupTimeRel" desc="Sup.time f. release signal">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="PCheck3I0" desc="3I0 criterion">
							<DAI name="setVal">
								<Val>PlausibilityCheck</Val>
							</DAI>
						</DOI>
						<DOI name="PCheck3I2" desc="I2 criterion">
							<DAI name="setVal">
								<Val>PlausibilityCheck</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal3I0" desc="Threshold 3I0 dir. release">
							<SDI name="setMag">
								<DAI name="f">
									<Val>250</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrVal3I2" desc="Threshold I2 dir. release">
							<SDI name="setMag">
								<DAI name="f">
									<Val>250</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BIMoniSt" desc="Monit. time for BI &quot;&gt;Start&quot;">
							<DAI name="setVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="BIMoniRel" desc="Monit.tm. f.BI &quot;&gt;Release&quot;">
							<DAI name="setVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="IntActDBBP" desc="CBFP interact. with dBBP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ImmedDrop" desc="Immediate dropout">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="LatchedBI" desc="BI start external latch">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.30.01_V09.30.01" />
			<DO name="GrRef" type="SIPROTEC5_DOType_ORG_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="In" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="OutSPS" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PoleOpenA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpModeRBRF" type="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_Trip_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<DO name="Tr" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.30.01_V09.30.01" />
			<DO name="TrpBbpDiff" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TrpBbpBFP" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TrpBbpExt" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ResetTrip" type="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V09.30.01_V09.30.01" />
			<DO name="TrA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TrB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TrC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TrN" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_3pol_Ctl" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.30.01_V09.30.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.30.01_V09.30.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.30.01_V09.30.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.30.01_V09.30.01" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.30.01_V09.30.01" />
			<DO name="SetOpCnt" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SetSwASumA" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SetSwASumB" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SetSwASumC" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SetOpnHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SetOpHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Rdy" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TripRelViaBi" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpCBToStr" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AlmSupp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DefTr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SumSwARsA" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SumSwARsB" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SumSwARsC" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwANeut" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwVphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwVphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwVphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CBOpnHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AnnBrkVal" type="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BbpBlockDO" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="NoTrpRelBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="XCBR1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_ManualClose" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<DO name="Input" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Detected" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ActionTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CbOpDrpDel" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ResetLed" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="ResetIn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ResetCtl" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<DO name="ClsTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="VAdpFact" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AdpAngDeg" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CSWI" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.30.01_V09.30.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V09.30.01_V09.30.01" />
			<DO name="SwAuthChk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="NomEqActl" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DblActBlk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkByProt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OwnSwAuth" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CILO" lnClass="CILO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="EnaCls" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="EnaOpnFix" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="EnaClsFix" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_CBT_3pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="StrTst3p" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<DO name="TstExec" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstExec_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TstTr" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstTr_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TstCls" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCls_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TstCnc" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCnc_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RBRF_Adv_3pol" lnClass="RBRF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.30.01_V09.30.01" />
			<DO name="OpEx" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<DO name="OpIn" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<DO name="TPTrTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<DO name="ThreshEF" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Init3p" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BFRelease" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CBFaulty" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Initdef3p" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="RelCBdef3p" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpCBdef3p" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BFInitNR" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AuxCritNR" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ImmOp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CBFailPole" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DlyByInvMV" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrValPh" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrValEF" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CBAuxCrit" type="SIPROTEC5_DOType_ENG_TextList_RBRF_CBAuxCrit3P_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DropOut" type="SIPROTEC5_DOType_ENG_TextList_RBRF_DropOut_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrHldIn" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrHldExt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BIStart" type="SIPROTEC5_DOType_ENG_TextList_RBRF_BIStart_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ReTripMod" type="SIPROTEC5_DOType_ENG_TextList_RBRF_RetripMode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TPFailTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SupTimeRel" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PCheck3I0" type="SIPROTEC5_DOType_ENG_TextList_RBRF_Plausibility_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PCheck3I2" type="SIPROTEC5_DOType_ENG_TextList_RBRF_Plausibility_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrVal3I0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrVal3I2" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BIMoniSt" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BIMoniRel" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="IntActDBBP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ImmedDrop" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="LatchedBI" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_Trip_3pol_1" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<DO name="Tr" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.30.01_V09.30.01" />
			<DO name="TrpBbpDiff" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TrpBbpBFP" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TrpBbpExt" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ResetTrip" type="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_3pol_Ctl_1" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.30.01_V09.30.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.30.01_V09.30.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.30.01_V09.30.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.30.01_V09.30.01" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.30.01_V09.30.01" />
			<DO name="SetOpCnt" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SetSwASumA" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SetSwASumB" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SetSwASumC" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SetOpnHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SetOpHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Rdy" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TripRelViaBi" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpCBToStr" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AlmSupp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DefTr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SumSwARsA" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SumSwARsB" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SumSwARsC" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwANeut" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwVphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwVphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwVphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CBOpnHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AnnBrkVal" type="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BbpBlockDO" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="NoTrpRelBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_RSTP" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="RedChLiv" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RSYN" lnClass="RSYN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Rel" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="DifVClc" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<DO name="DifHzClc" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<DO name="DifAngClc" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<DO name="V1Clc" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<DO name="Hz1Clc" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<DO name="V2Clc" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<DO name="Hz2Clc" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<DO name="DifHzLFO" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DfDtClc" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MultiSel" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AdpAngDeg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="BlockVSel" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSYN_SynCheck" lnClass="RSYN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Rel" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="VInd" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="AngInd" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="HzInd" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="SynPrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<DO name="TotTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.30.01_V09.30.01" />
			<DO name="Sel" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkRel" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SynReq" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrSynPrc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StopSynPrc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="V1HiV2LoIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="V1LoV2HiIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="V1LoV2LoIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DirectCO" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InProgress" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SynDet" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="V1HiV2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="V1LoV2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="V1LoV2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Hz1Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Hz1Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Hz2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Hz2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DfdtHi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="V1Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="V1Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="V2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="V2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="V1LV2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="V2LV1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Hz1LHz2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Hz2LHz1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Ang1LAng2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Ang2LAng1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SetErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="VAdpFact" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="DeaLinMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DeaBusMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DeaLiBuMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DirCmd" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DeaModTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MinVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="MaxVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="DeadVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="LiveVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SynMod" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DifVPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="DifVNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="DifHzPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="DifHzNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="DifAngPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="DifAngNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="ContinSup" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SynReq1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_STCS_2BI_3pol" lnClass="ZAXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<DO name="TripRelay" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BrkRelay" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ColAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AlmDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CfgErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal" lnClass="SIED">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="TestMod" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_1" lnClass="SIED">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="FailDiagDS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_4" lnClass="SCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="ColAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_5" lnClass="LTMS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="TmSynErr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RECORDING" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CtdValType" type="SIPROTEC5_DOType_ENG_TextList_CtdValType_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CRevYear" type="SIPROTEC5_DOType_ENG_TextList_CRevYear_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_GroundFaultLog" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="GflNum" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="GflFull" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RECORDER" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RDRE_DEF" lnClass="RDRE">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.30.01_V09.30.01" />
			<DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.30.01_V09.30.01" />
			<DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.30.01_V09.30.01" />
			<DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V09.30.01_V09.30.01" />
			<DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="PreTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.30.01_V09.30.01" />
			<DO name="PstTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.30.01_V09.30.01" />
			<DO name="StrExt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ManTrg" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="RcdStart" type="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="RcdStore" type="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MaxTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ManTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SmpRate" type="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CalcINChl" type="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CalcVNChl" type="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="FltLogFull" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_mag_V09.30.01_V09.30.01" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.30.01_V09.30.01" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.30.01_V09.30.01" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Vneut" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Aneut" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ANparLn" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AstarPt" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="TotW" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<DO name="TotVAr" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<DO name="TotVA" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<DO name="TotPF" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<DO name="Hz" type="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" />
			<DO name="W" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.30.01_V09.30.01" />
			<DO name="VAr" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.30.01_V09.30.01" />
			<DO name="VA" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.30.01_V09.30.01" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_V09.30.01_V09.30.01" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V09.30.01_V09.30.01" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V09.30.01_V09.30.01" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="VneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="VxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="VsynxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ANparLnC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AstarPtC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="VneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Vseq0" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" lnClass="MSQI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="SeqA" type="SIPROTEC5_DOType_SEQ_V09.30.01_V09.30.01" />
			<DO name="SeqV" type="SIPROTEC5_DOType_SEQ_V09.30.01_V09.30.01" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LLN0_Application" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.30.01_V09.30.01" />
			<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.30.01_V09.30.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" />
			<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ProtOnOff" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" />
			<DO name="FnctLO" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" />
			<DO name="LedTstStrt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="FloOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="FloOff" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SGChoiceB1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SGChoiceB2" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SGChoiceB3" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="LightOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BOBlocked" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="HealthDev" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="FloCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="FloState" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AcqBlkAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SubstAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ActiveSG" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="FunInTest" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ResCmpFmt" type="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ShowLckCnd" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="EnTestMod" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="RelBoOnTst" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ResvTms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V09.30.01_V09.30.01" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.30.01_V09.30.01" />
			<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="GoStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SvStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="LifeCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BatFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ClkFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ErrMeasT" type="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ErrComp" type="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ErrOffset" type="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DigsiAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SimuMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CommMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ErrMemory" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AuxPwrFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SeuHappened" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PSModFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PSModOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OsopNotCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PSAuxPwrFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PSAuxPwrOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PSModFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PSAuxFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Logon" type="SIPROTEC5_DOType_ENS_Login_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CybSecEvt" type="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MsgLost" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ChtBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="FlshDskHth" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CALH_Application" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="GrIndIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="GrWrnIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="GrAlmIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTIM_Application" lnClass="LTIM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="TmDT" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V09.30.01_V09.30.01" />
			<DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V09.30.01_V09.30.01" />
			<DO name="TmChgDT" type="SIPROTEC5_DOType_TSG_V09.30.01_V09.30.01" />
			<DO name="TmChgST" type="SIPROTEC5_DOType_TSG_V09.30.01_V09.30.01" />
			<DO name="ClkSetMan" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TmOfsDT" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DateFormat" type="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTMS_Application" lnClass="LTMS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="TmSrc" type="SIPROTEC5_DOType_VSS_V09.30.01_V09.30.01" />
			<DO name="TmSrcTyp" type="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.30.01_V09.30.01" />
			<DO name="TmChSt1" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="TmChSt2" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="TmSynErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="LeapSecond" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Sync" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="FltTmSyn" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TmSrc1Std" type="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TmSrc1Port" type="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TmSrc1Ch" type="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TmSrc2Std" type="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TmSrc2Port" type="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TmSrc2Ch" type="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TmZnTmSrc1" type="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TmZnTmSrc2" type="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="GenTrk" type="SIPROTEC5_DOType_CST_V09.30.01_V09.30.01" />
			<DO name="SgcbTrk" type="SIPROTEC5_DOType_STS_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="PhaseRev" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InvPhases" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PhsSeq" type="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PhRevABC" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PhRevACB" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="FOutOfRg" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="CtrlIn" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" />
			<DO name="DisSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DisReset" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InvPhABCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InvPhBCCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InvPhACCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StateBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StateCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTConnect" type="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTSPInDir" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CtInvPol" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ARtgSec" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AMeasRange" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AInternTyp" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ARtgSecIN" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AMeasRgIN" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AIntTypIN" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AMeasRgIN2" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AIntTypIN2" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="KToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ErrKToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ErrRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MUDisActTr" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MUDisTr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TCTR" lnClass="TCTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="AmpSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.30.01_V09.30.01" />
			<DO name="Trp" type="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.30.01_V09.30.01" />
			<DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.30.01_V09.30.01" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.30.01_V09.30.01" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.30.01_V09.30.01" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SBWS_BW_Tr" lnClass="SBWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="ResetBW" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PhABWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PhBBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PhCBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PhABW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PhBBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PhCBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BrokenWire" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkMod" type="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DltAblk" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSYM_CurBalSV" lnClass="SSYM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.30.01_V09.30.01" />
			<DO name="BalLimit" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BalFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" lnClass="SPSQ">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.30.01_V09.30.01" />
			<DO name="RlsThrshld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSUM_SlowCurSumSV" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.30.01_V09.30.01" />
			<DO name="SumAFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SumAThrld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SADC_FastCurSumSV" lnClass="SADC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_1ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="PhCurrent" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ARtgSec" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AMeasRange" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AInternTyp" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTInDirObj" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CtInvPol" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" lnClass="YPTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_internal_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="VARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PQSign" type="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Starpoint" type="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_without_ptcoil_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="WindConfig" type="SIPROTEC5_DOType_ENG_TextList_WindConfig_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="VecGrpExt" type="SIPROTEC5_DOType_ENG_TextList_VectorGroup_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PhaseShift" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SideNumber" type="SIPROTEC5_DOType_ENG_TextList_TrafoSide_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BasicPos" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DeltaU" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TcSideType" type="SIPROTEC5_DOType_ENG_TextList_TcSideType_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.30.01_V09.30.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" lnClass="ROPA">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" lnClass="RSSR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="DisCntrOpn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SwitchOn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PHAR" lnClass="PHAR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Irs2HaDetA" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Irs2HaDetB" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Irs2HaDetC" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="IrsCWADet" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="IrsCrsBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CrossBlk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrVal2Ha" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrValAMax" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkIrshCWA" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkIrsh2Ha" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CrossBlkTm" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TrFltRec" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_OCP_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="ActEmgMod" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="EmgcyMod" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="EmgMod" type="SIPROTEC5_DOType_ENG_TextList_EmgMod_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.30.01_V09.30.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.30.01_V09.30.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.30.01_V09.30.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="TmMult" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="TypRsCrv" type="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<DO name="StrDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ActDynSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DySgRc1CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DySgRc2CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DySgRc3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DySgRG3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DySgCLPAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DynSgBIAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DynBlkStr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DskRng" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="I0ElimIph" type="SIPROTEC5_DOType_WYE_ABC_mag_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OnePoleOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="EnblDynSet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="I0Elim" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DynStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DynSetRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkStgRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrValRc1C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TmMultRc1C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DynSetRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkStgRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrValRc2C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TmMultRc2C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DynSetRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkStgRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrValRc3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TmMultRc3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DynStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrVaRcG3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TmMulRcG3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DynSetCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkStgCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrValCLP" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TmMultCLP" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DynSetBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkStgBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrValBI" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="TmMultBI" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AddDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ChMinOpTm" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_TDIFF" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="DifAClc" type="SIPROTEC5_DOType_WYE_ABC_mag_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="RstA" type="SIPROTEC5_DOType_WYE_ABC_mag_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DiffOpA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DiffOpB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DiffOpC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="RestrOpA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="RestrOpB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="RestrOpC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="AdAdjIna" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ProtMode" type="SIPROTEC5_DOType_ENG_TextList_TDiffProtMode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="WithInS1" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="WithInS2" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="WithInS3" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="WithInS4" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="WithInS5" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="WthInAutoS" type="SIPROTEC5_DOType_ENG_TextList_WithInAutoSide_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="WthInCompS" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="UsePos" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS1M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS1M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS1M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS1M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRat1phS1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS2M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS2M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS2M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS2M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRat1phS2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS3M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS3M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS3M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS3M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRat1phS3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS4M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS4M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS4M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS4M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRat1phS4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS5M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS5M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS5M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS5M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRat1phS5" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRat1ph" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS1M1N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS1M2N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS1M3N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS1M4N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRa1phS1N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS2M1N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS2M2N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS2M3N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS2M4N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRa1phS2N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS3M1N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS3M2N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS3M3N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS3M4N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRa1phS3N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS4M1N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS4M2N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS4M3N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS4M4N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRa1phS4N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS5M1N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS5M2N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS5M3N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS5M4N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRa1phS5N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRat1phN" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS1M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS1M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS1M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS1M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuId1phS1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS2M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS2M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS2M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS2M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuId1phS2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS3M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS3M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS3M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS3M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuId1phS3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS4M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS4M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS4M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS4M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuId1phS4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS5M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS5M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS5M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS5M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuId1phS5" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuId1ph" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SideRef" type="SIPROTEC5_DOType_ENG_TextList_TrafoSide_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DiffFctMod" type="SIPROTEC5_DOType_ENG_TextList_DiffFctMod_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SeriesRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="FctBlk" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Blk1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TDIFF_Restrained" lnClass="PDIF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.30.01_V09.30.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SlopeCh1" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="IntSctnCh1" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SlopeCh2" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="IntSctnCh2" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="IncCharStr" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrValStKl" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StKlFaktor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="KlDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DCKlFaktor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkIrsh2Ha" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrVal2Ha" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CrssBlkTm2" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkIrshCWA" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkIrsh3Ha" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrVal3Ha" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CrssBlkTm3" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkIrsh5Ha" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrVal5Ha" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CrssBlkTm5" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrValMnHa" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrValExtF" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ExtFltTm" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CrssBlkExt" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="IrsBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Irs2HaDet" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ICrsBlk2Ha" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="IrsCWADet" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Irs3HaDet" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ICrsBlk3Ha" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Irs5HaDet" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ICrsBlk5Ha" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ExtFltStr" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ExtCrsBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Slope1Val" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StartChrR" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DCChrR" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CWAIntFlt" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TDIFF_FastUnrestrained" lnClass="PDIF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.30.01_V09.30.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI_1ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="VTConnect" type="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InvPhABVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InvPhBCVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InvPhACVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TVTR" lnClass="TVTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="VolSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.30.01_V09.30.01" />
			<DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.30.01_V09.30.01" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.30.01_V09.30.01" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" lnClass="SPSQ">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSUM_VolSumSV" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.30.01_V09.30.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM_SMCB" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="VtcMCB1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ProtDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MCB1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_1ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="PhVoltage" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.30.01_V09.30.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.30.01_V09.30.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.30.01_V09.30.01" />
			<DO name="RsDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<DO name="StrDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ActDynSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DySgRc1CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DySgRc2CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DySgRc3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DySgRG3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DySgCLPAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DynSgBIAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DynBlkStr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="I0ElimIph" type="SIPROTEC5_DOType_WYE_ABC_mag_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OnePoleOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="EnblDynSet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="I0Elim" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DrpoutRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DynStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DynSetRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkStgRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrValRc1C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpDlTmRc1C" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DynSetRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkStgRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrValRc2C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpDlTmRc2C" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DynSetRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkStgRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrValRc3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpDlTmRc3C" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DynStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrVaRcG3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpDlTRcG3C" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DynSetCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkStgCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrValCLP" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpDlTmCLP" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DynSetBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkStgBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrValBI" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpDlTmBI" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpDlMode" type="SIPROTEC5_DOType_ENG_TextList_OpDlMode_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_UVP_3ph_3pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="ASupRel" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ASupFulfil" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ASupCtrl" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ASupStrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StabCnt" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTUV" lnClass="PTUV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.30.01_V09.30.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrAB" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrBC" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrCA" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkVMeasLs" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MeasSelect" type="SIPROTEC5_DOType_ENG_TextList_PhGnd_PhPh_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrMode" type="SIPROTEC5_DOType_ENG_TextList_StartMode_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="EnaStrDlTm" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DrpoutRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOV" lnClass="PTOV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.30.01_V09.30.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrAB" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrBC" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrCA" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MeasSelect" type="SIPROTEC5_DOType_ENG_TextList_PhGnd_PhPh_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrMode" type="SIPROTEC5_DOType_ENG_TextList_StartMode_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DrpoutRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.30.01_V09.30.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SecHGndDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_Gnd_IOCP_Bas" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.30.01_V09.30.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<DO name="TmACrv" type="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V09.30.01_V09.30.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="TmMult" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="TypRsCrv" type="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DskRng" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SecHGndDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_FQP_A" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="BlkV" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrDrpDiff" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOF" lnClass="PTOF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.30.01_V09.30.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTUF" lnClass="PTUF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.30.01_V09.30.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_REF" lnClass="PDIF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.30.01_V09.30.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<DO name="BlkFct" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkDirDet" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="REFD" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="REFS" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="REFDOp" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="REFSOp" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DifAClc1ph" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="RstA1ph" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ChrSlp" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS1M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS1M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS1M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS1M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS2M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS2M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS2M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS2M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS3M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS3M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS3M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS3M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS4M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS4M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS4M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS4M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS5M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS5M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS5M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRatS5M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="CTRat1ph" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS1M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS1M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS1M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS1M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS2M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS2M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS2M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS2M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS3M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS3M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS3M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS3M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS4M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS4M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS4M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS4M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS5M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS5M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS5M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuIdS5M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MuId1ph" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SideRef" type="SIPROTEC5_DOType_ENG_TextList_TrafoSide_readOnly_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_1ph_DOCP" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.30.01_V09.30.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.30.01_V09.30.01" />
			<DO name="BlkStg" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SecH1phDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_1ph_IOCP" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.30.01_V09.30.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" />
			<DO name="TmACrv" type="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V09.30.01_V09.30.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="TmMult" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" />
			<DO name="TypRsCrv" type="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.30.01_V09.30.01" />
			<DO name="BlkStg" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="DskRng" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SecH1phDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CALH_LGOS" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LGOS" lnClass="LGOS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="NdsCom" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="St" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="SimSt" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="ConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V09.30.01_V09.30.01" />
			<DO name="RxConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V09.30.01_V09.30.01" />
			<DO name="GoCBRef" type="SIPROTEC5_DOType_ORG_external_V09.30.01_V09.30.01" />
			<DO name="DiagErr" type="SIPROTEC5_DOType_ENS_LGOS_DiagError_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_7" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="Op" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1000" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="OpCls0" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpEx86" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Init3p" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1003" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="ColAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpEx86" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="RxPos" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<DO name="RxPos1" type="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" />
			<DO name="FailDiagDS" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1004" lnClass="SCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="EmgOpn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1005" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="MCB" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="ProtDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MCB2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="MCB3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1002" lnClass="LLN0">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.30.01_V09.30.01" />
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="GrRef" type="SIPROTEC5_DOType_ORG_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1009" lnClass="CILO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" />
			<DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="EnaCls" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1015" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.30.01_V09.30.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.30.01_V09.30.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.30.01_V09.30.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.30.01_V09.30.01" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.30.01_V09.30.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="KeyRem" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1020" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" />
			<DO name="OpEx86" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="OpEx86FI" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="FailL2Sw01" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="FailL2Sw02" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="LosVDCL2Sw01" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="LosVDCL2Sw02" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="LosVDCDS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Op86B1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1026" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.30.01_V09.30.01" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.30.01_V09.30.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.30.01_V09.30.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.30.01_V09.30.01" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.30.01_V09.30.01" />
			<DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1033" lnClass="LLN0">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.30.01_V09.30.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SWAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="SWMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.30.01_V09.30.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" />
			<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.30.01_V09.30.01" />
			<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1034" lnClass="LPHD">
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V09.30.01_V09.30.01" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" />
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" />
			<DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.30.01_V09.30.01" />
			<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.30.01_V09.30.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" />
			<DO name="LifeCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" />
			<DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" />
		</LNodeType>
		<DOType id="SIPROTEC5_DOType_ORG_V09.30.01_V09.30.01" cdc="ORG">
			<DA dchg="true" fc="SP" name="setSrcRef" bType="ObjRef" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.30.01_V09.30.01" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="ldNs" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Health_V09.30.01_V09.30.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Behavior_V09.30.01_V09.30.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.30.01_V09.30.01" cdc="ENC">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.30.01_V09.30.01">
				<Val>on</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.30.01_V09.30.01">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_with_dataNs_V09.30.01_V09.30.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.30.01_V09.30.01" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_OpModeRBRF_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.30.01_V09.30.01" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.30.01_V09.30.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ResetTrip_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.30.01_V09.30.01" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.30.01_V09.30.01" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_3pol_V09.30.01_V09.30.01" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_V09.30.01_V09.30.01" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Always_WithTrip_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.30.01_V09.30.01" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.30.01_V09.30.01" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<DA dupd="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_with_dataNs_V09.30.01_V09.30.01" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.30.01_V09.30.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.30.01_V09.30.01" cdc="INC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.30.01_V09.30.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_INT32_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.30.01_V09.30.01" cdc="APC">
			<DA fc="MX" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<DA fc="MX" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="MX" name="mxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="MX" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.30.01_V09.30.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V09.30.01_V09.30.01">
				<Val>operate-once</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Analog_V09.30.01_V09.30.01" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Analog_V09.30.01_V09.30.01" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Analog_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_noFreeze_V09.30.01_V09.30.01" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_status_only_V09.30.01_V09.30.01" cdc="SPC">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.30.01_V09.30.01">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.30.01_V09.30.01" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_XCBR_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.30.01_V09.30.01">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_V09.30.01_V09.30.01" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_V09.30.01_V09.30.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_V09.30.01_V09.30.01" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.30.01_V09.30.01" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.30.01_V09.30.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.30.01_V09.30.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.30.01_V09.30.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.30.01_V09.30.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.30.01_V09.30.01">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingMode_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.30.01_V09.30.01" cdc="VSG">
			<DA fc="SE" name="setVal" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.30.01_V09.30.01" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="RO" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" type="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_No_Yes_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_No_Yes_Advanced_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V09.30.01_V09.30.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.30.01_V09.30.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.30.01_V09.30.01" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V09.30.01_V09.30.01">
				<Val>status-only</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.30.01_V09.30.01" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.30.01_V09.30.01" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstCnc_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstCnc_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstCls_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstCls_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstTr_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstTr_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstExec_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstExec_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.30.01_V09.30.01" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="Set" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_Plausibility_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RBRF_Plausibility_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_RetripMode_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RBRF_RetripMode_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_BIStart_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RBRF_BIStart_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_DropOut_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RBRF_DropOut_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_CBAuxCrit3P_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RBRF_CBAuxCrit3p_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Mode_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_with_dataNs_V09.30.01_V09.30.01" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_V09.30.01_V09.30.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.30.01_V09.30.01" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.30.01_V09.30.01" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.30.01_V09.30.01" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_V09.30.01_V09.30.01" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_On_Off_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.30.01_V09.30.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.30.01_V09.30.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ComProxy_DPS_V09.30.01_V09.30.01" cdc="DPS">
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CRevYear_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CRevYear_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CtdValType_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CtdValType_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Behavior_Test_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.30.01_V09.30.01" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CalcVNChannel_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CalcINChannel_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_SmpRate_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RcdStore_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RcdStart_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.30.01_V09.30.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.30.01_V09.30.01">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ClcMth_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.30.01_V09.30.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_mag_V09.30.01_V09.30.01" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABC_mag_V09.30.01_V09.30.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_with_dataNs_V09.30.01_V09.30.01" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAng" bType="INT32U" valKind="Set">
				<Val>333</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_V09.30.01_V09.30.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAng" bType="INT32U" valKind="Set">
				<Val>333</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_V09.30.01_V09.30.01" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SEQ_V09.30.01_V09.30.01" cdc="SEQ">
			<SDO name="c1" type="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" />
			<SDO name="c2" type="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" />
			<SDO name="c3" type="SIPROTEC5_DOType_CMV_without_convertions_V09.30.01_V09.30.01" />
			<DA fc="MX" name="seqT" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ResCmpFmt_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.30.01_V09.30.01" cdc="INS">
			<DA dupd="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.30.01_V09.30.01" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.30.01_V09.30.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_Login_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Login_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_Login_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrOffset_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrComp_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrMeasT_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_units_V09.30.01_V09.30.01" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPL_V09.30.01_V09.30.01" cdc="DPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="hwRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="serNum" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="model" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="location" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="owner" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_DateFormat_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_TSG_V09.30.01_V09.30.01" cdc="TSG">
			<DA fc="SE" name="setCal" bType="Struct" type="SIPROTEC5_DAType_CalendarTime_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_edit_V09.30.01_V09.30.01" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="Set" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_V09.30.01_V09.30.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmZnTmSrc_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmSrcCh_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Ports_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmSrcStd_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.30.01_V09.30.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_TmSrcTyp_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSS_V09.30.01_V09.30.01" cdc="VSS">
			<DA dchg="true" fc="ST" name="stVal" bType="VisString255" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_STS_V09.30.01_V09.30.01" cdc="STS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.30.01_V09.30.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.30.01_V09.30.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="numOfSG" bType="INT8U" />
			<DA fc="SR" name="actSG" bType="INT8U" />
			<DA fc="SR" name="editSG" bType="INT8U" />
			<DA fc="SR" name="cnfEdit" bType="BOOLEAN" />
			<DA fc="SR" name="lActTm" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CST_V09.30.01_V09.30.01" cdc="CST">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.30.01_V09.30.01" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.30.01_V09.30.01" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PhaseSequence_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ActiveInactive_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.30.01_V09.30.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="RO" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_AInternTyp_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_AMeasRange_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ArtgSec_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CTConnect_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_InvertedPh_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.30.01_V09.30.01" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="RO" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Trp_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.30.01_V09.30.01" cdc="SAV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.30.01_V09.30.01" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_BlkMod_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TcSideType_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TcSideType_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TrafoSide_readOnly_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_TrafoSide_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_VectorGroup_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_VectorGroup_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_WindConfig_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_WindConfig_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_without_ptcoil_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_System_Neutralpoint_without_ptcoil_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PQ_Sign_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_internal_with_dataNs_V09.30.01_V09.30.01" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.30.01_V09.30.01" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_EmgMod_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_EmgMod_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.30.01_V09.30.01" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_FundComp_TrRMS_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABC_mag_with_dataNs_V09.30.01_V09.30.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.30.01_V09.30.01" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_None_InverseReset_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.30.01_V09.30.01" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opRcvd" bType="BOOLEAN" />
			<DA dchg="true" fc="OR" name="opOk" bType="BOOLEAN" />
			<DA fc="OR" name="tOpOk" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_V09.30.01_V09.30.01" />
			<DA fc="CF" name="ctlModel" bType="Enum" type="SIPROTEC5_Textlist_ctlModel_V09.30.01_V09.30.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U">
				<Val>10000</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V09.30.01_V09.30.01">
				<Val>operate-once</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U">
				<Val>1000</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.30.01_V09.30.01" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.30.01_V09.30.01" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_DiffFctMod_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_DiffFctMod_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.30.01_V09.30.01" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_WithInAutoSide_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_WithInAutoSide_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TDiffProtMode_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TDiffProtMode_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_VTConnect_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_OpDlMode_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_OperateDelayMode_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_StartMode_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_StartMode_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_PhGnd_PhPh_edit_with_dataNs_V09.30.01_V09.30.01" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PhGnd_PhPh_V09.30.01_V09.30.01" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V09.30.01_V09.30.01" cdc="CURVE">
			<DA fc="SE" name="setCharact" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmACrv_Standard_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_LGOS_DiagError_with_dataNs_V09.30.01_V09.30.01" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_LGOS_DiagError_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ORG_external_V09.30.01_V09.30.01" cdc="ORG">
			<DA dchg="true" fc="SP" name="setSrcRef" bType="ObjRef" valKind="RO" valImport="true" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V09.30.01_V09.30.01" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.30.01_V09.30.01" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.30.01_V09.30.01">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnOff_V09.30.01_V09.30.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.30.01_V09.30.01" cdc="DPS">
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01">
			<BDA name="f" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Units_1_V09.30.01_V09.30.01">
			<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_SIUnit_V09.30.01_V09.30.01" />
			<BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V09.30.01_V09.30.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.30.01_V09.30.01">
			<BDA name="f" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01">
			<BDA name="orCat" bType="Enum" type="SIPROTEC5_Textlist_orCategory_V09.30.01_V09.30.01" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_INT32_V09.30.01_V09.30.01">
			<BDA name="ctlVal" bType="INT32" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Analog_V09.30.01_V09.30.01">
			<BDA name="ctlVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Cancel_Analog_V09.30.01_V09.30.01">
			<BDA name="ctlVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_PulseConfig_XCBR_V09.30.01_V09.30.01">
			<BDA name="cmdQual" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.30.01_V09.30.01" />
			<BDA name="onDur" bType="INT32U" valKind="RO" />
			<BDA name="offDur" bType="INT32U" valKind="RO" />
			<BDA name="numPls" bType="INT32U" valKind="RO" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_V09.30.01_V09.30.01">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.30.01_V09.30.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Boolean_V09.30.01_V09.30.01">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Cancel_Boolean_V09.30.01_V09.30.01">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_mag_V09.30.01_V09.30.01">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_V09.30.01_V09.30.01">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
			<BDA name="ang" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.30.01_V09.30.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V09.30.01_V09.30.01">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.30.01_V09.30.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_V09.30.01_V09.30.01">
			<BDA name="i" bType="INT32" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.30.01_V09.30.01">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.30.01_V09.30.01">
			<BDA name="i" bType="INT32" valKind="RO" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_CalendarTime_V09.30.01_V09.30.01">
			<BDA name="occ" bType="INT16U" />
			<BDA name="occType" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Type_V09.30.01_V09.30.01" />
			<BDA name="occPer" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Period_V09.30.01_V09.30.01" />
			<BDA name="weekDay" bType="Enum" type="SIPROTEC5_EnType_Cal_WeekDay_V09.30.01_V09.30.01" />
			<BDA name="month" bType="Enum" type="SIPROTEC5_EnType_Cal_Month_V09.30.01_V09.30.01" />
			<BDA name="day" bType="INT8U" />
			<BDA name="hr" bType="INT8U" />
			<BDA name="mn" bType="INT8U" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_PulseConfig_V09.30.01_V09.30.01">
			<BDA name="cmdQual" bType="Enum" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.30.01_V09.30.01">
				<Val>pulse</Val>
			</BDA>
			<BDA name="onDur" bType="INT32U">
				<Val>200</Val>
			</BDA>
			<BDA name="offDur" bType="INT32U">
				<Val>10</Val>
			</BDA>
			<BDA name="numPls" bType="INT32U">
				<Val>1</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnOff_V09.30.01_V09.30.01">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.30.01_V09.30.01" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.30.01_V09.30.01" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<EnumType id="SIPROTEC5_Textlist_Health_V09.30.01_V09.30.01">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_V09.30.01_V09.30.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_V09.30.01_V09.30.01">
			<EnumVal ord="0">status-only</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_OpModeRBRF_V09.30.01_V09.30.01">
			<EnumVal ord="1">unbalancing</EnumVal>
			<EnumVal ord="2">I&gt; query</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SIUnit_V09.30.01_V09.30.01">
			<EnumVal ord="-40">ns</EnumVal>
			<EnumVal ord="-39">'</EnumVal>
			<EnumVal ord="-38">kV/mA</EnumVal>
			<EnumVal ord="-37">kA/V</EnumVal>
			<EnumVal ord="-36">ohm/m</EnumVal>
			<EnumVal ord="-35">ppm/°C</EnumVal>
			<EnumVal ord="-34">F/m</EnumVal>
			<EnumVal ord="-33">H/m</EnumVal>
			<EnumVal ord="-32">ms/kPa</EnumVal>
			<EnumVal ord="-31">kPa</EnumVal>
			<EnumVal ord="-30">ms/V</EnumVal>
			<EnumVal ord="-29">ms/K</EnumVal>
			<EnumVal ord="-28">V/s</EnumVal>
			<EnumVal ord="-27">I/Ir*s</EnumVal>
			<EnumVal ord="-26">1/week</EnumVal>
			<EnumVal ord="-25">1/d</EnumVal>
			<EnumVal ord="-24">1/h</EnumVal>
			<EnumVal ord="-23">1/min</EnumVal>
			<EnumVal ord="-22">periods</EnumVal>
			<EnumVal ord="-21">GB</EnumVal>
			<EnumVal ord="-19">cycle</EnumVal>
			<EnumVal ord="-18">mile</EnumVal>
			<EnumVal ord="-17">inch</EnumVal>
			<EnumVal ord="-16">°F</EnumVal>
			<EnumVal ord="-15">I/IrObj</EnumVal>
			<EnumVal ord="-14">MB</EnumVal>
			<EnumVal ord="-13">KB</EnumVal>
			<EnumVal ord="-12">Bytes</EnumVal>
			<EnumVal ord="-11">p.u.</EnumVal>
			<EnumVal ord="-10">day(s)</EnumVal>
			<EnumVal ord="-7">%</EnumVal>
			<EnumVal ord="-4">F/mi</EnumVal>
			<EnumVal ord="-3">ohm/mi</EnumVal>
			<EnumVal ord="-2">F/km</EnumVal>
			<EnumVal ord="-1">ohm/km</EnumVal>
			<EnumVal ord="1" />
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Multiplier_V09.30.01_V09.30.01">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0" />
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ResetTrip_V09.30.01_V09.30.01">
			<EnumVal ord="0">accelarated</EnumVal>
			<EnumVal ord="1">safe</EnumVal>
			<EnumVal ord="2">directly</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionGeneral_V09.30.01_V09.30.01">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionPhase_V09.30.01_V09.30.01">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Always_WithTrip_V09.30.01_V09.30.01">
			<EnumVal ord="0">with trip</EnumVal>
			<EnumVal ord="1">always</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_orCategory_V09.30.01_V09.30.01">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.30.01_V09.30.01">
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_sboClass_V09.30.01_V09.30.01">
			<EnumVal ord="0">operate-once</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.30.01_V09.30.01">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.30.01_V09.30.01">
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchingMode_V09.30.01_V09.30.01">
			<EnumVal ord="0">not relevant</EnumVal>
			<EnumVal ord="1">interlocked</EnumVal>
			<EnumVal ord="2">non-interlocked</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V09.30.01_V09.30.01">
			<EnumVal ord="0">local</EnumVal>
			<EnumVal ord="1">DIGSI</EnumVal>
			<EnumVal ord="2">local/station</EnumVal>
			<EnumVal ord="3">station</EnumVal>
			<EnumVal ord="4">station/remote</EnumVal>
			<EnumVal ord="5">remote</EnumVal>
			<EnumVal ord="6">local/station/remote</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V09.30.01_V09.30.01">
			<EnumVal ord="3">station</EnumVal>
			<EnumVal ord="4">station/remote</EnumVal>
			<EnumVal ord="5">remote</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_No_Yes_V09.30.01_V09.30.01">
			<EnumVal ord="0">no</EnumVal>
			<EnumVal ord="1">yes</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_No_Yes_Advanced_V09.30.01_V09.30.01">
			<EnumVal ord="0">no</EnumVal>
			<EnumVal ord="1">yes</EnumVal>
			<EnumVal ord="2">Advanced</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.30.01_V09.30.01">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_V09.30.01_V09.30.01">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstCnc_V09.30.01_V09.30.01">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">Fault occurred</EnumVal>
			<EnumVal ord="2">CB not closed</EnumVal>
			<EnumVal ord="3">CB not ready</EnumVal>
			<EnumVal ord="4">CB stayed closed</EnumVal>
			<EnumVal ord="5">Command</EnumVal>
			<EnumVal ord="6">Current crit.</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstCls_V09.30.01_V09.30.01">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">3-pole</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstTr_V09.30.01_V09.30.01">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">1-pole phsA</EnumVal>
			<EnumVal ord="2">1-pole phsB</EnumVal>
			<EnumVal ord="3">1-pole phsC</EnumVal>
			<EnumVal ord="4">3-pole</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstExec_V09.30.01_V09.30.01">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">Started</EnumVal>
			<EnumVal ord="2">Failed</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RBRF_Plausibility_V09.30.01_V09.30.01">
			<EnumVal ord="0">DirectRelease</EnumVal>
			<EnumVal ord="1">PlausibilityCheck</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RBRF_RetripMode_V09.30.01_V09.30.01">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">StrT2AftT1</EnumVal>
			<EnumVal ord="2">StrT2AndT1</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RBRF_BIStart_V09.30.01_V09.30.01">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">2channel</EnumVal>
			<EnumVal ord="2">1channel</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RBRF_DropOut_V09.30.01_V09.30.01">
			<EnumVal ord="0">Actual</EnumVal>
			<EnumVal ord="1">CBauxAndCuCrit</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RBRF_CBAuxCrit3p_V09.30.01_V09.30.01">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">CBPosOn3P</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Mode_V09.30.01_V09.30.01">
			<EnumVal ord="5">Off</EnumVal>
			<EnumVal ord="1">On</EnumVal>
			<EnumVal ord="3">Test</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_On_Off_V09.30.01_V09.30.01">
			<EnumVal ord="0">off</EnumVal>
			<EnumVal ord="1">on</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CRevYear_V09.30.01_V09.30.01">
			<EnumVal ord="0">Comtrade 1999</EnumVal>
			<EnumVal ord="1">Comtrade 2013</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CtdValType_V09.30.01_V09.30.01">
			<EnumVal ord="0">Primary values</EnumVal>
			<EnumVal ord="1">Secondary values</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_Test_V09.30.01_V09.30.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="3">test</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CalcVNChannel_V09.30.01_V09.30.01">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">V0</EnumVal>
			<EnumVal ord="2">3V0</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CalcINChannel_V09.30.01_V09.30.01">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">-3I0</EnumVal>
			<EnumVal ord="2">3I0</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SmpRate_V09.30.01_V09.30.01">
			<EnumVal ord="0">8 kHz</EnumVal>
			<EnumVal ord="1">4 kHz</EnumVal>
			<EnumVal ord="2">2 kHz</EnumVal>
			<EnumVal ord="3">1 kHz</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RcdStore_V09.30.01_V09.30.01">
			<EnumVal ord="0">Store without release</EnumVal>
			<EnumVal ord="1">Store with trip</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RcdStart_V09.30.01_V09.30.01">
			<EnumVal ord="0">Start with pickup</EnumVal>
			<EnumVal ord="1">Start with pickup and AR</EnumVal>
			<EnumVal ord="2">Start with flexible signal</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ClcMth_V09.30.01_V09.30.01">
			<EnumVal ord="1">UNSPECIFIED</EnumVal>
			<EnumVal ord="2">TRUE_RMS</EnumVal>
			<EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
			<EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
			<EnumVal ord="5">MIN</EnumVal>
			<EnumVal ord="6">MAX</EnumVal>
			<EnumVal ord="7">AVG</EnumVal>
			<EnumVal ord="8">SDV</EnumVal>
			<EnumVal ord="9">PREDICTION</EnumVal>
			<EnumVal ord="10">RATE</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SEQtype_V09.30.01_V09.30.01">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ResCmpFmt_V09.30.01_V09.30.01">
			<EnumVal ord="0">RERL_XEXL</EnumVal>
			<EnumVal ord="1">K0</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.30.01_V09.30.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Login_V09.30.01_V09.30.01">
			<EnumVal ord="0">invalid</EnumVal>
			<EnumVal ord="1">logon blocked</EnumVal>
			<EnumVal ord="2">logon reactivated</EnumVal>
			<EnumVal ord="3">PW change OK</EnumVal>
			<EnumVal ord="4">PW change failed</EnumVal>
			<EnumVal ord="5">logon OK</EnumVal>
			<EnumVal ord="6">logon failed</EnumVal>
			<EnumVal ord="7">activation of connection PW OK</EnumVal>
			<EnumVal ord="8">activation of connection PW failed</EnumVal>
			<EnumVal ord="9">deactivation of connection PW OK</EnumVal>
			<EnumVal ord="10">deactivation of connection PW failed</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrOffset_V09.30.01_V09.30.01">
			<EnumVal ord="1">Offset error at board 1 on</EnumVal>
			<EnumVal ord="2">Offset error at board 2 on</EnumVal>
			<EnumVal ord="3">Offset error at board 3 on</EnumVal>
			<EnumVal ord="4">Offset error at board 4 on</EnumVal>
			<EnumVal ord="5">Offset error at board 5 on</EnumVal>
			<EnumVal ord="6">Offset error at board 6 on</EnumVal>
			<EnumVal ord="7">Offset error at board 7 on</EnumVal>
			<EnumVal ord="8">Offset error at board 8 on</EnumVal>
			<EnumVal ord="9">Offset error at board 9 on</EnumVal>
			<EnumVal ord="10">Offset error at board 10 on</EnumVal>
			<EnumVal ord="11">Offset error at board 11 on</EnumVal>
			<EnumVal ord="12">Offset error at board 12 on</EnumVal>
			<EnumVal ord="13">Offset error at board 1 off</EnumVal>
			<EnumVal ord="14">Offset error at board 2 off</EnumVal>
			<EnumVal ord="15">Offset error at board 3 off</EnumVal>
			<EnumVal ord="16">Offset error at board 4 off</EnumVal>
			<EnumVal ord="17">Offset error at board 5 off</EnumVal>
			<EnumVal ord="18">Offset error at board 6 off</EnumVal>
			<EnumVal ord="19">Offset error at board 7 off</EnumVal>
			<EnumVal ord="20">Offset error at board 8 off</EnumVal>
			<EnumVal ord="21">Offset error at board 9 off</EnumVal>
			<EnumVal ord="22">Offset error at board 10 off</EnumVal>
			<EnumVal ord="23">Offset error at board 11 off</EnumVal>
			<EnumVal ord="24">Offset error at board 12 off</EnumVal>
			<EnumVal ord="25">No offset error</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrComp_V09.30.01_V09.30.01">
			<EnumVal ord="1">Comp. err. Brd1/Term1</EnumVal>
			<EnumVal ord="2">Comp. err. Brd1/Term2</EnumVal>
			<EnumVal ord="3">Comp. err. Brd2/Term1</EnumVal>
			<EnumVal ord="4">Comp. err. Brd2/Term2</EnumVal>
			<EnumVal ord="5">Comp. err. Brd3/Term1</EnumVal>
			<EnumVal ord="6">Comp. err. Brd3/Term2</EnumVal>
			<EnumVal ord="7">Comp. err. Brd4/Term1</EnumVal>
			<EnumVal ord="8">Comp. err. Brd4/Term2</EnumVal>
			<EnumVal ord="9">Comp. err. Brd5/Term1</EnumVal>
			<EnumVal ord="10">Comp. err. Brd5/Term2</EnumVal>
			<EnumVal ord="11">Comp. err. Brd6/Term1</EnumVal>
			<EnumVal ord="12">Comp. err. Brd6/Term2</EnumVal>
			<EnumVal ord="13">Comp. err. Brd7/Term1</EnumVal>
			<EnumVal ord="14">Comp. err. Brd7/Term2</EnumVal>
			<EnumVal ord="15">Comp. err. Brd8/Term1</EnumVal>
			<EnumVal ord="16">Comp. err. Brd8/Term2</EnumVal>
			<EnumVal ord="17">Comp. err. Brd9/Term1</EnumVal>
			<EnumVal ord="18">Comp. err. Brd9/Term2</EnumVal>
			<EnumVal ord="19">Comp. err. Brd10/Term1</EnumVal>
			<EnumVal ord="20">Comp. err. Brd10/Term2</EnumVal>
			<EnumVal ord="21">Comp. err. Brd11/Term1</EnumVal>
			<EnumVal ord="22">Comp. err. Brd11/Term2</EnumVal>
			<EnumVal ord="23">Comp. err. Brd12/Term1</EnumVal>
			<EnumVal ord="24">Comp. err. Brd12/Term2</EnumVal>
			<EnumVal ord="25">Comp. err. Brd1</EnumVal>
			<EnumVal ord="26">Comp. err. Brd2</EnumVal>
			<EnumVal ord="27">Comp. err. Brd3</EnumVal>
			<EnumVal ord="28">Comp. err. Brd4</EnumVal>
			<EnumVal ord="29">Comp. err. Brd5</EnumVal>
			<EnumVal ord="30">Comp. err. Brd6</EnumVal>
			<EnumVal ord="31">Comp. err. Brd7</EnumVal>
			<EnumVal ord="32">Comp. err. Brd8</EnumVal>
			<EnumVal ord="33">Comp. err. Brd9</EnumVal>
			<EnumVal ord="34">Comp. err. Brd10</EnumVal>
			<EnumVal ord="35">Comp. err. Brd11</EnumVal>
			<EnumVal ord="36">Comp. err. Brd12</EnumVal>
			<EnumVal ord="37">Compensation err. free.</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrMeasT_V09.30.01_V09.30.01">
			<EnumVal ord="1">Error Meas. Trans. 1</EnumVal>
			<EnumVal ord="2">Error Meas. Trans. 2</EnumVal>
			<EnumVal ord="3">Error Meas. Trans. 3</EnumVal>
			<EnumVal ord="4">Error Meas. Trans. 4</EnumVal>
			<EnumVal ord="5">Error Meas. Trans. 5</EnumVal>
			<EnumVal ord="6">Meas. Transd. 1..5 no error</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DateFormat_V09.30.01_V09.30.01">
			<EnumVal ord="0">DD.MM.YYYY</EnumVal>
			<EnumVal ord="1">MM/DD/YYYY</EnumVal>
			<EnumVal ord="2">YYYY-MM-DD</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Type_V09.30.01_V09.30.01">
			<EnumVal ord="0">Time</EnumVal>
			<EnumVal ord="1">WeekDay</EnumVal>
			<EnumVal ord="2">WeekOfYear</EnumVal>
			<EnumVal ord="3">DayOfMonth</EnumVal>
			<EnumVal ord="4">DayOfYear</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Period_V09.30.01_V09.30.01">
			<EnumVal ord="0">Hour</EnumVal>
			<EnumVal ord="1">Day</EnumVal>
			<EnumVal ord="2">Week</EnumVal>
			<EnumVal ord="3">Month</EnumVal>
			<EnumVal ord="4">Year</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_WeekDay_V09.30.01_V09.30.01">
			<EnumVal ord="1">Monday</EnumVal>
			<EnumVal ord="2">Tuesday</EnumVal>
			<EnumVal ord="3">Wednesday</EnumVal>
			<EnumVal ord="4">Thursday</EnumVal>
			<EnumVal ord="5">Friday</EnumVal>
			<EnumVal ord="6">Saturday</EnumVal>
			<EnumVal ord="7">Sunday</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Month_V09.30.01_V09.30.01">
			<EnumVal ord="1">January</EnumVal>
			<EnumVal ord="2">February</EnumVal>
			<EnumVal ord="3">March</EnumVal>
			<EnumVal ord="4">April</EnumVal>
			<EnumVal ord="5">May</EnumVal>
			<EnumVal ord="6">June</EnumVal>
			<EnumVal ord="7">July</EnumVal>
			<EnumVal ord="8">August</EnumVal>
			<EnumVal ord="9">September</EnumVal>
			<EnumVal ord="10">October</EnumVal>
			<EnumVal ord="11">November</EnumVal>
			<EnumVal ord="12">December</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmZnTmSrc_V09.30.01_V09.30.01">
			<EnumVal ord="0">UTC</EnumVal>
			<EnumVal ord="1">local</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmSrcCh_V09.30.01_V09.30.01">
			<EnumVal ord="0">NotUsed</EnumVal>
			<EnumVal ord="1">Ch1</EnumVal>
			<EnumVal ord="2">Ch2</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Ports_V09.30.01_V09.30.01">
			<EnumVal ord="0">PortJ</EnumVal>
			<EnumVal ord="1">PortF</EnumVal>
			<EnumVal ord="2">PortE</EnumVal>
			<EnumVal ord="3">PortP</EnumVal>
			<EnumVal ord="4">PortN</EnumVal>
			<EnumVal ord="5">PortG</EnumVal>
			<EnumVal ord="6">NotUsed</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmSrcStd_V09.30.01_V09.30.01">
			<EnumVal ord="0">none</EnumVal>
			<EnumVal ord="1">PPM</EnumVal>
			<EnumVal ord="2">IRIGB</EnumVal>
			<EnumVal ord="3">DCF77</EnumVal>
			<EnumVal ord="4">Syncbox</EnumVal>
			<EnumVal ord="5">PI</EnumVal>
			<EnumVal ord="6">SNTP</EnumVal>
			<EnumVal ord="7">T103</EnumVal>
			<EnumVal ord="8">Profibus</EnumVal>
			<EnumVal ord="9">Modbus</EnumVal>
			<EnumVal ord="10">DNP3</EnumVal>
			<EnumVal ord="11">IEEE1588</EnumVal>
			<EnumVal ord="12">T104</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmSrcTyp_V09.30.01_V09.30.01">
			<EnumVal ord="-15">ERR</EnumVal>
			<EnumVal ord="-14">T104</EnumVal>
			<EnumVal ord="-13">T103</EnumVal>
			<EnumVal ord="-12">RTC</EnumVal>
			<EnumVal ord="-11">IEEE1588</EnumVal>
			<EnumVal ord="-10">EXTERN_SIPROTEC</EnumVal>
			<EnumVal ord="-9">MINUTE_PULS</EnumVal>
			<EnumVal ord="-8">DNP30</EnumVal>
			<EnumVal ord="-7">MODBUS</EnumVal>
			<EnumVal ord="-6">PROFIBUS</EnumVal>
			<EnumVal ord="-5">GALILEO</EnumVal>
			<EnumVal ord="-4">SYNC_BOX</EnumVal>
			<EnumVal ord="-3">DCF77</EnumVal>
			<EnumVal ord="-2">GPS</EnumVal>
			<EnumVal ord="-1">HMI</EnumVal>
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">SNTP</EnumVal>
			<EnumVal ord="3">PTP</EnumVal>
			<EnumVal ord="4">IRIG-B</EnumVal>
			<EnumVal ord="5">Substation internal</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceType_V09.30.01_V09.30.01">
			<EnumVal ord="-3">CancelEditSG</EnumVal>
			<EnumVal ord="-2">None</EnumVal>
			<EnumVal ord="-1">Deprecated</EnumVal>
			<EnumVal ord="0">Unknown</EnumVal>
			<EnumVal ord="1">Associate</EnumVal>
			<EnumVal ord="2">Abort</EnumVal>
			<EnumVal ord="3">Release</EnumVal>
			<EnumVal ord="4">GetServerDirectory</EnumVal>
			<EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
			<EnumVal ord="6">GetAllDataValues</EnumVal>
			<EnumVal ord="7">GetDataValues</EnumVal>
			<EnumVal ord="8">SetDataValues</EnumVal>
			<EnumVal ord="9">GetDataDirectory</EnumVal>
			<EnumVal ord="10">GetDataDefinition</EnumVal>
			<EnumVal ord="11">GetDataSetValues</EnumVal>
			<EnumVal ord="12">SetDataSetValues</EnumVal>
			<EnumVal ord="13">CreateDataSet</EnumVal>
			<EnumVal ord="14">DeleteDataSet</EnumVal>
			<EnumVal ord="15">GetDataSetDirectory</EnumVal>
			<EnumVal ord="16">SelectActiveSG</EnumVal>
			<EnumVal ord="17">SelectEditSG</EnumVal>
			<EnumVal ord="18">SetEditSGValue</EnumVal>
			<EnumVal ord="19">ConfirmEditSGValues</EnumVal>
			<EnumVal ord="20">GetEditSGValue</EnumVal>
			<EnumVal ord="21">GetSGCBValues</EnumVal>
			<EnumVal ord="22">Report</EnumVal>
			<EnumVal ord="23">GetBRCBValues</EnumVal>
			<EnumVal ord="24">SetBRCBValues</EnumVal>
			<EnumVal ord="25">GetURCBValues</EnumVal>
			<EnumVal ord="26">SetURCBValues</EnumVal>
			<EnumVal ord="27">GetLCBValues</EnumVal>
			<EnumVal ord="28">SetLCBValues</EnumVal>
			<EnumVal ord="29">QueryLogByTime</EnumVal>
			<EnumVal ord="30">QueryLogAfter</EnumVal>
			<EnumVal ord="31">GetLogStatusValues</EnumVal>
			<EnumVal ord="32">SendGOOSEMessage</EnumVal>
			<EnumVal ord="33">GetGoCBValues</EnumVal>
			<EnumVal ord="34">SetGoCBValues</EnumVal>
			<EnumVal ord="35">GetGoReference</EnumVal>
			<EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
			<EnumVal ord="37">SendMSVMessage</EnumVal>
			<EnumVal ord="38">GetMSVCBValues</EnumVal>
			<EnumVal ord="39">SetMSVCBValues</EnumVal>
			<EnumVal ord="40">SendUSVMessage</EnumVal>
			<EnumVal ord="41">GetUSVCBValues</EnumVal>
			<EnumVal ord="42">SetUSVCBValues</EnumVal>
			<EnumVal ord="43">Select</EnumVal>
			<EnumVal ord="44">SelectWithValue</EnumVal>
			<EnumVal ord="45">Cancel</EnumVal>
			<EnumVal ord="46">Operate</EnumVal>
			<EnumVal ord="47">CommandTermination</EnumVal>
			<EnumVal ord="48">TimeActivatedOperate</EnumVal>
			<EnumVal ord="49">GetFile</EnumVal>
			<EnumVal ord="50">SetFile</EnumVal>
			<EnumVal ord="51">DeleteFile</EnumVal>
			<EnumVal ord="52">GetFileAttributeValues</EnumVal>
			<EnumVal ord="53">TimeSynchronization</EnumVal>
			<EnumVal ord="54">InternalChange</EnumVal>
			<EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceError_V09.30.01_V09.30.01">
			<EnumVal ord="0">no-error</EnumVal>
			<EnumVal ord="1">instance-not-available</EnumVal>
			<EnumVal ord="2">instance-in-use</EnumVal>
			<EnumVal ord="3">access-violation</EnumVal>
			<EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
			<EnumVal ord="5">parameter-value-inappropriate</EnumVal>
			<EnumVal ord="6">parameter-value-inconsistent</EnumVal>
			<EnumVal ord="7">class-not-supported</EnumVal>
			<EnumVal ord="8">instance-locked-by-other-client</EnumVal>
			<EnumVal ord="9">control-must-be-selected</EnumVal>
			<EnumVal ord="10">type-conflict</EnumVal>
			<EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
			<EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PhaseSequence_V09.30.01_V09.30.01">
			<EnumVal ord="0">ABC</EnumVal>
			<EnumVal ord="1">ACB</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ActiveInactive_V09.30.01_V09.30.01">
			<EnumVal ord="0">inactive</EnumVal>
			<EnumVal ord="1">active</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AInternTyp_V09.30.01_V09.30.01">
			<EnumVal ord="0">CT Protection</EnumVal>
			<EnumVal ord="1">CT Measurement</EnumVal>
			<EnumVal ord="2">CT Protection Light</EnumVal>
			<EnumVal ord="3">CT Measurement Light</EnumVal>
			<EnumVal ord="4">CT Processbus</EnumVal>
			<EnumVal ord="5">CT PBClient BD</EnumVal>
			<EnumVal ord="6">CT LPCT Protection</EnumVal>
			<EnumVal ord="7">CT LPCT Measurement</EnumVal>
			<EnumVal ord="8">LPIT Universal</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AMeasRange_V09.30.01_V09.30.01">
			<EnumVal ord="1">1.6 x IR</EnumVal>
			<EnumVal ord="2">8 x IR</EnumVal>
			<EnumVal ord="3">20 x IR</EnumVal>
			<EnumVal ord="4">100 x IR</EnumVal>
			<EnumVal ord="5">50 x IR</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ArtgSec_V09.30.01_V09.30.01">
			<EnumVal ord="1">1A</EnumVal>
			<EnumVal ord="5">5A</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CTConnect_V09.30.01_V09.30.01">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">3-phase + IN</EnumVal>
			<EnumVal ord="2">3-phase</EnumVal>
			<EnumVal ord="3">3-phase + IN-separate</EnumVal>
			<EnumVal ord="5">3-phase, 2 primary CT</EnumVal>
			<EnumVal ord="6">3ph,2prim.CT + IN-sep</EnumVal>
			<EnumVal ord="8">2ph, 2p. CT + IN-sep</EnumVal>
			<EnumVal ord="11">2-phase + IN</EnumVal>
			<EnumVal ord="12">2-phase</EnumVal>
			<EnumVal ord="13">2ph,2p.CT + 2IN-sep</EnumVal>
			<EnumVal ord="15">I Overhead</EnumVal>
			<EnumVal ord="16">I pF, I nF</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_InvertedPh_V09.30.01_V09.30.01">
			<EnumVal ord="0">None</EnumVal>
			<EnumVal ord="1">A-C</EnumVal>
			<EnumVal ord="2">B-C</EnumVal>
			<EnumVal ord="3">A-B</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.30.01_V09.30.01">
			<EnumVal ord="1">1</EnumVal>
			<EnumVal ord="2">2</EnumVal>
			<EnumVal ord="3">3</EnumVal>
			<EnumVal ord="4">5</EnumVal>
			<EnumVal ord="5">6</EnumVal>
			<EnumVal ord="6">10</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.30.01_V09.30.01">
			<EnumVal ord="1">0.05</EnumVal>
			<EnumVal ord="2">0.1</EnumVal>
			<EnumVal ord="3">0.2</EnumVal>
			<EnumVal ord="4">0.2S</EnumVal>
			<EnumVal ord="5">0.5</EnumVal>
			<EnumVal ord="6">0.5S</EnumVal>
			<EnumVal ord="7">1</EnumVal>
			<EnumVal ord="8">3</EnumVal>
			<EnumVal ord="9">5</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Trp_V09.30.01_V09.30.01">
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">P</EnumVal>
			<EnumVal ord="3">PR</EnumVal>
			<EnumVal ord="4">PX</EnumVal>
			<EnumVal ord="5">PXR</EnumVal>
			<EnumVal ord="6">TPX</EnumVal>
			<EnumVal ord="7">TPY</EnumVal>
			<EnumVal ord="8">TPZ</EnumVal>
			<EnumVal ord="9">TPE</EnumVal>
			<EnumVal ord="10">TPS</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_BlkMod_V09.30.01_V09.30.01">
			<EnumVal ord="0">Blocking</EnumVal>
			<EnumVal ord="1">Auto blocking</EnumVal>
			<EnumVal ord="2">Not blocking</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TcSideType_V09.30.01_V09.30.01">
			<EnumVal ord="1">Source</EnumVal>
			<EnumVal ord="2">Load</EnumVal>
			<EnumVal ord="3">ExcPrim</EnumVal>
			<EnumVal ord="4">ExcRegul</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TrafoSide_V09.30.01_V09.30.01">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">Side 1</EnumVal>
			<EnumVal ord="2">Side 2</EnumVal>
			<EnumVal ord="3">Side 3</EnumVal>
			<EnumVal ord="4">Side 4</EnumVal>
			<EnumVal ord="5">Side 5</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_VectorGroup_V09.30.01_V09.30.01">
			<EnumVal ord="0">0</EnumVal>
			<EnumVal ord="1">1</EnumVal>
			<EnumVal ord="2">2</EnumVal>
			<EnumVal ord="3">3</EnumVal>
			<EnumVal ord="4">4</EnumVal>
			<EnumVal ord="5">5</EnumVal>
			<EnumVal ord="6">6</EnumVal>
			<EnumVal ord="7">7</EnumVal>
			<EnumVal ord="8">8</EnumVal>
			<EnumVal ord="9">9</EnumVal>
			<EnumVal ord="10">10</EnumVal>
			<EnumVal ord="11">11</EnumVal>
			<EnumVal ord="12">special</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_WindConfig_V09.30.01_V09.30.01">
			<EnumVal ord="0">Y</EnumVal>
			<EnumVal ord="1">D</EnumVal>
			<EnumVal ord="2">Z</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_System_Neutralpoint_without_ptcoil_V09.30.01_V09.30.01">
			<EnumVal ord="0">grounded</EnumVal>
			<EnumVal ord="2">isolated</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PQ_Sign_V09.30.01_V09.30.01">
			<EnumVal ord="0">not reversed</EnumVal>
			<EnumVal ord="1">reversed</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_EmgMod_V09.30.01_V09.30.01">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">Caused by main prot. fct.</EnumVal>
			<EnumVal ord="2">Caused by BI</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_FundComp_TrRMS_V09.30.01_V09.30.01">
			<EnumVal ord="0">Fundcomp</EnumVal>
			<EnumVal ord="1">TrueRMS</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_None_InverseReset_V09.30.01_V09.30.01">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="3">Inverse Reset</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DiffFctMod_V09.30.01_V09.30.01">
			<EnumVal ord="1">87P</EnumVal>
			<EnumVal ord="2">87S</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_WithInAutoSide_V09.30.01_V09.30.01">
			<EnumVal ord="0">no</EnumVal>
			<EnumVal ord="1">withCT1ph</EnumVal>
			<EnumVal ord="2">withCT3ph</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TDiffProtMode_V09.30.01_V09.30.01">
			<EnumVal ord="0">Transform</EnumVal>
			<EnumVal ord="1">CurNode</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_VTConnect_V09.30.01_V09.30.01">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">3 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="2">3 ph-to-gnd voltages</EnumVal>
			<EnumVal ord="3">3 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="4">3 ph-to-ph voltages</EnumVal>
			<EnumVal ord="5">2 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="6">2 ph-to-ph voltages</EnumVal>
			<EnumVal ord="7">2 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="8">2 ph-to-gnd voltages</EnumVal>
			<EnumVal ord="9">V Overhead</EnumVal>
			<EnumVal ord="10">V pF, V nF</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_OperateDelayMode_V09.30.01_V09.30.01">
			<EnumVal ord="0">RunningDur.DODelay</EnumVal>
			<EnumVal ord="1">FrozenDur.DODelay</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_StartMode_V09.30.01_V09.30.01">
			<EnumVal ord="0">OneOfThree</EnumVal>
			<EnumVal ord="1">ThreeOfThree</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PhGnd_PhPh_V09.30.01_V09.30.01">
			<EnumVal ord="0">PhaseToGround</EnumVal>
			<EnumVal ord="1">PhaseToPhase</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmACrv_Standard_V09.30.01_V09.30.01">
			<EnumVal ord="-2">ANSI Long-Time Inverse</EnumVal>
			<EnumVal ord="-1">ANSI Short-Time Inverse</EnumVal>
			<EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
			<EnumVal ord="2">ANSI Very Inverse</EnumVal>
			<EnumVal ord="3">ANSI Normal Inverse</EnumVal>
			<EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
			<EnumVal ord="5">ANSI Definite Time</EnumVal>
			<EnumVal ord="9">IEC Normal Inverse</EnumVal>
			<EnumVal ord="10">IEC Very Inverse</EnumVal>
			<EnumVal ord="12">IEC Extremely Inverse</EnumVal>
			<EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_LGOS_DiagError_V09.30.01_V09.30.01">
			<EnumVal ord="0">No Error</EnumVal>
			<EnumVal ord="1">Waiting For Telegram</EnumVal>
			<EnumVal ord="2">ConfRev Mismatch</EnumVal>
			<EnumVal ord="3">Go ID Mismatch</EnumVal>
			<EnumVal ord="4">DataSet Ref Mismatch</EnumVal>
			<EnumVal ord="5">Needs Commisioning</EnumVal>
			<EnumVal ord="6">DataSet Member Mismatch</EnumVal>
			<EnumVal ord="7">Initializing</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnOff_V09.30.01_V09.30.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>