<?xml version="1.0" encoding="utf-8"?>
<SCL xmlns:esel="http://www.selinc.com/2006/61850" version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL">
  <Private type="SEL_ProjectProperties">
    <esel:EnforceUniquenessMacAppId>True</esel:EnforceUniquenessMacAppId>
  </Private>
  <Header id="SE_HINCAPIE" version="423" revision="1.0" toolID="AcSELerator Architect 2.3.9.1954" nameStructure="IEDName" />
  <Communication>
    <SubNetwork name="Subnet1" type="8-MMS/TCP">
      <Text />
      <BitRate unit="b/s" multiplier="M">100</BitRate>
      <ConnectedAP iedName="PP_6L1_SEC_IND" apName="S1">
        <Address>
          <P type="IP">172.17.56.34</P>
          <P type="IP-SUBNET">255.255.255.224</P>
          <P type="IP-GATEWAY">172.17.56.33</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
        </Address>
        <GSE ldInst="CFG" cbName="PP_SEC_IN_GTx1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-07</P>
            <P type="APPID">0007</P>
            <P type="VLAN-PRIORITY">7</P>
            <P type="VLAN-ID">06E</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="CFG" cbName="TRIP_SEC_IN_GTx1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-0D</P>
            <P type="APPID">000D</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">06E</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="PP_6L3_GUADALU" apName="S1">
        <Address>
          <P type="IP">172.17.56.35</P>
          <P type="IP-SUBNET">255.255.255.224</P>
          <P type="IP-GATEWAY">172.17.56.33</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
        </Address>
        <GSE ldInst="CFG" cbName="PP_GUADAL_GTx1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-09</P>
            <P type="APPID">0009</P>
            <P type="VLAN-PRIORITY">7</P>
            <P type="VLAN-ID">06E</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="CFG" cbName="TRIP_GUADAL_GTx1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-0E</P>
            <P type="APPID">000E</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">06E</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="PP_6L5_PTA_BOMB" apName="S1">
        <Address>
          <P type="IP">172.17.56.36</P>
          <P type="IP-SUBNET">255.255.255.224</P>
          <P type="IP-GATEWAY">172.17.56.33</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
        </Address>
        <GSE ldInst="CFG" cbName="PP_PL_BOM_GTx1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-04</P>
            <P type="APPID">0004</P>
            <P type="VLAN-PRIORITY">7</P>
            <P type="VLAN-ID">06E</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="CFG" cbName="TRIP_PL_BOM_GTx1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-0F</P>
            <P type="APPID">000F</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">06E</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="PP_6T2_TRAFO" apName="S1">
        <Address>
          <P type="IP">172.17.56.42</P>
          <P type="IP-SUBNET">255.255.255.224</P>
          <P type="IP-GATEWAY">172.17.56.33</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
        </Address>
        <GSE ldInst="CFG" cbName="PP_TRAFO_GTx1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-16</P>
            <P type="APPID">0016</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">06E</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="CFG" cbName="TRIP_TRAFO_GTx1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-0B</P>
            <P type="APPID">000B</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">06E</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="DPAC_6L1_SEC_IND" apName="S1">
        <Address>
          <P type="IP">172.17.56.66</P>
          <P type="IP-SUBNET">255.255.255.224</P>
          <P type="IP-GATEWAY">172.17.56.65</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
        </Address>
        <GSE ldInst="CFG" cbName="DPAC_SEC_IND_GTx1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-06</P>
            <P type="APPID">0006</P>
            <P type="VLAN-PRIORITY">7</P>
            <P type="VLAN-ID">06E</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="DPAC_6L3_GUADALU" apName="S1">
        <Address>
          <P type="IP">172.17.56.67</P>
          <P type="IP-SUBNET">255.255.255.224</P>
          <P type="IP-GATEWAY">172.17.56.65</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
        </Address>
        <GSE ldInst="CFG" cbName="DPAC_GUADALU_GTx1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-03</P>
            <P type="APPID">0003</P>
            <P type="VLAN-PRIORITY">7</P>
            <P type="VLAN-ID">06E</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="DPAC_6L5_PTA_BOMB" apName="S1">
        <Address>
          <P type="IP">172.17.56.68</P>
          <P type="IP-SUBNET">255.255.255.224</P>
          <P type="IP-GATEWAY">172.17.56.65</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
        </Address>
        <GSE ldInst="CFG" cbName="DPAC_PTA_BOMB_GTx1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-05</P>
            <P type="APPID">0005</P>
            <P type="VLAN-PRIORITY">7</P>
            <P type="VLAN-ID">06E</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="DPAC_6T2_TRAFO" apName="S1">
        <Address>
          <P type="IP">172.17.56.74</P>
          <P type="IP-SUBNET">255.255.255.224</P>
          <P type="IP-GATEWAY">172.17.56.65</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
        </Address>
        <GSE ldInst="CFG" cbName="DPAC_TRAFO_GTx1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-15</P>
            <P type="APPID">0015</P>
            <P type="VLAN-PRIORITY">7</P>
            <P type="VLAN-ID">06E</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
      </ConnectedAP>
    </SubNetwork>
    <SubNetwork name="W01">
      <ConnectedAP desc="MMS Server" iedName="RTAC_PRAL" apName="S1">
        <Address>
          <P type="IP">172.17.56.6</P>
          <P type="IP-SUBNET">255.255.255.224</P>
          <P type="IP-GATEWAY">172.17.56.1</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
        </Address>
        <GSE ldInst="CFG" cbName="GTx1">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-0C</P>
            <P type="APPID">000C</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">06E</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
      </ConnectedAP>
    </SubNetwork>
    <SubNetwork name="Architect">
      <ConnectedAP iedName="SEL_651R_CTO_47" apName="S1">
        <Address>
          <P type="IP">172.17.56.113</P>
          <P type="IP-SUBNET">255.255.255.224</P>
          <P type="IP-GATEWAY">172.17.56.97</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
        </Address>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED desc="RTAC" name="RTAC_PRAL" type="SEL_RTAC_5032_2" manufacturer="SEL" configVersion="ICD-3530-RXXX-V0-Z001001-D2015XXXX" originalSclVersion="2007" originalSclRevision="B">
    <Private type="SEL_IedInfo">
      <esel:ModelNumber>SEL-3530</esel:ModelNumber>
      <esel:ModelNumber>SEL-3530-4</esel:ModelNumber>
      <esel:ModelNumber>SEL-2240</esel:ModelNumber>
      <esel:ModelNumber>SEL-3555</esel:ModelNumber>
      <esel:ModelNumber>SEL-3505</esel:ModelNumber>
      <esel:ModelNumber>SEL-3505-3</esel:ModelNumber>
      <esel:ModelVersionMin>R135</esel:ModelVersionMin>
      <esel:ClassFileVersion>006</esel:ClassFileVersion>
      <esel:ClassFileDescription default="true">MMS Client, MMS Server, GOOSE publish/subscribe (R135 or later)</esel:ClassFileDescription>
      <esel:IcdFilePath>C:\ProgramData\SEL\AcSELerator\Architect\ICD\03530 006.ICD</esel:IcdFilePath>
    </Private>
    <Private type="SEL_IedComm">
      <esel:MMS inactivityTimeout="0" />
      <esel:ServerSessions maxServerSessions="10" maxAddressesPerSession="5" />
      <esel:FtpAddress>172.17.59.6</esel:FtpAddress>
    </Private>
    <Private type="SEL_IedResources">
      <esel:InData format="{0}{1:D3}" name="SPS" min="1" max="250" category="Binary" type="COMPOSITE">
        <esel:InSubData name="stVal" type="BOOLEAN" />
        <esel:InSubData name="q" type="Quality" />
        <esel:InSubData name="t" type="Timestamp" />
      </esel:InData>
      <esel:InData format="{0}{1:D3}" name="INS" min="1" max="250" category="Integer" type="COMPOSITE">
        <esel:InSubData name="stVal" type="INT32" />
        <esel:InSubData name="q" type="Quality" />
        <esel:InSubData name="t" type="Timestamp" />
      </esel:InData>
      <esel:InData format="{0}{1:D3}" name="MV" min="1" max="250" category="Analog" type="COMPOSITE">
        <esel:InSubData name="instMag" type="FLOAT32" />
        <esel:InSubData name="q" type="Quality" />
        <esel:InSubData name="t" type="Timestamp" />
      </esel:InData>
      <esel:InData format="{0}{1:D3}" name="CMV" min="1" max="250" category="Vector" type="COMPOSITE">
        <esel:InSubData name="instCVal.mag" type="FLOAT32" />
        <esel:InSubData name="instCVal.ang" type="FLOAT32" />
        <esel:InSubData name="q" type="Quality" />
        <esel:InSubData name="t" type="Timestamp" />
      </esel:InData>
      <esel:InData format="{0}{1:D3}" name="DPS" min="1" max="250" category="DPS" type="COMPOSITE">
        <esel:InSubData name="stVal" type="Dbpos" />
        <esel:InSubData name="q" type="Quality" />
        <esel:InSubData name="t" type="Timestamp" />
      </esel:InData>
      <esel:InData format="{0}{1:D3}" name="BCR" min="1" max="250" category="BCR" type="COMPOSITE">
        <esel:InSubData name="actVal" type="INT64" />
        <esel:InSubData name="frVal" type="INT64" />
        <esel:InSubData name="q" type="Quality" />
        <esel:InSubData name="t" type="Timestamp" />
        <esel:InSubData name="frTm" type="Timestamp" />
      </esel:InData>
      <esel:InData format="{0}{1:D3}" name="ACT" min="1" max="250" category="ACT" type="COMPOSITE">
        <esel:InSubData name="general" type="BOOLEAN" />
        <esel:InSubData name="phsA" type="BOOLEAN" />
        <esel:InSubData name="phsB" type="BOOLEAN" />
        <esel:InSubData name="phsC" type="BOOLEAN" />
        <esel:InSubData name="neut" type="BOOLEAN" />
        <esel:InSubData name="q" type="Quality" />
        <esel:InSubData name="t" type="Timestamp" />
      </esel:InData>
      <esel:InData format="{0}{1:D3}" name="ACD" min="1" max="250" category="ACD" type="COMPOSITE">
        <esel:InSubData name="general" type="BOOLEAN" />
        <esel:InSubData name="phsA" type="BOOLEAN" />
        <esel:InSubData name="phsB" type="BOOLEAN" />
        <esel:InSubData name="phsC" type="BOOLEAN" />
        <esel:InSubData name="neut" type="BOOLEAN" />
        <esel:InSubData name="dirGeneral" type="INT8" />
        <esel:InSubData name="dirPhsA" type="INT8" />
        <esel:InSubData name="dirPhsB" type="INT8" />
        <esel:InSubData name="dirPhsC" type="INT8" />
        <esel:InSubData name="dirNeut" type="INT8" />
        <esel:InSubData name="q" type="Quality" />
        <esel:InSubData name="t" type="Timestamp" />
      </esel:InData>
      <esel:InData format="{0}{1:D3}" name="ENS" min="1" max="250" category="ENS" type="COMPOSITE">
        <esel:InSubData name="stVal" type="INT8" />
        <esel:InSubData name="q" type="Quality" />
        <esel:InSubData name="t" type="Timestamp" />
      </esel:InData>
      <esel:System deadBandsSupported="false" />
      <esel:System messageQualitySupported="false" />
      <esel:System supportedDatasetFCs="ST,MX" />
      <esel:System ftpOfCidFileSupported="false" />
      <esel:System iec61850ClientSupported="true" />
      <esel:System iec61850ServerSupported="true" />
      <esel:System minTimeSupported="true" />
      <esel:System mmsAuthenticationSupported="true" />
      <esel:GooseRx max="150" />
      <esel:System ConfigReportControlAttributesFromSCD="false" />
    </Private>
    <Private type="SEL_GooseSubscription" />
    <Private type="SEL_OriginatorAccess">
      <esel:Originator category="0" allowed="1" />
      <esel:Originator category="1" allowed="1" />
      <esel:Originator category="2" allowed="1" />
      <esel:Originator category="3" allowed="1" />
      <esel:Originator category="4" allowed="1" />
      <esel:Originator category="5" allowed="1" />
      <esel:Originator category="6" allowed="1" />
      <esel:Originator category="7" allowed="1" />
      <esel:Originator category="8" allowed="1" />
    </Private>
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="150" maxAttributes="468" />
      <ReadWrite />
      <ConfReportControl max="50" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <GOOSE max="150" />
      <ConfLNs />
    </Services>
    <AccessPoint name="C1">
      <LN lnType="ITCI_5032_1" prefix="I" lnClass="ITCI" inst="1">
        <esel:Inputs>
          <esel:ExtRef iedName="DPAC_6L5_PTA_BOMB" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN2" serviceType="Report" />
          <esel:ExtRef iedName="DPAC_6L5_PTA_BOMB" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN3" serviceType="Report" />
          <esel:ExtRef iedName="DPAC_6L5_PTA_BOMB" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN4" serviceType="Report" />
          <esel:ExtRef iedName="PP_6L5_PTA_BOMB" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN1_PP" serviceType="Report" />
          <esel:ExtRef iedName="PP_6L5_PTA_BOMB" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN2_PP" serviceType="Report" />
          <esel:ExtRef iedName="DPAC_6L5_PTA_BOMB" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="CTRL1" serviceType="Report" />
          <esel:ExtRef iedName="DPAC_6L1_SEC_IND" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN1" serviceType="Report" />
          <esel:ExtRef iedName="DPAC_6L1_SEC_IND" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN2" serviceType="Report" />
          <esel:ExtRef iedName="DPAC_6L1_SEC_IND" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN3" serviceType="Report" />
          <esel:ExtRef iedName="DPAC_6L1_SEC_IND" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN4" serviceType="Report" />
          <esel:ExtRef iedName="DPAC_6L1_SEC_IND" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="CTRL1" serviceType="Report" />
          <esel:ExtRef iedName="PP_6L1_SEC_IND" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="PROT1_PP" serviceType="Report" />
          <esel:ExtRef iedName="PP_6L1_SEC_IND" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN1_PP" serviceType="Report" />
          <esel:ExtRef iedName="PP_6L1_SEC_IND" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN2_PP" serviceType="Report" />
          <esel:ExtRef iedName="PP_6L1_SEC_IND" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="CTRL1_PP" serviceType="Report" />
          <esel:ExtRef iedName="PP_6L5_PTA_BOMB" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="PROT1_PP" serviceType="Report" />
          <esel:ExtRef iedName="DPAC_6L3_GUADALU" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN1" serviceType="Report" />
          <esel:ExtRef iedName="DPAC_6L3_GUADALU" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN2" serviceType="Report" />
          <esel:ExtRef iedName="DPAC_6L3_GUADALU" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN3" serviceType="Report" />
          <esel:ExtRef iedName="DPAC_6L3_GUADALU" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN4" serviceType="Report" />
          <esel:ExtRef iedName="DPAC_6L3_GUADALU" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="CTRL1" serviceType="Report" />
          <esel:ExtRef iedName="PP_6L3_GUADALU" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="MED1_PP" serviceType="Report" />
          <esel:ExtRef iedName="PP_6L3_GUADALU" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN1_PP" serviceType="Report" />
          <esel:ExtRef iedName="PP_6L3_GUADALU" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN2_PP" serviceType="Report" />
          <esel:ExtRef iedName="PP_6L3_GUADALU" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="CTRL1_PP" serviceType="Report" />
          <esel:ExtRef iedName="DPAC_6L5_PTA_BOMB" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN1" serviceType="Report" />
          <esel:ExtRef iedName="PP_6L1_SEC_IND" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="MED1_PP" serviceType="Report" />
          <esel:ExtRef iedName="PP_6L3_GUADALU" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="PROT1_PP" serviceType="Report" />
          <esel:ExtRef iedName="PP_6L5_PTA_BOMB" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="CTRL1_PP" serviceType="Report" />
          <esel:ExtRef iedName="PP_6L5_PTA_BOMB" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="MED1_PP" serviceType="Report" />
          <esel:ExtRef iedName="DPAC_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN1" serviceType="Report" />
          <esel:ExtRef iedName="DPAC_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN2" serviceType="Report" />
          <esel:ExtRef iedName="DPAC_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN3" serviceType="Report" />
          <esel:ExtRef iedName="DPAC_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN4" serviceType="Report" />
          <esel:ExtRef iedName="DPAC_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="CTRL1" serviceType="Report" />
          <esel:ExtRef iedName="PP_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="PROT1" serviceType="Report" />
          <esel:ExtRef iedName="PP_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="MED1" serviceType="Report" />
          <esel:ExtRef iedName="PP_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN1" serviceType="Report" />
          <esel:ExtRef iedName="PP_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN2" serviceType="Report" />
          <esel:ExtRef iedName="PP_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="CTRL1" serviceType="Report" />
          <esel:ExtRef iedName="PP_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="GTx1" serviceType="Report" />
          <esel:ExtRef iedName="SEL_651R_CTO_47" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="PROT1" serviceType="Report" />
          <esel:ExtRef iedName="SEL_651R_CTO_47" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="MET1" serviceType="Report" />
          <esel:ExtRef iedName="SEL_651R_CTO_47" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN1" serviceType="Report" />
          <esel:ExtRef iedName="SEL_651R_CTO_47" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN2" serviceType="Report" />
          <esel:ExtRef iedName="SEL_651R_CTO_47" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="CTRL1" serviceType="Report" />
          <esel:ExtRef iedName="SEL_651R_CTO_47" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="CONT1" serviceType="Report" />
        </esel:Inputs>
      </LN>
    </AccessPoint>
    <AccessPoint name="S1">
      <Server>
        <Authentication />
        <LDevice desc="Placeholder - do not delete" inst="CFG">
          <LN0 lnType="LLN0_5032_1" lnClass="LLN0" inst="">
            <DataSet desc="Variables de uso general" name="GTx1">
              <FCDA ldInst="GGIO" lnClass="GGIO" lnInst="1" doName="Ind001" fc="ST" />
              <FCDA ldInst="GGIO" lnClass="GGIO" lnInst="1" doName="Ind002" fc="ST" />
              <FCDA ldInst="GGIO" lnClass="GGIO" lnInst="1" doName="Ind003" fc="ST" />
              <FCDA ldInst="GGIO" lnClass="GGIO" lnInst="1" doName="Ind004" fc="ST" />
              <FCDA ldInst="GGIO" lnClass="GGIO" lnInst="1" doName="Ind005" fc="ST" />
              <FCDA ldInst="GGIO" lnClass="GGIO" lnInst="1" doName="Ind006" fc="ST" />
              <FCDA ldInst="GGIO" lnClass="GGIO" lnInst="1" doName="Ind007" fc="ST" />
              <FCDA ldInst="GGIO" lnClass="GGIO" lnInst="1" doName="Ind008" fc="ST" />
            </DataSet>
            <ReportControl desc="Variables de uso general" name="GTx1" datSet="GTx1" rptID="RTAC_PRAL" confRev="1" buffered="true" bufTime="500" indexed="false">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
            </ReportControl>
            <GSEControl name="GTx1" datSet="GTx1" confRev="1" appID="SEL_RTAC_SE_HINCAPIE">
              <Private type="SEL_GOOSETXAddress">
                <esel:Address>
                  <esel:P type="MAC-Address">01-0C-CD-01-00-0C</esel:P>
                  <esel:P type="APPID">000C</esel:P>
                  <esel:P type="VLAN-ID">06E</esel:P>
                  <esel:P type="VLAN-PRIORITY">4</esel:P>
                </esel:Address>
              </Private>
              <Private type="SEL_GOOSETXMinTime">
                <esel:MinTime>4</esel:MinTime>
              </Private>
              <Private type="SEL_GOOSETXMaxTime">
                <esel:MaxTime>1000</esel:MaxTime>
              </Private>
            </GSEControl>
          </LN0>
          <LN lnType="LPHD_5032_1" prefix="CFG" lnClass="LPHD" inst="1" />
        </LDevice>
        <LDevice inst="GGIO">
          <LN0 lnType="LLN0_5032_1" lnClass="LLN0" inst="" />
          <LN desc="Physical device information" lnType="LPHD_5032_1" lnClass="LPHD" inst="0" />
          <LN desc="Variables de control para LT Pamplona" lnType="GGIO_5032" lnClass="GGIO" inst="1" />
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED desc="Relay firmware R500 modifications" name="PP_6L1_SEC_IND" type="SEL_311L" manufacturer="SEL" configVersion="ICD-311L-R107-V0-Z500004-D20140403">
    <Private type="SEL_IedInfo">
      <esel:ModelNumber>SEL-311L-1</esel:ModelNumber>
      <esel:ModelNumber>SEL-311L-7</esel:ModelNumber>
      <esel:ClassFileVersion>004</esel:ClassFileVersion>
      <esel:ClassFileDescription default="true">311L R500 and Higher with E3 R109 and Higher</esel:ClassFileDescription>
      <esel:IcdFilePath>C:\ProgramData\SEL\AcSELerator\Architect\ICD\0311L 004 R500.ICD</esel:IcdFilePath>
      <esel:CidSentTime>11/27/2022 21:32:47</esel:CidSentTime>
    </Private>
    <Private type="SEL_IedResources">
      <esel:InDigitals>
        <esel:InBits format="RB{0:D1}" min="1" max="16" />
        <esel:InBits format="CC" />
        <esel:InBits format="OC" />
      </esel:InDigitals>
      <esel:GooseRx max="16" />
      <esel:Reports maxDataSetSize="8000" />
      <esel:System maxEntries="5000" />
      <esel:System maxMappedItems="5000" />
    </Private>
    <Private type="SEL_CardFile">
      <esel:card_file path="\" filename="SET_LCC.TXT"><![CDATA[
[INFO]
RELAYTYPE=RelayType
FID=RelayFID
BFID=SELBootFID
PARTNO=PartNumber
[LCC]
E3_001,EN_E3 AND EN AND HOSTOK
E3_002,1
E3_003,1
E3_004,1
E3_005,1
E3_006,1
E3_007,1
E3_008,1
E3_009,87LOPA OR 87LOPB OR 87LOPC OR 87LOPG OR 87LOP2
E3_010,DSTRT OR NSTRT OR TRIP
E3_011,25A1 OR 25A2
E3_012,TRPA21 OR TRPB21 OR TRPC21 OR TRP3P21
E3_013,TRIP87 OR TRP3P87
E3_014,M2P OR Z2G OR 67G2 OR 67Q2
E3_015,Z2PGS OR 67QG2S
]]></esel:card_file>
    </Private>
    <Private type="SEL_OriginatorAccess">
      <esel:Originator category="0" allowed="1" />
      <esel:Originator category="1" allowed="1" />
      <esel:Originator category="2" allowed="1" />
      <esel:Originator category="3" allowed="1" />
      <esel:Originator category="4" allowed="1" />
      <esel:Originator category="5" allowed="1" />
      <esel:Originator category="6" allowed="1" />
      <esel:Originator category="7" allowed="1" />
      <esel:Originator category="8" allowed="1" />
    </Private>
    <Private type="SEL_GooseSubscription">
      <!-- This section is overwritten by Architect and regenerated from information in the <Inputs> elements.
           Changes to this section will not be preserved.  Edits must be made to the <Inputs> elements directly. -->
      <esel:GooseSubscription iedName="DPAC_6L1_SEC_IND" ldInst="CFG" cbName="DPAC_SEC_IND_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-06" APPID="0006" VLAN-ID="06E" VLAN-PRIORITY="7" appId="DPAC_6L1_SEC_IND" goCbRef="DPAC_6L1_SEC_INDCFG/LLN0$GO$DPAC_SEC_IND_GTx1" datSetRef="DPAC_6L1_SEC_INDCFG/LLN0$GSE_GTx1" pubRxStatus="RB12">
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="(RB1$r0)Bool" />
        <esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
        <esel:GooseRxEntry tdlString="(RB2$r1)Bool" />
        <esel:GooseRxEntry tdlString="(r1$o0x1807)BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
      </esel:GooseSubscription>
    </Private>
    <Private type="SEL_IedComm">
      <esel:FtpAddress>172.17.4.36</esel:FtpAddress>
      <esel:FtpPassword>64.32.6381561005481720788C34760512a633uMPUxhQujhwnqMHqw==11857bd16d6a32a4e78aa799dd50d969bd5</esel:FtpPassword>
      <esel:FtpUsername>2AC</esel:FtpUsername>
    </Private>
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="22" maxAttributes="500" />
      <ReadWrite />
      <ConfReportControl max="12" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <GOOSE max="8" />
      <ConfLNs />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication />
        <LDevice desc="Config" inst="CFG">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet desc="Anunciadores. Entradas. LEDs." name="ANN1">
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind16" fc="ST" />
            </DataSet>
            <DataSet desc="SVTs 1-16, LTs 1-8" name="ANN2">
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind08" fc="ST" />
            </DataSet>
            <DataSet desc="Control RBs, Control posicion Q0." name="CTRL1">
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO09" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="PRO" prefix="BC" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />
              <FCDA ldInst="PRO" prefix="BC" lnClass="CSWI" lnInst="1" doName="Pos" daName="Oper.ctlVal" fc="CO" />
            </DataSet>
            <DataSet desc="Mediciones" name="MED1">
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MSQI" lnInst="1" fc="MX" />
              <FCDA ldInst="PRO" prefix="FLT" lnClass="RFLO" lnInst="1" doName="FltZ" fc="MX" />
              <FCDA ldInst="PRO" prefix="FLT" lnClass="RFLO" lnInst="1" doName="FltDiskm" fc="MX" />
            </DataSet>
            <DataSet desc="Bloque de señales digitales de protección." name="PROT1">
              <FCDA ldInst="PRO" prefix="M1P" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="Z1G" lnClass="PDIS" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="M2P" lnClass="PDIS" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="Z2G" lnClass="PDIS" lnInst="4" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="M3P" lnClass="PDIS" lnInst="5" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="Z3G" lnClass="PDIS" lnInst="6" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="M4P" lnClass="PDIS" lnInst="7" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="Z4G" lnClass="PDIS" lnInst="8" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="P1" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="G1" lnClass="PIOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="P1" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="G1" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="P" lnClass="PTOC" lnInst="12" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="G" lnClass="PTOC" lnInst="13" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="D87L" lnClass="PDIF" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="T51" lnClass="PDIF" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="T50" lnClass="PDIF" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRP87" lnClass="PTRC" lnInst="3" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="BC" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" lnClass="RSYN" lnInst="1" fc="ST" />
            </DataSet>
            <DataSet desc="Disparos" name="TRIP_GTx1">
              <FCDA ldInst="PRO" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRP87" lnClass="PTRC" lnInst="3" doName="Tr" fc="ST" />
            </DataSet>
            <DataSet desc="Señales a transmitir por GOOSE." name="GSE_GTx1">
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind03" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind03" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind04" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind04" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind10" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind10" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind11" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind11" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind12" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind12" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" daName="q" fc="ST" />
            </DataSet>
            <ReportControl desc="Bloque de señales digitales de protección." name="PROT1_PP" datSet="PROT1" rptID="PP_6L1_SEC_IND" confRev="1" buffered="true" bufTime="250">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
            </ReportControl>
            <ReportControl desc="Mediciones" name="MED1_PP" datSet="MED1" rptID="PP_6L1_SEC_IND" confRev="1" bufTime="250">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
            </ReportControl>
            <ReportControl desc="Anunciadores. Entradas. LEDs." name="ANN1_PP" datSet="ANN1" rptID="PP_6L1_SEC_IND" confRev="1" buffered="true" bufTime="250">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
            </ReportControl>
            <ReportControl desc="SVTs 1-16, LTs 1-8" name="ANN2_PP" datSet="ANN2" rptID="PP_6L1_SEC_IND" confRev="1" buffered="true" bufTime="250">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
            </ReportControl>
            <ReportControl desc="Control RBs, Control posicion Q0." name="CTRL1_PP" datSet="CTRL1" rptID="PP_6L1_SEC_IND" confRev="1" buffered="true" bufTime="250">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
            </ReportControl>
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="t">
                <esel:Val>0</esel:Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Config</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef desc="Abierto Q0" iedName="DPAC_6L1_SEC_IND" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" intAddr="RB1|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_SEC_IND_GTx1" />
              <ExtRef desc="Cerrado Q0" iedName="DPAC_6L1_SEC_IND" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" intAddr="RB2|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_SEC_IND_GTx1" />
              <ExtRef desc="Falla Goose DPAC" iedName="DPAC_6L1_SEC_IND" intAddr="RB12" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_SEC_IND_GTx1" />
              <ExtRef desc="LOGICAS RTAC" intAddr="RB4" serviceType="GOOSE" />
            </Inputs>
            <GSEControl name="PP_SEC_IN_GTx1" datSet="GSE_GTx1" confRev="1" appID="PP_6L1_SEC_IND">
              <Private type="SEL_GOOSETXAddress">
                <esel:Address>
                  <esel:P type="MAC-Address">01-0C-CD-01-00-07</esel:P>
                  <esel:P type="APPID">0007</esel:P>
                  <esel:P type="VLAN-ID">06E</esel:P>
                  <esel:P type="VLAN-PRIORITY">7</esel:P>
                </esel:Address>
              </Private>
              <Private type="SEL_GOOSETXMinTime">
                <esel:MinTime>4</esel:MinTime>
              </Private>
              <Private type="SEL_GOOSETXMaxTime">
                <esel:MaxTime>1000</esel:MaxTime>
              </Private>
            </GSEControl>
            <GSEControl name="TRIP_SEC_IN_GTx1" datSet="TRIP_GTx1" confRev="1" appID="PP_6L1_SEC_IND">
              <Private type="SEL_GOOSETXAddress">
                <esel:Address>
                  <esel:P type="MAC-Address">01-0C-CD-01-00-0D</esel:P>
                  <esel:P type="APPID">000D</esel:P>
                  <esel:P type="VLAN-ID">06E</esel:P>
                  <esel:P type="VLAN-PRIORITY">4</esel:P>
                </esel:Address>
              </Private>
              <Private type="SEL_GOOSETXMinTime">
                <esel:MinTime>4</esel:MinTime>
              </Private>
              <Private type="SEL_GOOSETXMaxTime">
                <esel:MaxTime>1000</esel:MaxTime>
              </Private>
            </GSEControl>
          </LN0>
          <LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Protection" inst="PRO">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="M1P" lnClass="PDIS" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:M1P" name="general" />
              <DAI esel:datasrc="db:M1P?1:0" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:M1PT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="Z1G" lnClass="PDIS" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:Z1G" name="general" />
              <DAI esel:datasrc="db:Z1G?1:0" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:Z1GT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="M2P" lnClass="PDIS" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:M2P" name="general" />
              <DAI esel:datasrc="db:M2P?1:0" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:M2PT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="Z2G" lnClass="PDIS" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:Z2G" name="general" />
              <DAI esel:datasrc="db:Z2G?1:0" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:Z2GT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="M3P" lnClass="PDIS" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:M3P" name="general" />
              <DAI esel:datasrc="db:DIR3?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:M3PT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="Z3G" lnClass="PDIS" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:Z3G" name="general" />
              <DAI esel:datasrc="db:DIR3?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:Z3GT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="M4P" lnClass="PDIS" inst="7">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:M4P" name="general" />
              <DAI esel:datasrc="db:DIR4?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:M4PT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="Z4G" lnClass="PDIS" inst="8">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:Z4G" name="general" />
              <DAI esel:datasrc="db:DIR4?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:Z4GT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="P1" lnClass="PIOC" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P1" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="G1" lnClass="PIOC" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G1" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="Q1" lnClass="PIOC" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q1" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="P2" lnClass="PIOC" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P2" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="G2" lnClass="PIOC" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G2" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="Q2" lnClass="PIOC" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q2" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="P3" lnClass="PIOC" inst="7">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P3" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="G3" lnClass="PIOC" inst="8">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G3" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="Q3" lnClass="PIOC" inst="9">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q3" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="G4" lnClass="PIOC" inst="10">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G4" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="Q4" lnClass="PIOC" inst="11">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q4" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P1" lnClass="PTOC" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67P1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P1T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="G1" lnClass="PTOC" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67G1" name="general" />
              <DAI esel:datasrc="db:67G1?1:0" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G1T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="Q1" lnClass="PTOC" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q1" name="general" />
              <DAI esel:datasrc="db:67Q1?1:0" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q1T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P2" lnClass="PTOC" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67P2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P2T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="G2" lnClass="PTOC" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67G2" name="general" />
              <DAI esel:datasrc="db:67G2?1:0" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G2T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="Q2" lnClass="PTOC" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q2" name="general" />
              <DAI esel:datasrc="db:67Q2?1:0" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q2T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P3" lnClass="PTOC" inst="7">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67P3" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P3T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="G3" lnClass="PTOC" inst="8">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67G3" name="general" />
              <DAI esel:datasrc="db:DIR3?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G3T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="Q3" lnClass="PTOC" inst="9">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q3" name="general" />
              <DAI esel:datasrc="db:DIR3?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q3T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="G4" lnClass="PTOC" inst="10">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67G4" name="general" />
              <DAI esel:datasrc="db:DIR4?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G4T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="Q4" lnClass="PTOC" inst="11">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q4" name="general" />
              <DAI esel:datasrc="db:DIR4?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q4T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P" lnClass="PTOC" inst="12">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51PT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="G" lnClass="PTOC" inst="13">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51G" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51GT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="Q" lnClass="PTOC" inst="14">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51Q" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51QT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PDIF1" prefix="D87L" lnClass="PDIF" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:E3_009" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:87LOPA" name="phsA" />
              <DAI esel:datasrc="imm" name="dirPhsA">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:87LOPB" name="phsB" />
              <DAI esel:datasrc="imm" name="dirPhsB">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:87LOPC" name="phsC" />
              <DAI esel:datasrc="imm" name="dirPhsC">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:87LOPG" name="neut" />
              <DAI esel:datasrc="imm" name="dirNeut">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:87LOP2" name="neg" />
              <DAI esel:datasrc="imm" name="dirNeg">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="cdcNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="cdcName">
                <Val>ACD</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:87L" name="general" />
              <DAI esel:datasrc="db:87LA" name="phsA" />
              <DAI esel:datasrc="db:87LB" name="phsB" />
              <DAI esel:datasrc="db:87LC" name="phsC" />
              <DAI esel:datasrc="db:87LG" name="neut" />
              <DAI esel:datasrc="db:87L2" name="neg" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="cdcNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="cdcName">
                <Val>ACT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PDIF2" prefix="T51" lnClass="PDIF" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:T51P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:T51G" name="neut" />
              <DAI esel:datasrc="imm" name="dirNeut">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:T51Q" name="neg" />
              <DAI esel:datasrc="imm" name="dirNeg">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="cdcNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="cdcName">
                <Val>ACD</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:T51PT" name="general" />
              <DAI esel:datasrc="db:T51GT" name="neut" />
              <DAI esel:datasrc="db:T51QT" name="neg" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="cdcNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="cdcName">
                <Val>ACT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PDIF2" prefix="T50" lnClass="PDIF" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:T50P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:T50G" name="neut" />
              <DAI esel:datasrc="imm" name="dirNeut">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:T50Q" name="neg" />
              <DAI esel:datasrc="imm" name="dirNeg">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="cdcNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="cdcName">
                <Val>ACD</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:T50PT" name="general" />
              <DAI esel:datasrc="db:T50GT" name="neut" />
              <DAI esel:datasrc="db:T50QT" name="neg" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="cdcNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="cdcName">
                <Val>ACT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PSCH1" prefix="POTT" lnClass="PSCH" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="ProTx">
              <DAI esel:datasrc="db:KEY" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="ProRx">
              <DAI esel:datasrc="db:PTRX" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:KEY" name="general" />
              <DAI esel:datasrc="db:KEY?1:0" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="imm" name="general">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Echo">
              <DAI esel:datasrc="db:EKEY" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="WeiOp">
              <DAI esel:datasrc="db:ECTT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="RvABlk">
              <DAI esel:datasrc="db:Z3RB" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PSCH2" prefix="DCB" lnClass="PSCH" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="ProTx">
              <DAI esel:datasrc="db:E3_010" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="ProRx">
              <DAI esel:datasrc="db:BTX" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:E3_014" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:E3_015" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="RvABlk">
              <DAI esel:datasrc="db:Z3XT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PSCH1" prefix="DCUB" lnClass="PSCH" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="ProTx">
              <DAI esel:datasrc="db:KEY" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="ProRx">
              <DAI esel:datasrc="db:PTRX" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:KEY" name="general" />
              <DAI esel:datasrc="db:KEY?1:0" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="imm" name="general">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Echo">
              <DAI esel:datasrc="db:EKEY" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="WeiOp">
              <DAI esel:datasrc="db:ECTT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="RvABlk">
              <DAI esel:datasrc="db:Z3RB" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="GF" lnClass="RDIR" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:32GF" name="general" />
              <DAI esel:datasrc="db:32GF?0:1" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="GR" lnClass="RDIR" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:32GR" name="general" />
              <DAI esel:datasrc="db:32GR?0:2" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="F32Q" lnClass="RDIR" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:F32Q" name="general" />
              <DAI esel:datasrc="db:F32Q?0:1" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="R32Q" lnClass="RDIR" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:R32Q" name="general" />
              <DAI esel:datasrc="db:R32Q?0:2" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RPSB2" prefix="OST" lnClass="RPSB" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:OST" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RPSB1" prefix="OSB1" lnClass="RPSB" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:OSB" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="BlkZn">
              <DAI esel:datasrc="db:OSB1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RPSB1" prefix="OSB2" lnClass="RPSB" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:OSB" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="BlkZn">
              <DAI esel:datasrc="db:OSB2" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RPSB1" prefix="OSB3" lnClass="RPSB" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:OSB" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="BlkZn">
              <DAI esel:datasrc="db:OSB3" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RPSB1" prefix="OSB4" lnClass="RPSB" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:OSB" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="BlkZn">
              <DAI esel:datasrc="db:OSB4" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RSYN1" lnClass="RSYN" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Rel">
              <DAI esel:datasrc="db:E3_011" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTRC_DIF" prefix="TRP" lnClass="PTRC" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Tr">
              <DAI esel:datasrc="db:E3_012" name="general" />
              <DAI esel:datasrc="db:TRPA21" name="phsA" />
              <DAI esel:datasrc="db:TRPB21" name="phsB" />
              <DAI esel:datasrc="db:TRPC21" name="phsC" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTRC1" prefix="TRIP" lnClass="PTRC" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Tr">
              <DAI esel:datasrc="db:TRIP" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTRC_DIF" prefix="TRP87" lnClass="PTRC" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Tr">
              <DAI esel:datasrc="db:E3_013" name="general" />
              <DAI esel:datasrc="db:TRPA87" name="phsA" />
              <DAI esel:datasrc="db:TRPB87" name="phsB" />
              <DAI esel:datasrc="db:TRPC87" name="phsC" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RFLO1" prefix="FLT" lnClass="RFLO" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <SDI name="instCVal">
                <SDI name="mag">
                  <DAI esel:datasrc="db:FZ" name="f" />
                </SDI>
                <SDI name="ang">
                  <DAI esel:datasrc="db:FZFA" name="f" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FLOC" name="f" />
              </SDI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>m</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>5</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="BC" lnClass="CSWI" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:CC" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:PRO$BCCSWI1$ST$Pos$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:52A?1:2" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:OC" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:CC" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" prefix="BS1" lnClass="XCBR" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="db:BROPCNT" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52A?1:2" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>None</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" prefix="BS2" lnClass="XCBR" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="db:BROPCNT" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52AA?1:2" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>None</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" prefix="BS3" lnClass="XCBR" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="db:BROPCNT" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52AB?1:2" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>None</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" prefix="BS4" lnClass="XCBR" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="db:BROPCNT" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52AC?1:2" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>None</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Measurement" inst="MET">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Measurement</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="MMXU1" prefix="MET" lnClass="MMXU" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Measurement</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:TOTW" name="f" />
              </SDI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:0" name="db">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:TOTVAR" name="f" />
              </SDI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:0" name="db">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI esel:datasrc="db:TOTPF" name="f" />
              </SDI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FREQ" name="f" />
              </SDI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VAMAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VAANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_004" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:0" name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBMAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VBANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_006" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:0" name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCMAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VCANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_006" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:0" name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IAMAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IAANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_001" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBMAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IBANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_001" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICMAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:ICANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_001" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MSQI1" prefix="MET" lnClass="MSQI" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Measurement</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:I1MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:I1ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_001" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:3I2MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:3I2ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_001" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:3I0MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:3I0ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_001" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:V1MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:V1ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_001" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500" name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:V2MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:V2ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_001" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500" name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:3V0MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:3V0ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_001" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500" name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Control" inst="CON">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Control</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Device" lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BC01_08" prefix="RB" lnClass="GGIO" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Control</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO01">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB1" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO01$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO02">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB2" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO02$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB2" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO03">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB3" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO03$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB3" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO04">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB4" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO04$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB4" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO05">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB5" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO05$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB5" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO06">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB6" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO06$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB6" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO07">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB7" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO07$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB7" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO08">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB8" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO08$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB8" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC09_16" prefix="RB" lnClass="GGIO" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Control</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO09">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB9" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO09$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB9" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB10" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO10$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB10" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB11" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO11$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB11" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB12" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO12$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB12" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB13" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO13$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB13" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB14" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO14$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB14" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB15" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO15$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB15" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB16" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO16$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB16" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Annunciators" inst="ANN">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS06" prefix="IN1" lnClass="GGIO" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN101" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN102" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN103" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN104" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN105" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN106" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="OUT1" lnClass="GGIO" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT101" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT102" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT103" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT104" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT105" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT106" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT107" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:ALARM" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS06" prefix="OUT2" lnClass="GGIO" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT201" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT202" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT203" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT204" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT205" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT206" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16" prefix="SV" lnClass="GGIO" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:SV1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:SV2" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:SV3" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SV4" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SV5" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SV6" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SV7" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SV8" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:SV9" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:SV10" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:SV11" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:SV12" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:SV13" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:SV14" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:SV15" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:SV16" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16" prefix="SVT" lnClass="GGIO" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:SV1T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:SV2T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:SV3T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SV4T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SV5T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SV6T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SV7T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SV8T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:SV9T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:SV10T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:SV11T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:SV12T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:SV13T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:SV14T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:SV15T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:SV16T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16" prefix="LT" lnClass="GGIO" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:LT1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:LT2" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:LT3" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:LT4" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:LT5" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:LT6" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:LT7" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:LT8" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:LT9" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:LT10" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:LT11" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:LT12" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:LT13" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:LT14" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:LT15" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:LT16" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="RMBA" lnClass="GGIO" inst="7">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="TMBA" lnClass="GGIO" inst="8">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="RMBB" lnClass="GGIO" inst="9">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="TMBB" lnClass="GGIO" inst="10">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16" prefix="TLED" lnClass="GGIO" inst="11">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:EN" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TRP" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TIME" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:COMM" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:87" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:50_51" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RCRS" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RCLO" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:C" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:G" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:ZONE1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:ZONE2" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:ZONE3" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:87CHFAIL" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="IN3" lnClass="GGIO" inst="12">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN301" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN302" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN303" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN304" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN305" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN306" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN307" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN308" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS12" prefix="OUT3" lnClass="GGIO" inst="13">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT301" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT302" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT303" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT304" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT305" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT306" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT307" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:OUT308" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:OUT309" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:OUT310" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:OUT311" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:OUT312" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED desc="Relay firmware R500 modifications" name="PP_6L3_GUADALU" type="SEL_311L" manufacturer="SEL" configVersion="ICD-311L-R107-V0-Z500004-D20140403">
    <Private type="SEL_IedInfo">
      <esel:ModelNumber>SEL-311L-1</esel:ModelNumber>
      <esel:ModelNumber>SEL-311L-7</esel:ModelNumber>
      <esel:ClassFileVersion>004</esel:ClassFileVersion>
      <esel:ClassFileDescription default="true">311L R500 and Higher with E3 R109 and Higher</esel:ClassFileDescription>
      <esel:IcdFilePath>C:\ProgramData\SEL\AcSELerator\Architect\ICD\0311L 004 R500.ICD</esel:IcdFilePath>
      <esel:CidSentTime>11/27/2022 21:33:03</esel:CidSentTime>
    </Private>
    <Private type="SEL_IedResources">
      <esel:InDigitals>
        <esel:InBits format="RB{0:D1}" min="1" max="16" />
        <esel:InBits format="CC" />
        <esel:InBits format="OC" />
      </esel:InDigitals>
      <esel:GooseRx max="16" />
      <esel:Reports maxDataSetSize="8000" />
      <esel:System maxEntries="5000" />
      <esel:System maxMappedItems="5000" />
    </Private>
    <Private type="SEL_CardFile">
      <esel:card_file path="\" filename="SET_LCC.TXT"><![CDATA[
[INFO]
RELAYTYPE=RelayType
FID=RelayFID
BFID=SELBootFID
PARTNO=PartNumber
[LCC]
E3_001,EN_E3 AND EN AND HOSTOK
E3_002,1
E3_003,1
E3_004,1
E3_005,1
E3_006,1
E3_007,1
E3_008,1
E3_009,87LOPA OR 87LOPB OR 87LOPC OR 87LOPG OR 87LOP2
E3_010,DSTRT OR NSTRT OR TRIP
E3_011,25A1 OR 25A2
E3_012,TRPA21 OR TRPB21 OR TRPC21 OR TRP3P21
E3_013,TRIP87 OR TRP3P87
E3_014,M2P OR Z2G OR 67G2 OR 67Q2
E3_015,Z2PGS OR 67QG2S
]]></esel:card_file>
    </Private>
    <Private type="SEL_OriginatorAccess">
      <esel:Originator category="0" allowed="1" />
      <esel:Originator category="1" allowed="1" />
      <esel:Originator category="2" allowed="1" />
      <esel:Originator category="3" allowed="1" />
      <esel:Originator category="4" allowed="1" />
      <esel:Originator category="5" allowed="1" />
      <esel:Originator category="6" allowed="1" />
      <esel:Originator category="7" allowed="1" />
      <esel:Originator category="8" allowed="1" />
    </Private>
    <Private type="SEL_GooseSubscription">
      <!-- This section is overwritten by Architect and regenerated from information in the <Inputs> elements.
           Changes to this section will not be preserved.  Edits must be made to the <Inputs> elements directly. -->
      <esel:GooseSubscription iedName="DPAC_6L3_GUADALU" ldInst="CFG" cbName="DPAC_GUADALU_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-03" APPID="0003" VLAN-ID="06E" VLAN-PRIORITY="7" appId="DPAC_6L3_GUADALU" goCbRef="DPAC_6L3_GUADALUCFG/LLN0$GO$DPAC_GUADALU_GTx1" datSetRef="DPAC_6L3_GUADALUCFG/LLN0$GSE_GTx1" pubRxStatus="RB12">
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="(RB1$r0)Bool" />
        <esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
        <esel:GooseRxEntry tdlString="(RB2$r1)Bool" />
        <esel:GooseRxEntry tdlString="(r1$o0x1807)BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
      </esel:GooseSubscription>
    </Private>
    <Private type="SEL_IedComm">
      <esel:FtpAddress>172.17.4.34</esel:FtpAddress>
      <esel:FtpPassword>64.32.6381561005481720788981286C3feI6ZVUYEE5YtrJcelydGA==1183bb5554ad1ac43b4819371b8dac1e550</esel:FtpPassword>
      <esel:FtpUsername>2AC</esel:FtpUsername>
    </Private>
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="22" maxAttributes="500" />
      <ReadWrite />
      <ConfReportControl max="12" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <GOOSE max="8" />
      <ConfLNs />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication />
        <LDevice desc="Config" inst="CFG">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet desc="Anunciadores. Entradas LEDs." name="ANN1">
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind16" fc="ST" />
            </DataSet>
            <DataSet desc="SVTs 1-16, LTs 1-8" name="ANN2">
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind08" fc="ST" />
            </DataSet>
            <DataSet desc="Mediciones" name="MED1">
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MSQI" lnInst="1" fc="MX" />
              <FCDA ldInst="PRO" prefix="FLT" lnClass="RFLO" lnInst="1" doName="FltDiskm" fc="MX" />
              <FCDA ldInst="PRO" prefix="FLT" lnClass="RFLO" lnInst="1" doName="FltZ" fc="MX" />
            </DataSet>
            <DataSet desc="Control RBs, Control posicion Q0." name="CTRL1">
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO09" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="PRO" prefix="BC" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />
              <FCDA ldInst="PRO" prefix="BC" lnClass="CSWI" lnInst="1" doName="Pos" daName="Oper.ctlVal" fc="CO" />
            </DataSet>
            <DataSet desc="Bloque de señales digitales de protección." name="PROT1">
              <FCDA ldInst="PRO" prefix="M1P" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="Z1G" lnClass="PDIS" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="M2P" lnClass="PDIS" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="Z2G" lnClass="PDIS" lnInst="4" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="M3P" lnClass="PDIS" lnInst="5" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="Z3G" lnClass="PDIS" lnInst="6" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="M4P" lnClass="PDIS" lnInst="7" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="Z4G" lnClass="PDIS" lnInst="8" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="P1" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="G1" lnClass="PIOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="P1" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="G1" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="P" lnClass="PTOC" lnInst="12" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="G" lnClass="PTOC" lnInst="13" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="D87L" lnClass="PDIF" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="T51" lnClass="PDIF" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="T50" lnClass="PDIF" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRP87" lnClass="PTRC" lnInst="3" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="BC" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="PRO" lnClass="RSYN" lnInst="1" fc="ST" />
            </DataSet>
            <DataSet desc="Disparos" name="TRIP_GTx1">
              <FCDA ldInst="PRO" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRP87" lnClass="PTRC" lnInst="3" doName="Tr" fc="ST" />
            </DataSet>
            <DataSet desc="Señales a transmitir por GOOSE." name="GSE_GTx1">
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind03" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind03" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind04" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind04" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind10" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind10" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind11" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind11" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind12" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind12" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" daName="q" fc="ST" />
            </DataSet>
            <ReportControl desc="Bloque de señales digitales de protección." name="PROT1_PP" datSet="PROT1" rptID="PP_6L3_GUADALU" confRev="1" buffered="true" bufTime="250">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
            </ReportControl>
            <ReportControl desc="Mediciones" name="MED1_PP" datSet="MED1" rptID="PP_6L3_GUADALU" confRev="1" bufTime="250">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
            </ReportControl>
            <ReportControl desc="Anunciadores. Entradas. LEDs." name="ANN1_PP" datSet="ANN1" rptID="PP_6L3_GUADALU" confRev="1" buffered="true" bufTime="250">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
            </ReportControl>
            <ReportControl desc="SVTs 1-16, LTs 1-8" name="ANN2_PP" datSet="ANN2" rptID="PP_6L3_GUADALU" confRev="1" buffered="true" bufTime="250">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
            </ReportControl>
            <ReportControl desc="Control RBs, Control posicion Q0." name="CTRL1_PP" datSet="CTRL1" rptID="PP_6L3_GUADALU" confRev="1" buffered="true" bufTime="250">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
            </ReportControl>
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="t">
                <esel:Val>0</esel:Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Config</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef desc="ABIERTO Q0" iedName="DPAC_6L3_GUADALU" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" intAddr="RB1|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_GUADALU_GTx1" />
              <ExtRef desc="CERRADO Q0" iedName="DPAC_6L3_GUADALU" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" intAddr="RB2|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_GUADALU_GTx1" />
              <ExtRef desc="FALLA GOOSE DPAC " iedName="DPAC_6L3_GUADALU" intAddr="RB12" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_GUADALU_GTx1" />
            </Inputs>
            <GSEControl name="PP_GUADAL_GTx1" datSet="GSE_GTx1" confRev="1" appID="PP_6L3_GUADALU">
              <Private type="SEL_GOOSETXAddress">
                <esel:Address>
                  <esel:P type="MAC-Address">01-0C-CD-01-00-09</esel:P>
                  <esel:P type="APPID">0009</esel:P>
                  <esel:P type="VLAN-ID">06E</esel:P>
                  <esel:P type="VLAN-PRIORITY">7</esel:P>
                </esel:Address>
              </Private>
              <Private type="SEL_GOOSETXMinTime">
                <esel:MinTime>4</esel:MinTime>
              </Private>
              <Private type="SEL_GOOSETXMaxTime">
                <esel:MaxTime>1000</esel:MaxTime>
              </Private>
            </GSEControl>
            <GSEControl name="TRIP_GUADAL_GTx1" datSet="TRIP_GTx1" confRev="1" appID="PP_6L3_GUADALU">
              <Private type="SEL_GOOSETXAddress">
                <esel:Address>
                  <esel:P type="MAC-Address">01-0C-CD-01-00-0E</esel:P>
                  <esel:P type="APPID">000E</esel:P>
                  <esel:P type="VLAN-ID">06E</esel:P>
                  <esel:P type="VLAN-PRIORITY">4</esel:P>
                </esel:Address>
              </Private>
              <Private type="SEL_GOOSETXMinTime">
                <esel:MinTime>4</esel:MinTime>
              </Private>
              <Private type="SEL_GOOSETXMaxTime">
                <esel:MaxTime>1000</esel:MaxTime>
              </Private>
            </GSEControl>
          </LN0>
          <LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Protection" inst="PRO">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="M1P" lnClass="PDIS" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:M1P" name="general" />
              <DAI esel:datasrc="db:M1P?1:0" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:M1PT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="Z1G" lnClass="PDIS" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:Z1G" name="general" />
              <DAI esel:datasrc="db:Z1G?1:0" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:Z1GT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="M2P" lnClass="PDIS" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:M2P" name="general" />
              <DAI esel:datasrc="db:M2P?1:0" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:M2PT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="Z2G" lnClass="PDIS" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:Z2G" name="general" />
              <DAI esel:datasrc="db:Z2G?1:0" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:Z2GT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="M3P" lnClass="PDIS" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:M3P" name="general" />
              <DAI esel:datasrc="db:DIR3?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:M3PT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="Z3G" lnClass="PDIS" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:Z3G" name="general" />
              <DAI esel:datasrc="db:DIR3?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:Z3GT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="M4P" lnClass="PDIS" inst="7">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:M4P" name="general" />
              <DAI esel:datasrc="db:DIR4?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:M4PT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PDIS1" prefix="Z4G" lnClass="PDIS" inst="8">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:Z4G" name="general" />
              <DAI esel:datasrc="db:DIR4?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:Z4GT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="P1" lnClass="PIOC" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P1" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="G1" lnClass="PIOC" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G1" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="Q1" lnClass="PIOC" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q1" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="P2" lnClass="PIOC" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P2" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="G2" lnClass="PIOC" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G2" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="Q2" lnClass="PIOC" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q2" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="P3" lnClass="PIOC" inst="7">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P3" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="G3" lnClass="PIOC" inst="8">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G3" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="Q3" lnClass="PIOC" inst="9">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q3" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="G4" lnClass="PIOC" inst="10">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G4" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1" prefix="Q4" lnClass="PIOC" inst="11">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q4" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P1" lnClass="PTOC" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67P1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P1T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="G1" lnClass="PTOC" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67G1" name="general" />
              <DAI esel:datasrc="db:67G1?1:0" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G1T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="Q1" lnClass="PTOC" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q1" name="general" />
              <DAI esel:datasrc="db:67Q1?1:0" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q1T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P2" lnClass="PTOC" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67P2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P2T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="G2" lnClass="PTOC" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67G2" name="general" />
              <DAI esel:datasrc="db:67G2?1:0" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G2T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="Q2" lnClass="PTOC" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q2" name="general" />
              <DAI esel:datasrc="db:67Q2?1:0" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q2T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P3" lnClass="PTOC" inst="7">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67P3" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P3T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="G3" lnClass="PTOC" inst="8">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67G3" name="general" />
              <DAI esel:datasrc="db:DIR3?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G3T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="Q3" lnClass="PTOC" inst="9">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q3" name="general" />
              <DAI esel:datasrc="db:DIR3?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q3T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="G4" lnClass="PTOC" inst="10">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67G4" name="general" />
              <DAI esel:datasrc="db:DIR4?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G4T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="Q4" lnClass="PTOC" inst="11">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q4" name="general" />
              <DAI esel:datasrc="db:DIR4?1:2" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q4T" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="P" lnClass="PTOC" inst="12">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51PT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="G" lnClass="PTOC" inst="13">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51G" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51GT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1" prefix="Q" lnClass="PTOC" inst="14">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51Q" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51QT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PDIF1" prefix="D87L" lnClass="PDIF" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:E3_009" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:87LOPA" name="phsA" />
              <DAI esel:datasrc="imm" name="dirPhsA">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:87LOPB" name="phsB" />
              <DAI esel:datasrc="imm" name="dirPhsB">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:87LOPC" name="phsC" />
              <DAI esel:datasrc="imm" name="dirPhsC">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:87LOPG" name="neut" />
              <DAI esel:datasrc="imm" name="dirNeut">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:87LOP2" name="neg" />
              <DAI esel:datasrc="imm" name="dirNeg">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="cdcNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="cdcName">
                <Val>ACD</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:87L" name="general" />
              <DAI esel:datasrc="db:87LA" name="phsA" />
              <DAI esel:datasrc="db:87LB" name="phsB" />
              <DAI esel:datasrc="db:87LC" name="phsC" />
              <DAI esel:datasrc="db:87LG" name="neut" />
              <DAI esel:datasrc="db:87L2" name="neg" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="cdcNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="cdcName">
                <Val>ACT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PDIF2" prefix="T51" lnClass="PDIF" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:T51P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:T51G" name="neut" />
              <DAI esel:datasrc="imm" name="dirNeut">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:T51Q" name="neg" />
              <DAI esel:datasrc="imm" name="dirNeg">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="cdcNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="cdcName">
                <Val>ACD</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:T51PT" name="general" />
              <DAI esel:datasrc="db:T51GT" name="neut" />
              <DAI esel:datasrc="db:T51QT" name="neg" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="cdcNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="cdcName">
                <Val>ACT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PDIF2" prefix="T50" lnClass="PDIF" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:T50P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:T50G" name="neut" />
              <DAI esel:datasrc="imm" name="dirNeut">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:T50Q" name="neg" />
              <DAI esel:datasrc="imm" name="dirNeg">
                <Val>forward</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="cdcNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="cdcName">
                <Val>ACD</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:T50PT" name="general" />
              <DAI esel:datasrc="db:T50GT" name="neut" />
              <DAI esel:datasrc="db:T50QT" name="neg" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="cdcNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="cdcName">
                <Val>ACT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PSCH1" prefix="POTT" lnClass="PSCH" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="ProTx">
              <DAI esel:datasrc="db:KEY" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="ProRx">
              <DAI esel:datasrc="db:PTRX" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:KEY" name="general" />
              <DAI esel:datasrc="db:KEY?1:0" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="imm" name="general">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Echo">
              <DAI esel:datasrc="db:EKEY" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="WeiOp">
              <DAI esel:datasrc="db:ECTT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="RvABlk">
              <DAI esel:datasrc="db:Z3RB" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PSCH2" prefix="DCB" lnClass="PSCH" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="ProTx">
              <DAI esel:datasrc="db:E3_010" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="ProRx">
              <DAI esel:datasrc="db:BTX" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:E3_014" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:E3_015" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="RvABlk">
              <DAI esel:datasrc="db:Z3XT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PSCH1" prefix="DCUB" lnClass="PSCH" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="ProTx">
              <DAI esel:datasrc="db:KEY" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="ProRx">
              <DAI esel:datasrc="db:PTRX" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:KEY" name="general" />
              <DAI esel:datasrc="db:KEY?1:0" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="imm" name="general">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Echo">
              <DAI esel:datasrc="db:EKEY" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="WeiOp">
              <DAI esel:datasrc="db:ECTT" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="RvABlk">
              <DAI esel:datasrc="db:Z3RB" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="GF" lnClass="RDIR" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:32GF" name="general" />
              <DAI esel:datasrc="db:32GF?0:1" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="GR" lnClass="RDIR" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:32GR" name="general" />
              <DAI esel:datasrc="db:32GR?0:2" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="F32Q" lnClass="RDIR" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:F32Q" name="general" />
              <DAI esel:datasrc="db:F32Q?0:1" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1" prefix="R32Q" lnClass="RDIR" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:R32Q" name="general" />
              <DAI esel:datasrc="db:R32Q?0:2" name="dirGeneral" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RPSB2" prefix="OST" lnClass="RPSB" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:OST" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RPSB1" prefix="OSB1" lnClass="RPSB" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:OSB" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="BlkZn">
              <DAI esel:datasrc="db:OSB1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RPSB1" prefix="OSB2" lnClass="RPSB" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:OSB" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="BlkZn">
              <DAI esel:datasrc="db:OSB2" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RPSB1" prefix="OSB3" lnClass="RPSB" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:OSB" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="BlkZn">
              <DAI esel:datasrc="db:OSB3" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RPSB1" prefix="OSB4" lnClass="RPSB" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:OSB" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="BlkZn">
              <DAI esel:datasrc="db:OSB4" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RSYN1" lnClass="RSYN" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Rel">
              <DAI esel:datasrc="db:E3_011" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTRC_DIF" prefix="TRP" lnClass="PTRC" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Tr">
              <DAI esel:datasrc="db:E3_012" name="general" />
              <DAI esel:datasrc="db:TRPA21" name="phsA" />
              <DAI esel:datasrc="db:TRPB21" name="phsB" />
              <DAI esel:datasrc="db:TRPC21" name="phsC" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTRC1" prefix="TRIP" lnClass="PTRC" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Tr">
              <DAI esel:datasrc="db:TRIP" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTRC_DIF" prefix="TRP87" lnClass="PTRC" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Tr">
              <DAI esel:datasrc="db:E3_013" name="general" />
              <DAI esel:datasrc="db:TRPA87" name="phsA" />
              <DAI esel:datasrc="db:TRPB87" name="phsB" />
              <DAI esel:datasrc="db:TRPC87" name="phsC" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="RFLO1" prefix="FLT" lnClass="RFLO" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <SDI name="instCVal">
                <SDI name="mag">
                  <DAI esel:datasrc="db:FZ" name="f" />
                </SDI>
                <SDI name="ang">
                  <DAI esel:datasrc="db:FZFA" name="f" />
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FLOC" name="f" />
              </SDI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>m</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>5</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" prefix="BC" lnClass="CSWI" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:CC" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:PRO$BCCSWI1$ST$Pos$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:52A?1:2" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:OC" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:CC" name="general" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" prefix="BS1" lnClass="XCBR" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="db:BROPCNT" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52A?1:2" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>None</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" prefix="BS2" lnClass="XCBR" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="db:BROPCNT" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52AA?1:2" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>None</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" prefix="BS3" lnClass="XCBR" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="db:BROPCNT" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52AB?1:2" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>None</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" prefix="BS4" lnClass="XCBR" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="db:BROPCNT" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52AC?1:2" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>None</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Measurement" inst="MET">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Measurement</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="MMXU1" prefix="MET" lnClass="MMXU" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Measurement</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:TOTW" name="f" />
              </SDI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:0" name="db">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:TOTVAR" name="f" />
              </SDI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:0" name="db">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI esel:datasrc="db:TOTPF" name="f" />
              </SDI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FREQ" name="f" />
              </SDI>
              <DAI esel:datasrc="db:E3_001" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VAMAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VAANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_004" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:0" name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBMAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VBANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_006" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:0" name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCMAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VCANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_006" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:0" name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IAMAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IAANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_001" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBMAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IBANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_001" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICMAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:ICANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_001" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MSQI1" prefix="MET" lnClass="MSQI" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Measurement</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:I1MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:I1ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_001" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:3I2MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:3I2ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_001" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:3I0MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:3I0ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_001" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:V1MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:V1ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_001" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500" name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:V2MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:V2ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_001" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500" name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:3V0MAG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:3V0ANG" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:E3_001" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500" name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Control" inst="CON">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Control</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Device" lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BC01_08" prefix="RB" lnClass="GGIO" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Control</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO01">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB1" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO01$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO02">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB2" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO02$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB2" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO03">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB3" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO03$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB3" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO04">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB4" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO04$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB4" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO05">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB5" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO05$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB5" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO06">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB6" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO06$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB6" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO07">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB7" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO07$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB7" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO08">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB8" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO08$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB8" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC09_16" prefix="RB" lnClass="GGIO" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Control</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO09">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB9" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO09$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB9" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB10" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO10$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB10" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB11" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO11$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB11" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB12" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO12$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB12" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB13" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO13$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB13" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB14" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO14$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB14" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB15" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO15$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB15" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB16" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO16$stVal?5:NOOP" name="orCat">
                    <Val>1000</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB16" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Annunciators" inst="ANN">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS06" prefix="IN1" lnClass="GGIO" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN101" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN102" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN103" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN104" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN105" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN106" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="OUT1" lnClass="GGIO" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT101" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT102" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT103" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT104" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT105" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT106" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT107" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:ALARM" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS06" prefix="OUT2" lnClass="GGIO" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT201" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT202" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT203" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT204" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT205" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT206" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16" prefix="SV" lnClass="GGIO" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:SV1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:SV2" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:SV3" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SV4" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SV5" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SV6" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SV7" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SV8" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:SV9" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:SV10" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:SV11" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:SV12" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:SV13" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:SV14" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:SV15" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:SV16" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16" prefix="SVT" lnClass="GGIO" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:SV1T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:SV2T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:SV3T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SV4T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SV5T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SV6T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SV7T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SV8T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:SV9T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:SV10T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:SV11T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:SV12T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:SV13T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:SV14T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:SV15T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:SV16T" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16" prefix="LT" lnClass="GGIO" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:LT1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:LT2" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:LT3" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:LT4" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:LT5" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:LT6" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:LT7" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:LT8" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:LT9" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:LT10" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:LT11" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:LT12" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:LT13" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:LT14" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:LT15" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:LT16" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="RMBA" lnClass="GGIO" inst="7">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="TMBA" lnClass="GGIO" inst="8">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="RMBB" lnClass="GGIO" inst="9">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="TMBB" lnClass="GGIO" inst="10">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16" prefix="TLED" lnClass="GGIO" inst="11">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:EN" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TRP" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TIME" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:COMM" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:87" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:50_51" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RCRS" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RCLO" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:C" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:G" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
