              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_3" prefix="TLED" lnClass="GGIO" inst="8">
            <DOI name="Mod">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:E3_001?3:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:E3_001?5:1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:EN" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TRIP" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:INST" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:87_1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:87_2" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:87_3" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:24" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:81" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:A" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:B" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:C" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:N" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:W1" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:W2" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:W3" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:50_51" name="stVal" />
              <DAI esel:datasrc="db:E3_001" name="q" />
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED desc="KEMA certification" name="DPAC_6L1_SEC_IND" type="SEL_2440" manufacturer="SEL" configVersion="ICD-2440-R110-V0-Z000000-D20180412" originalSclVersion="2007" originalSclRevision="B">
    <Private type="SEL_IedInfo">
      <esel:ModelNumber>SEL-2440</esel:ModelNumber>
      <esel:ModelNumber>SEL-2440-0</esel:ModelNumber>
      <esel:ModelVersionMin>R215</esel:ModelVersionMin>
      <esel:ClassFileVersion>006</esel:ClassFileVersion>
      <esel:ClassFileDescription default="true">61850 Ed2 (R215 or later)</esel:ClassFileDescription>
      <esel:IcdFilePath>C:\Users\dgperez\AppData\Local\SEL\AcSELerator\Architect\Palette\DPAC_LT_CENTRO.CID</esel:IcdFilePath>
      <esel:CidSentTime>11/27/2022 07:31:41</esel:CidSentTime>
    </Private>
    <Private type="SEL_IedResources">
      <esel:InDigitals>
        <esel:InBits format="RB{0:D2}" min="1" max="32" />
        <esel:InBits format="VB{0:D3}" min="1" max="128" />
      </esel:InDigitals>
      <esel:InAnalogs>
        <esel:InFloat format="RA{0:D3}" min="1" max="128" />
      </esel:InAnalogs>
      <esel:GooseTx minMaxTime="50" />
      <esel:Reports maxDataSetSize="8000" />
    </Private>
    <Private type="SEL_IedComm">
      <esel:MMS inactivityTimeout="900" />
      <esel:FtpAddress>172.17.4.68</esel:FtpAddress>
      <esel:FtpPassword>64.32.63815610054823345685F1163D0fX0R44azfEeefq1g8l3M0g==118901535ae74ec45d7a8182090de3d3932</esel:FtpPassword>
      <esel:FtpUsername>FTPUSER</esel:FtpUsername>
    </Private>
    <Private type="SEL_OriginatorAccess">
      <esel:Originator category="0" allowed="1" />
      <esel:Originator category="1" allowed="1" />
      <esel:Originator category="2" allowed="1" />
      <esel:Originator category="3" allowed="1" />
      <esel:Originator category="4" allowed="1" />
      <esel:Originator category="5" allowed="1" />
      <esel:Originator category="6" allowed="1" />
      <esel:Originator category="7" allowed="1" />
      <esel:Originator category="8" allowed="1" />
    </Private>
    <Private type="SEL_GooseSubscription">
      <!-- This section is overwritten by Architect and regenerated from information in the <Inputs> elements.
           Changes to this section will not be preserved.  Edits must be made to the <Inputs> elements directly. -->
      <esel:GooseSubscription iedName="PP_6L1_SEC_IND" ldInst="CFG" cbName="PP_SEC_IN_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-07" APPID="0007" VLAN-ID="06E" VLAN-PRIORITY="7" appId="PP_6L1_SEC_IND" goCbRef="PP_6L1_SEC_INDCFG/LLN0$GO$PP_SEC_IN_GTx1" datSetRef="PP_6L1_SEC_INDCFG/LLN0$GSE_GTx1" pubRxStatus="VB028">
        <esel:GooseRxEntry tdlString="(VB002$r0)Bool" />
        <esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
        <esel:GooseRxEntry tdlString="(VB001$r1)Bool" />
        <esel:GooseRxEntry tdlString="(r1$o0x1807)BVstring13" />
        <esel:GooseRxEntry tdlString="(VB014$r2)Bool" />
        <esel:GooseRxEntry tdlString="(r2$o0x1807)BVstring13" />
        <esel:GooseRxEntry tdlString="(VB018$r3)Bool" />
        <esel:GooseRxEntry tdlString="(r3$o0x1807)BVstring13" />
        <esel:GooseRxEntry tdlString="(VB016$r4)Bool" />
        <esel:GooseRxEntry tdlString="(r4$o0x1807)BVstring13" />
        <esel:GooseRxEntry tdlString="(VB010$r5)Bool" />
        <esel:GooseRxEntry tdlString="(r5$o0x1807)BVstring13" />
      </esel:GooseSubscription>
      <esel:GooseSubscription iedName="PP_6L1_SEC_IND" ldInst="CFG" cbName="TRIP_SEC_IN_GTx1" datSet="TRIP_GTx1" confRev="1" mAddr="01-0C-CD-01-00-0D" APPID="000D" VLAN-ID="06E" VLAN-PRIORITY="4" appId="PP_6L1_SEC_IND" goCbRef="PP_6L1_SEC_INDCFG/LLN0$GO$TRIP_SEC_IN_GTx1" datSetRef="PP_6L1_SEC_INDCFG/LLN0$TRIP_GTx1" pubRxStatus="VB032">
        <esel:GooseRxEntry tdlString="{(VB005$r0)Bool,Bool,Bool,Bool,(r0$o0x1807)BVstring13,Utctime}" />
        <esel:GooseRxEntry tdlString="{(VB006$r1)Bool,(r1$o0x1807)BVstring13,Utctime}" />
        <esel:GooseRxEntry tdlString="{(VB007$r2)Bool,Bool,Bool,Bool,(r2$o0x1807)BVstring13,Utctime}" />
      </esel:GooseSubscription>
      <esel:GooseSubscription iedName="DPAC_6L3_GUADALU" ldInst="CFG" cbName="DPAC_GUADALU_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-03" APPID="0003" VLAN-ID="06E" VLAN-PRIORITY="7" appId="DPAC_6L3_GUADALU" goCbRef="DPAC_6L3_GUADALUCFG/LLN0$GO$DPAC_GUADALU_GTx1" datSetRef="DPAC_6L3_GUADALUCFG/LLN0$GSE_GTx1" pubRxStatus="VB025">
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="(VB022$r0)Bool" />
        <esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
      </esel:GooseSubscription>
      <esel:GooseSubscription iedName="DPAC_6L5_PTA_BOMB" ldInst="CFG" cbName="DPAC_PTA_BOMB_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-05" APPID="0005" VLAN-ID="06E" VLAN-PRIORITY="7" appId="DPAC_6L5_PTA_BOMB" goCbRef="DPAC_6L5_PTA_BOMBCFG/LLN0$GO$DPAC_PTA_BOMB_GTx1" datSetRef="DPAC_6L5_PTA_BOMBCFG/LLN0$GSE_GTx1" pubRxStatus="VB026">
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="(VB023$r0)Bool" />
        <esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
      </esel:GooseSubscription>
      <esel:GooseSubscription iedName="DPAC_6T2_TRAFO" ldInst="CFG" cbName="DPAC_TRAFO_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-15" APPID="0015" VLAN-ID="06E" VLAN-PRIORITY="7" appId="DPAC_6T2_TRAFO" goCbRef="DPAC_6T2_TRAFOCFG/LLN0$GO$DPAC_TRAFO_GTx1" datSetRef="DPAC_6T2_TRAFOCFG/LLN0$GSE_GTx1" pubRxStatus="VB027">
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="(VB024$r0)Bool" />
        <esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
      </esel:GooseSubscription>
    </Private>
    <Services nameLength="64">
      <DynAssociation max="7" />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="22" maxAttributes="200" />
      <ReadWrite />
      <ConfReportControl max="14" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <GOOSE max="8" />
      <FileHandling mms="false" ftp="true" />
      <ConfLNs />
      <ClientServices goose="true" bufReport="true" unbufReport="true" maxGOOSE="16">
        <TimeSyncProt other="true" />
      </ClientServices>
      <RedProt prp="true" />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication />
        <LDevice desc="Config" inst="CFG">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DataSet desc="SVTs 1 al 52" name="ANN1">
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind17" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind18" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind19" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind20" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind21" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind22" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind23" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind24" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind25" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind26" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind27" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind28" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind29" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind30" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind31" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind32" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind33" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind34" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind35" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind36" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind37" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind38" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind39" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind40" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind41" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind42" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind43" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind44" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind45" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind46" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind47" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind48" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind49" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind50" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind51" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind52" fc="ST" />
            </DataSet>
            <DataSet desc="Entradas digitales 201 al 216 y 301 al 316." name="ANN3">
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind16" fc="ST" />
            </DataSet>
            <DataSet desc="53 al 64. LTs 1-8" name="ANN2">
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind53" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind54" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind55" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind56" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind57" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind58" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind59" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind60" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind61" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind62" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind63" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind64" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind08" fc="ST" />
            </DataSet>
            <DataSet desc="Virtual Bits 1 al 50" name="ANN4">
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind001" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind002" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind003" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind004" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind005" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind006" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind007" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind008" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind009" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind010" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind011" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind012" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind013" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind014" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind015" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind016" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind017" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind018" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind019" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind020" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind021" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind022" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind023" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind024" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind025" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind026" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind027" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind028" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind029" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind030" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind031" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind032" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind033" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind034" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind035" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind036" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind037" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind038" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind039" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind040" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind041" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind042" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind043" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind044" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind045" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind046" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind047" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind048" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind049" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind050" fc="ST" />
            </DataSet>
            <DataSet desc="Control de RBs" name="CTRL1">
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO09" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO17" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO18" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO19" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO20" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO21" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO22" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO23" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO24" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO25" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO26" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO27" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO28" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO29" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO30" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO31" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO32" fc="ST" />
            </DataSet>
            <DataSet desc="Para gooses transmitidos" name="GSE_GTx1">
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind14" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind14" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind10" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind11" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind12" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind13" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind15" daName="q" fc="ST" />
            </DataSet>
            <ReportControl desc="SVTs 1 al 52" name="ANN1" datSet="ANN1" rptID="DPAC_6L1_SEC_IND" confRev="1" buffered="true" bufTime="250" indexed="false">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
            </ReportControl>
            <ReportControl desc="SVTs 53 al 64 y LTs 1 al 8" name="ANN2" datSet="ANN2" rptID="DPAC_6L1_SEC_IND" confRev="1" buffered="true" bufTime="250" indexed="false">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
            </ReportControl>
            <ReportControl desc="Entradas digitales 201 al 216 y 301 al 316" name="ANN3" datSet="ANN3" rptID="DPAC_6L1_SEC_IND" confRev="1" buffered="true" bufTime="250" indexed="false">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
            </ReportControl>
            <ReportControl desc="Virtual Bits 1 al 50" name="ANN4" datSet="ANN4" rptID="DPAC_6L1_SEC_IND" confRev="1" buffered="true" bufTime="250" indexed="false">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
            </ReportControl>
            <ReportControl desc="Control de RBs" name="CTRL1" datSet="CTRL1" rptID="DPAC_6L1_SEC_IND" confRev="1" buffered="true" bufTime="500" indexed="false">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
            </ReportControl>
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI name="d">
                <Val>Config</Val>
              </DAI>
              <DAI name="configRev">
                <Val>1</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef desc="Subtensión de barra" iedName="PP_6L1_SEC_IND" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind12" daName="stVal" intAddr="VB016|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="PP_SEC_IN_GTx1" />
              <ExtRef desc="Subtensión de línea" iedName="PP_6L1_SEC_IND" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind11" daName="stVal" intAddr="VB018|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="PP_SEC_IN_GTx1" />
              <ExtRef desc="Cond. de cierre PP" iedName="PP_6L1_SEC_IND" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind10" daName="stVal" intAddr="VB014|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="PP_SEC_IN_GTx1" />
              <ExtRef desc="Abrir Q0 PP" iedName="PP_6L1_SEC_IND" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind04" daName="stVal" intAddr="VB001|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="PP_SEC_IN_GTx1" />
              <ExtRef desc="Cerrar Q0 PP" iedName="PP_6L1_SEC_IND" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind03" daName="stVal" intAddr="VB002|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="PP_SEC_IN_GTx1" />
              <ExtRef desc="Trip1 PP1" iedName="PP_6L1_SEC_IND" ldInst="PRO" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="VB005|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="TRIP_SEC_IN_GTx1" />
              <ExtRef desc="Trip2 PP1" iedName="PP_6L1_SEC_IND" ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" intAddr="VB006|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="TRIP_SEC_IN_GTx1" />
              <ExtRef desc="Trip87 PP1" iedName="PP_6L1_SEC_IND" ldInst="PRO" prefix="TRP87" lnClass="PTRC" lnInst="3" doName="Tr" daName="general" intAddr="VB007|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="TRIP_SEC_IN_GTx1" />
              <ExtRef desc="Q3 ABIERTO GUADALUPE" iedName="DPAC_6L3_GUADALU" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" intAddr="VB022|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_GUADALU_GTx1" />
              <ExtRef desc="BLOQUEO 86B" iedName="PP_6L1_SEC_IND" ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" daName="stVal" intAddr="VB010|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="PP_SEC_IN_GTx1" />
              <ExtRef desc="Q3 ABIERTO PLANTA DE BOMBEO" iedName="DPAC_6L5_PTA_BOMB" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" intAddr="VB023|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_PTA_BOMB_GTx1" />
              <ExtRef desc="Q3 ABIERTO TRAFO" iedName="DPAC_6T2_TRAFO" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" intAddr="VB024|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_TRAFO_GTx1" />
              <ExtRef desc="FALLA GOOSE DPAC GUADALUPE" iedName="DPAC_6L3_GUADALU" intAddr="VB025" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_GUADALU_GTx1" />
              <ExtRef desc="FALLA GOOSE DPAC PLANTA DE BOMBEO" iedName="DPAC_6L5_PTA_BOMB" intAddr="VB026" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_PTA_BOMB_GTx1" />
              <ExtRef desc="FALLA GOOSE DPAC TRAFO" iedName="DPAC_6T2_TRAFO" intAddr="VB027" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_TRAFO_GTx1" />
              <ExtRef desc="FALLA GOOSE PP1 " iedName="PP_6L1_SEC_IND" intAddr="VB028" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="PP_SEC_IN_GTx1" />
              <ExtRef desc="FALLA GOOSE TRIP PP" iedName="PP_6L1_SEC_IND" intAddr="VB032" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="TRIP_SEC_IN_GTx1" />
            </Inputs>
            <GSEControl name="DPAC_SEC_IND_GTx1" datSet="GSE_GTx1" confRev="1" appID="DPAC_6L1_SEC_IND">
              <Private type="SEL_GOOSETXAddress">
                <esel:Address>
                  <esel:P type="MAC-Address">01-0C-CD-01-00-06</esel:P>
                  <esel:P type="APPID">0006</esel:P>
                  <esel:P type="VLAN-ID">06E</esel:P>
                  <esel:P type="VLAN-PRIORITY">7</esel:P>
                </esel:Address>
              </Private>
              <Private type="SEL_GOOSETXMinTime">
                <esel:MinTime>4</esel:MinTime>
              </Private>
              <Private type="SEL_GOOSETXMaxTime">
                <esel:MaxTime>1000</esel:MaxTime>
              </Private>
            </GSEControl>
          </LN0>
          <LN lnType="LPHD1_2" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Control" inst="CON">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="" />
          <LN lnType="LPHD1_2" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC01_08_2" prefix="RB" lnClass="GGIO" inst="1">
            <DOI name="SPCSO01">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB01:RB01" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB01" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO02">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB02:RB02" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB02" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO03">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB03:RB03" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB03" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO04">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB04:RB04" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB04" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO05">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB05:RB05" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB05" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO06">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB06:RB06" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB06" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO07">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB07:RB07" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB07" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO08">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB08:RB08" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB08" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC09_16_2" prefix="RB" lnClass="GGIO" inst="2">
            <DOI name="SPCSO09">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB09:RB09" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB09" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB10:RB10" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB10" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB11" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB11" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB12" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB12" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB13" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB13" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB14" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB14" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB15" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB15" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB16" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB16" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC17_24" prefix="RB" lnClass="GGIO" inst="3">
            <DOI name="SPCSO17">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB17" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB17" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB18" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB18" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB19" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB19" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB20" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB20" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB21" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB21" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB22" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB22" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB23" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB23" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB24" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB24" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC25_32" prefix="RB" lnClass="GGIO" inst="4">
            <DOI name="SPCSO25">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB25" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB25" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB26" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB26" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB27" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB27" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB28" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB28" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB29" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB29" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB30" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB30" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB31" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB31" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB32" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB32" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Annunciators" inst="ANN">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1_2" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS64" prefix="SV" lnClass="GGIO" inst="1">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:SV01" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:SV02" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:SV03" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SV04" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SV05" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SV06" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SV07" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SV08" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:SV09" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:SV10" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:SV11" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:SV12" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:SV13" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:SV14" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:SV15" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:SV16" name="stVal" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:SV17" name="stVal" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:SV18" name="stVal" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:SV19" name="stVal" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:SV20" name="stVal" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:SV21" name="stVal" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:SV22" name="stVal" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:SV23" name="stVal" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:SV24" name="stVal" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:SV25" name="stVal" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:SV26" name="stVal" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:SV27" name="stVal" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:SV28" name="stVal" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:SV29" name="stVal" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:SV30" name="stVal" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:SV31" name="stVal" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:SV32" name="stVal" />
            </DOI>
            <DOI name="Ind33">
              <DAI esel:datasrc="db:SV33" name="stVal" />
            </DOI>
            <DOI name="Ind34">
              <DAI esel:datasrc="db:SV34" name="stVal" />
            </DOI>
            <DOI name="Ind35">
              <DAI esel:datasrc="db:SV35" name="stVal" />
            </DOI>
            <DOI name="Ind36">
              <DAI esel:datasrc="db:SV36" name="stVal" />
            </DOI>
            <DOI name="Ind37">
              <DAI esel:datasrc="db:SV37" name="stVal" />
            </DOI>
            <DOI name="Ind38">
              <DAI esel:datasrc="db:SV38" name="stVal" />
            </DOI>
            <DOI name="Ind39">
              <DAI esel:datasrc="db:SV39" name="stVal" />
            </DOI>
            <DOI name="Ind40">
              <DAI esel:datasrc="db:SV40" name="stVal" />
            </DOI>
            <DOI name="Ind41">
              <DAI esel:datasrc="db:SV41" name="stVal" />
            </DOI>
            <DOI name="Ind42">
              <DAI esel:datasrc="db:SV42" name="stVal" />
            </DOI>
            <DOI name="Ind43">
              <DAI esel:datasrc="db:SV43" name="stVal" />
            </DOI>
            <DOI name="Ind44">
              <DAI esel:datasrc="db:SV44" name="stVal" />
            </DOI>
            <DOI name="Ind45">
              <DAI esel:datasrc="db:SV45" name="stVal" />
            </DOI>
            <DOI name="Ind46">
              <DAI esel:datasrc="db:SV46" name="stVal" />
            </DOI>
            <DOI name="Ind47">
              <DAI esel:datasrc="db:SV47" name="stVal" />
            </DOI>
            <DOI name="Ind48">
              <DAI esel:datasrc="db:SV48" name="stVal" />
            </DOI>
            <DOI name="Ind49">
              <DAI esel:datasrc="db:SV49" name="stVal" />
            </DOI>
            <DOI name="Ind50">
              <DAI esel:datasrc="db:SV50" name="stVal" />
            </DOI>
            <DOI name="Ind51">
              <DAI esel:datasrc="db:SV51" name="stVal" />
            </DOI>
            <DOI name="Ind52">
              <DAI esel:datasrc="db:SV52" name="stVal" />
            </DOI>
            <DOI name="Ind53">
              <DAI esel:datasrc="db:SV53" name="stVal" />
            </DOI>
            <DOI name="Ind54">
              <DAI esel:datasrc="db:SV54" name="stVal" />
            </DOI>
            <DOI name="Ind55">
              <DAI esel:datasrc="db:SV55" name="stVal" />
            </DOI>
            <DOI name="Ind56">
              <DAI esel:datasrc="db:SV56" name="stVal" />
            </DOI>
            <DOI name="Ind57">
              <DAI esel:datasrc="db:SV57" name="stVal" />
            </DOI>
            <DOI name="Ind58">
              <DAI esel:datasrc="db:SV58" name="stVal" />
            </DOI>
            <DOI name="Ind59">
              <DAI esel:datasrc="db:SV59" name="stVal" />
            </DOI>
            <DOI name="Ind60">
              <DAI esel:datasrc="db:SV60" name="stVal" />
            </DOI>
            <DOI name="Ind61">
              <DAI esel:datasrc="db:SV61" name="stVal" />
            </DOI>
            <DOI name="Ind62">
              <DAI esel:datasrc="db:SV62" name="stVal" />
            </DOI>
            <DOI name="Ind63">
              <DAI esel:datasrc="db:SV63" name="stVal" />
            </DOI>
            <DOI name="Ind64">
              <DAI esel:datasrc="db:SV64" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS64" prefix="SVT" lnClass="GGIO" inst="2">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:SV01T" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:SV02T" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:SV03T" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SV04T" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SV05T" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SV06T" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SV07T" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SV08T" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:SV09T" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:SV10T" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:SV11T" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:SV12T" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:SV13T" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:SV14T" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:SV15T" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:SV16T" name="stVal" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:SV17T" name="stVal" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:SV18T" name="stVal" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:SV19T" name="stVal" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:SV20T" name="stVal" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:SV21T" name="stVal" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:SV22T" name="stVal" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:SV23T" name="stVal" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:SV24T" name="stVal" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:SV25T" name="stVal" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:SV26T" name="stVal" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:SV27T" name="stVal" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:SV28T" name="stVal" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:SV29T" name="stVal" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:SV30T" name="stVal" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:SV31T" name="stVal" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:SV32T" name="stVal" />
            </DOI>
            <DOI name="Ind33">
              <DAI esel:datasrc="db:SV33T" name="stVal" />
            </DOI>
            <DOI name="Ind34">
              <DAI esel:datasrc="db:SV34T" name="stVal" />
            </DOI>
            <DOI name="Ind35">
              <DAI esel:datasrc="db:SV35T" name="stVal" />
            </DOI>
            <DOI name="Ind36">
              <DAI esel:datasrc="db:SV36T" name="stVal" />
            </DOI>
            <DOI name="Ind37">
              <DAI esel:datasrc="db:SV37T" name="stVal" />
            </DOI>
            <DOI name="Ind38">
              <DAI esel:datasrc="db:SV38T" name="stVal" />
            </DOI>
            <DOI name="Ind39">
              <DAI esel:datasrc="db:SV39T" name="stVal" />
            </DOI>
            <DOI name="Ind40">
              <DAI esel:datasrc="db:SV40T" name="stVal" />
            </DOI>
            <DOI name="Ind41">
              <DAI esel:datasrc="db:SV41T" name="stVal" />
            </DOI>
            <DOI name="Ind42">
              <DAI esel:datasrc="db:SV42T" name="stVal" />
            </DOI>
            <DOI name="Ind43">
              <DAI esel:datasrc="db:SV43T" name="stVal" />
            </DOI>
            <DOI name="Ind44">
              <DAI esel:datasrc="db:SV44T" name="stVal" />
            </DOI>
            <DOI name="Ind45">
              <DAI esel:datasrc="db:SV45T" name="stVal" />
            </DOI>
            <DOI name="Ind46">
              <DAI esel:datasrc="db:SV46T" name="stVal" />
            </DOI>
            <DOI name="Ind47">
              <DAI esel:datasrc="db:SV47T" name="stVal" />
            </DOI>
            <DOI name="Ind48">
              <DAI esel:datasrc="db:SV48T" name="stVal" />
            </DOI>
            <DOI name="Ind49">
              <DAI esel:datasrc="db:SV49T" name="stVal" />
            </DOI>
            <DOI name="Ind50">
              <DAI esel:datasrc="db:SV50T" name="stVal" />
            </DOI>
            <DOI name="Ind51">
              <DAI esel:datasrc="db:SV51T" name="stVal" />
            </DOI>
            <DOI name="Ind52">
              <DAI esel:datasrc="db:SV52T" name="stVal" />
            </DOI>
            <DOI name="Ind53">
              <DAI esel:datasrc="db:SV53T" name="stVal" />
            </DOI>
            <DOI name="Ind54">
              <DAI esel:datasrc="db:SV54T" name="stVal" />
            </DOI>
            <DOI name="Ind55">
              <DAI esel:datasrc="db:SV55T" name="stVal" />
            </DOI>
            <DOI name="Ind56">
              <DAI esel:datasrc="db:SV56T" name="stVal" />
            </DOI>
            <DOI name="Ind57">
              <DAI esel:datasrc="db:SV57T" name="stVal" />
            </DOI>
            <DOI name="Ind58">
              <DAI esel:datasrc="db:SV58T" name="stVal" />
            </DOI>
            <DOI name="Ind59">
              <DAI esel:datasrc="db:SV59T" name="stVal" />
            </DOI>
            <DOI name="Ind60">
              <DAI esel:datasrc="db:SV60T" name="stVal" />
            </DOI>
            <DOI name="Ind61">
              <DAI esel:datasrc="db:SV61T" name="stVal" />
            </DOI>
            <DOI name="Ind62">
              <DAI esel:datasrc="db:SV62T" name="stVal" />
            </DOI>
            <DOI name="Ind63">
              <DAI esel:datasrc="db:SV63T" name="stVal" />
            </DOI>
            <DOI name="Ind64">
              <DAI esel:datasrc="db:SV64T" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32" prefix="LT" lnClass="GGIO" inst="3">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:LT01" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:LT02" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:LT03" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:LT04" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:LT05" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:LT06" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:LT07" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:LT08" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:LT09" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:LT10" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:LT11" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:LT12" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:LT13" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:LT14" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:LT15" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:LT16" name="stVal" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:LT17" name="stVal" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:LT18" name="stVal" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:LT19" name="stVal" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:LT20" name="stVal" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:LT21" name="stVal" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:LT22" name="stVal" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:LT23" name="stVal" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:LT24" name="stVal" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:LT25" name="stVal" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:LT26" name="stVal" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:LT27" name="stVal" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:LT28" name="stVal" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:LT29" name="stVal" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:LT30" name="stVal" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:LT31" name="stVal" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:LT32" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08_2" prefix="RMBA" lnClass="GGIO" inst="4">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1A" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2A" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3A" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4A" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5A" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6A" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7A" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8A" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08_2" prefix="TMBA" lnClass="GGIO" inst="5">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1A" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2A" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3A" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4A" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5A" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6A" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7A" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8A" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08_2" prefix="RMBB" lnClass="GGIO" inst="6">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1B" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2B" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3B" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4B" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5B" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6B" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7B" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8B" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08_2" prefix="TMBB" lnClass="GGIO" inst="7">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1B" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2B" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3B" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4B" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5B" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6B" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7B" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8B" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_AS32" prefix="MV" lnClass="GGIO" inst="8">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV01" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV02" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV03" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV04" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV05" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV06" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV07" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV08" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV09" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV10" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV11" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV12" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV13" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV14" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV15" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV16" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV17" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV18" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV19" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV20" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV21" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV22" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV23" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV24" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV25" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV26" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV27" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV28" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV29" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV30" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV31" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV32" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="IN1" lnClass="GGIO" inst="9">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN101" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN102" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN103" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN104" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN105" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN106" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN107" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN108" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN109" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN110" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN111" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN112" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN113" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN114" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN115" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN116" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="IN1E" lnClass="GGIO" inst="10">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN101E" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN102E" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN103E" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN104E" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN105E" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN106E" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN107E" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN108E" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN109E" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN110E" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN111E" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN112E" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN113E" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN114E" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN115E" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN116E" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="IN1R" lnClass="GGIO" inst="11">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN101R" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN102R" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN103R" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN104R" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN105R" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN106R" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN107R" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN108R" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN109R" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN110R" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN111R" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN112R" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN113R" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN114R" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN115R" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN116R" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="IN2" lnClass="GGIO" inst="12">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN201" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN202" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN203" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN204" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN205" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN206" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN207" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN208" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN209" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN210" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN211" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN212" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN213" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN214" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN215" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN216" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="IN2E" lnClass="GGIO" inst="13">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN201E" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN202E" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN203E" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN204E" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN205E" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN206E" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN207E" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN208E" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN209E" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN210E" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN211E" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN212E" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN213E" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN214E" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN215E" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN216E" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="IN2R" lnClass="GGIO" inst="14">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN201R" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN202R" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN203R" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN204R" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN205R" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN206R" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN207R" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN208R" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN209R" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN210R" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN211R" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN212R" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN213R" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN214R" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN215R" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN216R" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="IN3" lnClass="GGIO" inst="15">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN301" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN302" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN303" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN304" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN305" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN306" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN307" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN308" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN309" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN310" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN311" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN312" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN313" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN314" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN315" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN316" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="IN3E" lnClass="GGIO" inst="16">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN301E" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN302E" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN303E" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN304E" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN305E" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN306E" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN307E" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN308E" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN309E" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN310E" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN311E" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN312E" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN313E" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN314E" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN315E" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN316E" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="IN3R" lnClass="GGIO" inst="17">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN301R" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN302R" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN303R" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN304R" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN305R" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN306R" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN307R" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN308R" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN309R" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN310R" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN311R" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN312R" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN313R" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN314R" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN315R" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN316R" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="OUT1" lnClass="GGIO" inst="18">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT101" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT102" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT103" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT104" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT105" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT106" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT107" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:OUT108" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:OUT109" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:OUT110" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:OUT111" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:OUT112" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:OUT113" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:OUT114" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:OUT115" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:OUT116" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="OUT3" lnClass="GGIO" inst="19">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT301" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT302" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT303" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT304" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT305" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT306" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT307" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:OUT308" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:OUT309" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:OUT310" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:OUT311" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:OUT312" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:OUT313" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:OUT314" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:OUT315" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:OUT316" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS128" prefix="VB" lnClass="GGIO" inst="20">
            <DOI name="Ind001">
              <DAI esel:datasrc="db:VB001" name="stVal" />
            </DOI>
            <DOI name="Ind002">
              <DAI esel:datasrc="db:VB002" name="stVal" />
            </DOI>
            <DOI name="Ind003">
              <DAI esel:datasrc="db:VB003" name="stVal" />
            </DOI>
            <DOI name="Ind004">
              <DAI esel:datasrc="db:VB004" name="stVal" />
            </DOI>
            <DOI name="Ind005">
              <DAI esel:datasrc="db:VB005" name="stVal" />
            </DOI>
            <DOI name="Ind006">
              <DAI esel:datasrc="db:VB006" name="stVal" />
            </DOI>
            <DOI name="Ind007">
              <DAI esel:datasrc="db:VB007" name="stVal" />
            </DOI>
            <DOI name="Ind008">
              <DAI esel:datasrc="db:VB008" name="stVal" />
            </DOI>
            <DOI name="Ind009">
              <DAI esel:datasrc="db:VB009" name="stVal" />
            </DOI>
            <DOI name="Ind010">
              <DAI esel:datasrc="db:VB010" name="stVal" />
            </DOI>
            <DOI name="Ind011">
              <DAI esel:datasrc="db:VB011" name="stVal" />
            </DOI>
            <DOI name="Ind012">
              <DAI esel:datasrc="db:VB012" name="stVal" />
            </DOI>
            <DOI name="Ind013">
              <DAI esel:datasrc="db:VB013" name="stVal" />
            </DOI>
            <DOI name="Ind014">
              <DAI esel:datasrc="db:VB014" name="stVal" />
            </DOI>
            <DOI name="Ind015">
              <DAI esel:datasrc="db:VB015" name="stVal" />
            </DOI>
            <DOI name="Ind016">
              <DAI esel:datasrc="db:VB016" name="stVal" />
            </DOI>
            <DOI name="Ind017">
              <DAI esel:datasrc="db:VB017" name="stVal" />
            </DOI>
            <DOI name="Ind018">
              <DAI esel:datasrc="db:VB018" name="stVal" />
            </DOI>
            <DOI name="Ind019">
              <DAI esel:datasrc="db:VB019" name="stVal" />
            </DOI>
            <DOI name="Ind020">
              <DAI esel:datasrc="db:VB020" name="stVal" />
            </DOI>
            <DOI name="Ind021">
              <DAI esel:datasrc="db:VB021" name="stVal" />
            </DOI>
            <DOI name="Ind022">
              <DAI esel:datasrc="db:VB022" name="stVal" />
            </DOI>
            <DOI name="Ind023">
              <DAI esel:datasrc="db:VB023" name="stVal" />
            </DOI>
            <DOI name="Ind024">
              <DAI esel:datasrc="db:VB024" name="stVal" />
            </DOI>
            <DOI name="Ind025">
              <DAI esel:datasrc="db:VB025" name="stVal" />
            </DOI>
            <DOI name="Ind026">
              <DAI esel:datasrc="db:VB026" name="stVal" />
            </DOI>
            <DOI name="Ind027">
              <DAI esel:datasrc="db:VB027" name="stVal" />
            </DOI>
            <DOI name="Ind028">
              <DAI esel:datasrc="db:VB028" name="stVal" />
            </DOI>
            <DOI name="Ind029">
              <DAI esel:datasrc="db:VB029" name="stVal" />
            </DOI>
            <DOI name="Ind030">
              <DAI esel:datasrc="db:VB030" name="stVal" />
            </DOI>
            <DOI name="Ind031">
              <DAI esel:datasrc="db:VB031" name="stVal" />
            </DOI>
            <DOI name="Ind032">
              <DAI esel:datasrc="db:VB032" name="stVal" />
            </DOI>
            <DOI name="Ind033">
              <DAI esel:datasrc="db:VB033" name="stVal" />
            </DOI>
            <DOI name="Ind034">
              <DAI esel:datasrc="db:VB034" name="stVal" />
            </DOI>
            <DOI name="Ind035">
              <DAI esel:datasrc="db:VB035" name="stVal" />
            </DOI>
            <DOI name="Ind036">
              <DAI esel:datasrc="db:VB036" name="stVal" />
            </DOI>
            <DOI name="Ind037">
              <DAI esel:datasrc="db:VB037" name="stVal" />
            </DOI>
            <DOI name="Ind038">
              <DAI esel:datasrc="db:VB038" name="stVal" />
            </DOI>
            <DOI name="Ind039">
              <DAI esel:datasrc="db:VB039" name="stVal" />
            </DOI>
            <DOI name="Ind040">
              <DAI esel:datasrc="db:VB040" name="stVal" />
            </DOI>
            <DOI name="Ind041">
              <DAI esel:datasrc="db:VB041" name="stVal" />
            </DOI>
            <DOI name="Ind042">
              <DAI esel:datasrc="db:VB042" name="stVal" />
            </DOI>
            <DOI name="Ind043">
              <DAI esel:datasrc="db:VB043" name="stVal" />
            </DOI>
            <DOI name="Ind044">
              <DAI esel:datasrc="db:VB044" name="stVal" />
            </DOI>
            <DOI name="Ind045">
              <DAI esel:datasrc="db:VB045" name="stVal" />
            </DOI>
            <DOI name="Ind046">
              <DAI esel:datasrc="db:VB046" name="stVal" />
            </DOI>
            <DOI name="Ind047">
              <DAI esel:datasrc="db:VB047" name="stVal" />
            </DOI>
            <DOI name="Ind048">
              <DAI esel:datasrc="db:VB048" name="stVal" />
            </DOI>
            <DOI name="Ind049">
              <DAI esel:datasrc="db:VB049" name="stVal" />
            </DOI>
            <DOI name="Ind050">
              <DAI esel:datasrc="db:VB050" name="stVal" />
            </DOI>
            <DOI name="Ind051">
              <DAI esel:datasrc="db:VB051" name="stVal" />
            </DOI>
            <DOI name="Ind052">
              <DAI esel:datasrc="db:VB052" name="stVal" />
            </DOI>
            <DOI name="Ind053">
              <DAI esel:datasrc="db:VB053" name="stVal" />
            </DOI>
            <DOI name="Ind054">
              <DAI esel:datasrc="db:VB054" name="stVal" />
            </DOI>
            <DOI name="Ind055">
              <DAI esel:datasrc="db:VB055" name="stVal" />
            </DOI>
            <DOI name="Ind056">
              <DAI esel:datasrc="db:VB056" name="stVal" />
            </DOI>
            <DOI name="Ind057">
              <DAI esel:datasrc="db:VB057" name="stVal" />
            </DOI>
            <DOI name="Ind058">
              <DAI esel:datasrc="db:VB058" name="stVal" />
            </DOI>
            <DOI name="Ind059">
              <DAI esel:datasrc="db:VB059" name="stVal" />
            </DOI>
            <DOI name="Ind060">
              <DAI esel:datasrc="db:VB060" name="stVal" />
            </DOI>
            <DOI name="Ind061">
              <DAI esel:datasrc="db:VB061" name="stVal" />
            </DOI>
            <DOI name="Ind062">
              <DAI esel:datasrc="db:VB062" name="stVal" />
            </DOI>
            <DOI name="Ind063">
              <DAI esel:datasrc="db:VB063" name="stVal" />
            </DOI>
            <DOI name="Ind064">
              <DAI esel:datasrc="db:VB064" name="stVal" />
            </DOI>
            <DOI name="Ind065">
              <DAI esel:datasrc="db:VB065" name="stVal" />
            </DOI>
            <DOI name="Ind066">
              <DAI esel:datasrc="db:VB066" name="stVal" />
            </DOI>
            <DOI name="Ind067">
              <DAI esel:datasrc="db:VB067" name="stVal" />
            </DOI>
            <DOI name="Ind068">
              <DAI esel:datasrc="db:VB068" name="stVal" />
            </DOI>
            <DOI name="Ind069">
              <DAI esel:datasrc="db:VB069" name="stVal" />
            </DOI>
            <DOI name="Ind070">
              <DAI esel:datasrc="db:VB070" name="stVal" />
            </DOI>
            <DOI name="Ind071">
              <DAI esel:datasrc="db:VB071" name="stVal" />
            </DOI>
            <DOI name="Ind072">
              <DAI esel:datasrc="db:VB072" name="stVal" />
            </DOI>
            <DOI name="Ind073">
              <DAI esel:datasrc="db:VB073" name="stVal" />
            </DOI>
            <DOI name="Ind074">
              <DAI esel:datasrc="db:VB074" name="stVal" />
            </DOI>
            <DOI name="Ind075">
              <DAI esel:datasrc="db:VB075" name="stVal" />
            </DOI>
            <DOI name="Ind076">
              <DAI esel:datasrc="db:VB076" name="stVal" />
            </DOI>
            <DOI name="Ind077">
              <DAI esel:datasrc="db:VB077" name="stVal" />
            </DOI>
            <DOI name="Ind078">
              <DAI esel:datasrc="db:VB078" name="stVal" />
            </DOI>
            <DOI name="Ind079">
              <DAI esel:datasrc="db:VB079" name="stVal" />
            </DOI>
            <DOI name="Ind080">
              <DAI esel:datasrc="db:VB080" name="stVal" />
            </DOI>
            <DOI name="Ind081">
              <DAI esel:datasrc="db:VB081" name="stVal" />
            </DOI>
            <DOI name="Ind082">
              <DAI esel:datasrc="db:VB082" name="stVal" />
            </DOI>
            <DOI name="Ind083">
              <DAI esel:datasrc="db:VB083" name="stVal" />
            </DOI>
            <DOI name="Ind084">
              <DAI esel:datasrc="db:VB084" name="stVal" />
            </DOI>
            <DOI name="Ind085">
              <DAI esel:datasrc="db:VB085" name="stVal" />
            </DOI>
            <DOI name="Ind086">
              <DAI esel:datasrc="db:VB086" name="stVal" />
            </DOI>
            <DOI name="Ind087">
              <DAI esel:datasrc="db:VB087" name="stVal" />
            </DOI>
            <DOI name="Ind088">
              <DAI esel:datasrc="db:VB088" name="stVal" />
            </DOI>
            <DOI name="Ind089">
              <DAI esel:datasrc="db:VB089" name="stVal" />
            </DOI>
            <DOI name="Ind090">
              <DAI esel:datasrc="db:VB090" name="stVal" />
            </DOI>
            <DOI name="Ind091">
              <DAI esel:datasrc="db:VB091" name="stVal" />
            </DOI>
            <DOI name="Ind092">
              <DAI esel:datasrc="db:VB092" name="stVal" />
            </DOI>
            <DOI name="Ind093">
              <DAI esel:datasrc="db:VB093" name="stVal" />
            </DOI>
            <DOI name="Ind094">
              <DAI esel:datasrc="db:VB094" name="stVal" />
            </DOI>
            <DOI name="Ind095">
              <DAI esel:datasrc="db:VB095" name="stVal" />
            </DOI>
            <DOI name="Ind096">
              <DAI esel:datasrc="db:VB096" name="stVal" />
            </DOI>
            <DOI name="Ind097">
              <DAI esel:datasrc="db:VB097" name="stVal" />
            </DOI>
            <DOI name="Ind098">
              <DAI esel:datasrc="db:VB098" name="stVal" />
            </DOI>
            <DOI name="Ind099">
              <DAI esel:datasrc="db:VB099" name="stVal" />
            </DOI>
            <DOI name="Ind100">
              <DAI esel:datasrc="db:VB100" name="stVal" />
            </DOI>
            <DOI name="Ind101">
              <DAI esel:datasrc="db:VB101" name="stVal" />
            </DOI>
            <DOI name="Ind102">
              <DAI esel:datasrc="db:VB102" name="stVal" />
            </DOI>
            <DOI name="Ind103">
              <DAI esel:datasrc="db:VB103" name="stVal" />
            </DOI>
            <DOI name="Ind104">
              <DAI esel:datasrc="db:VB104" name="stVal" />
            </DOI>
            <DOI name="Ind105">
              <DAI esel:datasrc="db:VB105" name="stVal" />
            </DOI>
            <DOI name="Ind106">
              <DAI esel:datasrc="db:VB106" name="stVal" />
            </DOI>
            <DOI name="Ind107">
              <DAI esel:datasrc="db:VB107" name="stVal" />
            </DOI>
            <DOI name="Ind108">
              <DAI esel:datasrc="db:VB108" name="stVal" />
            </DOI>
            <DOI name="Ind109">
              <DAI esel:datasrc="db:VB109" name="stVal" />
            </DOI>
            <DOI name="Ind110">
              <DAI esel:datasrc="db:VB110" name="stVal" />
            </DOI>
            <DOI name="Ind111">
              <DAI esel:datasrc="db:VB111" name="stVal" />
            </DOI>
            <DOI name="Ind112">
              <DAI esel:datasrc="db:VB112" name="stVal" />
            </DOI>
            <DOI name="Ind113">
              <DAI esel:datasrc="db:VB113" name="stVal" />
            </DOI>
            <DOI name="Ind114">
              <DAI esel:datasrc="db:VB114" name="stVal" />
            </DOI>
            <DOI name="Ind115">
              <DAI esel:datasrc="db:VB115" name="stVal" />
            </DOI>
            <DOI name="Ind116">
              <DAI esel:datasrc="db:VB116" name="stVal" />
            </DOI>
            <DOI name="Ind117">
              <DAI esel:datasrc="db:VB117" name="stVal" />
            </DOI>
            <DOI name="Ind118">
              <DAI esel:datasrc="db:VB118" name="stVal" />
            </DOI>
            <DOI name="Ind119">
              <DAI esel:datasrc="db:VB119" name="stVal" />
            </DOI>
            <DOI name="Ind120">
              <DAI esel:datasrc="db:VB120" name="stVal" />
            </DOI>
            <DOI name="Ind121">
              <DAI esel:datasrc="db:VB121" name="stVal" />
            </DOI>
            <DOI name="Ind122">
              <DAI esel:datasrc="db:VB122" name="stVal" />
            </DOI>
            <DOI name="Ind123">
              <DAI esel:datasrc="db:VB123" name="stVal" />
            </DOI>
            <DOI name="Ind124">
              <DAI esel:datasrc="db:VB124" name="stVal" />
            </DOI>
            <DOI name="Ind125">
              <DAI esel:datasrc="db:VB125" name="stVal" />
            </DOI>
            <DOI name="Ind126">
              <DAI esel:datasrc="db:VB126" name="stVal" />
            </DOI>
            <DOI name="Ind127">
              <DAI esel:datasrc="db:VB127" name="stVal" />
            </DOI>
            <DOI name="Ind128">
              <DAI esel:datasrc="db:VB128" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_1_AS32" prefix="RA" lnClass="GGIO" inst="21">
            <DOI name="Ra001">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA001" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra002">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA002" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra003">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA003" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra004">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA004" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra005">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA005" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra006">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA006" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra007">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA007" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra008">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA008" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra009">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA009" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra010">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA010" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra011">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA011" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra012">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA012" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra013">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA013" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra014">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA014" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra015">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA015" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra016">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA016" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra017">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA017" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra018">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA018" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra019">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA019" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra020">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA020" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra021">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA021" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra022">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA022" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra023">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA023" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra024">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA024" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra025">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA025" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra026">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA026" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra027">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA027" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra028">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA028" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra029">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA029" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra030">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA030" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra031">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA031" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra032">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA032" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_2_AS32" prefix="RA" lnClass="GGIO" inst="22">
            <DOI name="Ra033">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA033" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra034">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA034" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra035">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA035" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra036">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA036" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra037">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA037" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra038">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA038" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra039">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA039" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra040">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA040" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra041">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA041" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra042">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA042" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra043">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA043" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra044">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA044" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra045">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA045" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra046">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA046" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra047">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA047" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra048">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA048" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra049">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA049" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra050">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA050" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra051">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA051" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra052">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA052" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra053">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA053" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra054">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA054" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra055">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA055" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra056">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA056" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra057">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA057" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra058">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA058" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra059">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA059" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra060">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA060" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra061">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA061" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra062">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA062" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra063">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA063" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra064">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA064" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_3_AS32" prefix="RA" lnClass="GGIO" inst="23">
            <DOI name="Ra065">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA065" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra066">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA066" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra067">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA067" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra068">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA068" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra069">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA069" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra070">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA070" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra071">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA071" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra072">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA072" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra073">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA073" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra074">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA074" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra075">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA075" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra076">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA076" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra077">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA077" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra078">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA078" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra079">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA079" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra080">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA080" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra081">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA081" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra082">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA082" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra083">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA083" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra084">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA084" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra085">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA085" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra086">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA086" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra087">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA087" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra088">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA088" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra089">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA089" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra090">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA090" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra091">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA091" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra092">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA092" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra093">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA093" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra094">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA094" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra095">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA095" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra096">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA096" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_4_AS32" prefix="RA" lnClass="GGIO" inst="24">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Ra097">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA097" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra098">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA098" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra099">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA099" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra100">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA100" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra101">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA101" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra102">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA102" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra103">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA103" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra104">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA104" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra105">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA105" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra106">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA106" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra107">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA107" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra108">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA108" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra109">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA109" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra110">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA110" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra111">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA111" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra112">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA112" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra113">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA113" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra114">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA114" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra115">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA115" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra116">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA116" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra117">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA117" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra118">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA118" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra119">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA119" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra120">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA120" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra121">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA121" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra122">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA122" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra123">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA123" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra124">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA124" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra125">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA125" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra126">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA126" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra127">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA127" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra128">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA128" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AS32" prefix="SC" lnClass="GGIO" inst="25">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC01" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC02" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC03" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC04" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC05" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC06" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC07" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC08" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC09" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC10" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC11" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC12" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC13" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC14" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC15" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC16" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC17" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC18" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC19" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC20" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC21" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC22" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC23" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC24" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC25" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC26" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC27" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC28" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC29" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC30" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC31" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC32" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED desc="KEMA certification" name="DPAC_6L3_GUADALU" type="SEL_2440" manufacturer="SEL" configVersion="ICD-2440-R110-V0-Z000000-D20180412" originalSclVersion="2007" originalSclRevision="B">
    <Private type="SEL_IedInfo">
      <esel:ModelNumber>SEL-2440</esel:ModelNumber>
      <esel:ModelNumber>SEL-2440-0</esel:ModelNumber>
      <esel:ModelVersionMin>R215</esel:ModelVersionMin>
      <esel:ClassFileVersion>006</esel:ClassFileVersion>
      <esel:ClassFileDescription default="true">61850 Ed2 (R215 or later)</esel:ClassFileDescription>
      <esel:IcdFilePath>C:\Users\dgperez\AppData\Local\SEL\AcSELerator\Architect\Palette\DPAC_LT_PETAPA.CID</esel:IcdFilePath>
      <esel:CidSentTime>11/27/2022 07:30:34</esel:CidSentTime>
    </Private>
    <Private type="SEL_IedResources">
      <esel:InDigitals>
        <esel:InBits format="RB{0:D2}" min="1" max="32" />
        <esel:InBits format="VB{0:D3}" min="1" max="128" />
      </esel:InDigitals>
      <esel:InAnalogs>
        <esel:InFloat format="RA{0:D3}" min="1" max="128" />
      </esel:InAnalogs>
      <esel:GooseTx minMaxTime="50" />
      <esel:Reports maxDataSetSize="8000" />
    </Private>
    <Private type="SEL_IedComm">
      <esel:MMS inactivityTimeout="900" />
      <esel:FtpAddress>172.17.4.66</esel:FtpAddress>
      <esel:FtpPassword>64.32.6381561005482685248EF8AD459GkK9ZcaFb0wRi7rMLXO+ag==1187878240c3b514c6e85459ab9386056b8</esel:FtpPassword>
      <esel:FtpUsername>FTPUSER</esel:FtpUsername>
    </Private>
    <Private type="SEL_OriginatorAccess">
      <esel:Originator category="0" allowed="1" />
      <esel:Originator category="1" allowed="1" />
      <esel:Originator category="2" allowed="1" />
      <esel:Originator category="3" allowed="1" />
      <esel:Originator category="4" allowed="1" />
      <esel:Originator category="5" allowed="1" />
      <esel:Originator category="6" allowed="1" />
      <esel:Originator category="7" allowed="1" />
      <esel:Originator category="8" allowed="1" />
    </Private>
    <Private type="SEL_GooseSubscription">
      <!-- This section is overwritten by Architect and regenerated from information in the <Inputs> elements.
           Changes to this section will not be preserved.  Edits must be made to the <Inputs> elements directly. -->
      <esel:GooseSubscription iedName="PP_6L3_GUADALU" ldInst="CFG" cbName="PP_GUADAL_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-09" APPID="0009" VLAN-ID="06E" VLAN-PRIORITY="7" appId="PP_6L3_GUADALU" goCbRef="PP_6L3_GUADALUCFG/LLN0$GO$PP_GUADAL_GTx1" datSetRef="PP_6L3_GUADALUCFG/LLN0$GSE_GTx1" pubRxStatus="VB028">
        <esel:GooseRxEntry tdlString="(VB002$r0)Bool" />
        <esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
        <esel:GooseRxEntry tdlString="(VB001$r1)Bool" />
        <esel:GooseRxEntry tdlString="(r1$o0x1807)BVstring13" />
        <esel:GooseRxEntry tdlString="(VB014$r2)Bool" />
        <esel:GooseRxEntry tdlString="(r2$o0x1807)BVstring13" />
        <esel:GooseRxEntry tdlString="(VB018$r3)Bool" />
        <esel:GooseRxEntry tdlString="(r3$o0x1807)BVstring13" />
        <esel:GooseRxEntry tdlString="(VB016$r4)Bool" />
        <esel:GooseRxEntry tdlString="(r4$o0x1807)BVstring13" />
        <esel:GooseRxEntry tdlString="(VB010$r5)Bool" />
        <esel:GooseRxEntry tdlString="(r5$o0x1807)BVstring13" />
      </esel:GooseSubscription>
      <esel:GooseSubscription iedName="PP_6L3_GUADALU" ldInst="CFG" cbName="TRIP_GUADAL_GTx1" datSet="TRIP_GTx1" confRev="1" mAddr="01-0C-CD-01-00-0E" APPID="000E" VLAN-ID="06E" VLAN-PRIORITY="4" appId="PP_6L3_GUADALU" goCbRef="PP_6L3_GUADALUCFG/LLN0$GO$TRIP_GUADAL_GTx1" datSetRef="PP_6L3_GUADALUCFG/LLN0$TRIP_GTx1" pubRxStatus="VB032">
        <esel:GooseRxEntry tdlString="{(VB005$r0)Bool,Bool,Bool,Bool,(r0$o0x1807)BVstring13,Utctime}" />
        <esel:GooseRxEntry tdlString="{(VB006$r1)Bool,(r1$o0x1807)BVstring13,Utctime}" />
        <esel:GooseRxEntry tdlString="{(VB007$r2)Bool,Bool,Bool,Bool,(r2$o0x1807)BVstring13,Utctime}" />
      </esel:GooseSubscription>
      <esel:GooseSubscription iedName="DPAC_6L1_SEC_IND" ldInst="CFG" cbName="DPAC_SEC_IND_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-06" APPID="0006" VLAN-ID="06E" VLAN-PRIORITY="7" appId="DPAC_6L1_SEC_IND" goCbRef="DPAC_6L1_SEC_INDCFG/LLN0$GO$DPAC_SEC_IND_GTx1" datSetRef="DPAC_6L1_SEC_INDCFG/LLN0$GSE_GTx1" pubRxStatus="VB025">
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="(VB022$r0)Bool" />
        <esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
      </esel:GooseSubscription>
      <esel:GooseSubscription iedName="DPAC_6L5_PTA_BOMB" ldInst="CFG" cbName="DPAC_PTA_BOMB_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-05" APPID="0005" VLAN-ID="06E" VLAN-PRIORITY="7" appId="DPAC_6L5_PTA_BOMB" goCbRef="DPAC_6L5_PTA_BOMBCFG/LLN0$GO$DPAC_PTA_BOMB_GTx1" datSetRef="DPAC_6L5_PTA_BOMBCFG/LLN0$GSE_GTx1" pubRxStatus="VB026">
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="(VB023$r0)Bool" />
        <esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
      </esel:GooseSubscription>
      <esel:GooseSubscription iedName="DPAC_6T2_TRAFO" ldInst="CFG" cbName="DPAC_TRAFO_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-15" APPID="0015" VLAN-ID="06E" VLAN-PRIORITY="7" appId="DPAC_6T2_TRAFO" goCbRef="DPAC_6T2_TRAFOCFG/LLN0$GO$DPAC_TRAFO_GTx1" datSetRef="DPAC_6T2_TRAFOCFG/LLN0$GSE_GTx1" pubRxStatus="VB027">
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="(VB024$r0)Bool" />
        <esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
        <esel:GooseRxEntry tdlString="Bool" />
        <esel:GooseRxEntry tdlString="BVstring13" />
      </esel:GooseSubscription>
    </Private>
    <Services nameLength="64">
      <DynAssociation max="7" />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="22" maxAttributes="200" />
      <ReadWrite />
      <ConfReportControl max="14" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <GOOSE max="8" />
      <FileHandling mms="false" ftp="true" />
      <ConfLNs />
      <ClientServices goose="true" bufReport="true" unbufReport="true" maxGOOSE="16">
        <TimeSyncProt other="true" />
      </ClientServices>
      <RedProt prp="true" />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication />
        <LDevice desc="Config" inst="CFG">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DataSet desc="SVTs 1 al 52" name="ANN1">
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind17" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind18" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind19" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind20" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind21" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind22" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind23" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind24" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind25" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind26" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind27" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind28" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind29" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind30" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind31" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind32" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind33" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind34" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind35" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind36" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind37" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind38" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind39" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind40" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind41" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind42" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind43" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind44" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind45" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind46" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind47" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind48" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind49" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind50" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind51" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind52" fc="ST" />
            </DataSet>
            <DataSet desc="Entradas digitales 201 al 216 y 301 al 316." name="ANN3">
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind16" fc="ST" />
            </DataSet>
            <DataSet desc="SVTs 53 al 64. LTs 1-8." name="ANN2">
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind53" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind54" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind55" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind56" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind57" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind58" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind59" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind60" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind61" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind62" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind63" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind64" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind08" fc="ST" />
            </DataSet>
            <DataSet desc="Virtual Bits 1 al 50" name="ANN4">
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind001" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind002" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind003" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind004" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind005" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind006" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind007" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind008" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind009" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind010" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind011" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind012" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind013" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind014" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind015" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind016" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind017" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind018" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind019" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind020" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind021" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind022" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind023" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind024" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind025" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind026" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind027" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind028" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind029" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind030" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind031" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind032" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind033" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind034" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind035" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind036" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind037" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind038" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind039" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind040" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind041" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind042" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind043" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind044" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind045" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind046" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind047" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind048" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind049" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind050" fc="ST" />
            </DataSet>
            <DataSet desc="Control de RBs" name="CTRL1">
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO09" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO10" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO11" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO12" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO13" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO14" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO15" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO16" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO17" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO18" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO19" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO20" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO21" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO22" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO23" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO24" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO25" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO26" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO27" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO28" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO29" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO30" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO31" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO32" fc="ST" />
            </DataSet>
            <DataSet desc="Para gooses transmitidos" name="GSE_GTx1">
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind14" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind14" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind10" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind11" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind12" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind13" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="q" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST" />
              <FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind15" daName="q" fc="ST" />
            </DataSet>
            <ReportControl desc="SVTs 1 al 52" name="ANN1" datSet="ANN1" rptID="DPAC_6L3_GUADALU" confRev="1" buffered="true" bufTime="250" indexed="false">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
            </ReportControl>
            <ReportControl desc="SVTs 53 al 64 y LTs 1 al 8" name="ANN2" datSet="ANN2" rptID="DPAC_6L3_GUADALU" confRev="1" buffered="true" bufTime="250" indexed="false">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
            </ReportControl>
            <ReportControl desc="Entradas digitales 201 al 216 y 301 al 316" name="ANN3" datSet="ANN3" rptID="DPAC_6L3_GUADALU" confRev="1" buffered="true" bufTime="250" indexed="false">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
            </ReportControl>
            <ReportControl desc="Virtual Bits 1 al 50" name="ANN4" datSet="ANN4" rptID="DPAC_6L3_GUADALU" confRev="1" buffered="true" bufTime="250" indexed="false">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
            </ReportControl>
            <ReportControl desc="Control de RBs" name="CTRL1" datSet="CTRL1" rptID="DPAC_6L3_GUADALU" confRev="1" buffered="true" bufTime="500" indexed="false">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
            </ReportControl>
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:RELAY_EN?3:1" name="stVal" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI name="d">
                <Val>Config</Val>
              </DAI>
              <DAI name="configRev">
                <Val>1</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef desc="Subtensión de barra" iedName="PP_6L3_GUADALU" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind12" daName="stVal" intAddr="VB016|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="PP_GUADAL_GTx1" />
              <ExtRef desc="Cond. cierre PP" iedName="PP_6L3_GUADALU" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind10" daName="stVal" intAddr="VB014|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="PP_GUADAL_GTx1" />
              <ExtRef desc="Abrir Q0 PP" iedName="PP_6L3_GUADALU" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind04" daName="stVal" intAddr="VB001|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="PP_GUADAL_GTx1" />
              <ExtRef desc="Cerrar Q0 PP" iedName="PP_6L3_GUADALU" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind03" daName="stVal" intAddr="VB002|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="PP_GUADAL_GTx1" />
              <ExtRef desc="TRIP1 PP" iedName="PP_6L3_GUADALU" ldInst="PRO" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="VB005|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="TRIP_GUADAL_GTx1" />
              <ExtRef desc="TRIP2 PP" iedName="PP_6L3_GUADALU" ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" intAddr="VB006|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="TRIP_GUADAL_GTx1" />
              <ExtRef desc="TRIP87 PP" iedName="PP_6L3_GUADALU" ldInst="PRO" prefix="TRP87" lnClass="PTRC" lnInst="3" doName="Tr" daName="general" intAddr="VB007|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="TRIP_GUADAL_GTx1" />
              <ExtRef desc="Subtensión de linea" iedName="PP_6L3_GUADALU" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind11" daName="stVal" intAddr="VB018|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="PP_GUADAL_GTx1" />
              <ExtRef desc="BLOQUEO 86B" iedName="PP_6L3_GUADALU" ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" daName="stVal" intAddr="VB010|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="PP_GUADAL_GTx1" />
              <ExtRef desc="Q3 ABIERTO INDUSTRIAL" iedName="DPAC_6L1_SEC_IND" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" intAddr="VB022|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_SEC_IND_GTx1" />
              <ExtRef desc="Q3 ABIERTO PLANTA DE BOMBEO" iedName="DPAC_6L5_PTA_BOMB" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" intAddr="VB023|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_PTA_BOMB_GTx1" />
              <ExtRef desc="Q3 ABIERTO TRAFO" iedName="DPAC_6T2_TRAFO" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" intAddr="VB024|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_TRAFO_GTx1" />
              <ExtRef desc="FALLA GOOSE DPAC SECTOR INDUSTRIAL" iedName="DPAC_6L1_SEC_IND" intAddr="VB025" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_SEC_IND_GTx1" />
              <ExtRef desc="FALLA GOOSE DPAC PLANTA DE BOMBEO" iedName="DPAC_6L5_PTA_BOMB" intAddr="VB026" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_PTA_BOMB_GTx1" />
              <ExtRef desc="FALLA GOOSE DPAC TRAFO" iedName="DPAC_6T2_TRAFO" intAddr="VB027" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_TRAFO_GTx1" />
              <ExtRef desc="FALLA GOOSE PP1 " iedName="PP_6L3_GUADALU" intAddr="VB028" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="PP_GUADAL_GTx1" />
              <ExtRef desc="FALLA GOOSE TRIP PP" iedName="PP_6L3_GUADALU" intAddr="VB032" serviceType="GOOSE" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="TRIP_GUADAL_GTx1" />
            </Inputs>
            <GSEControl name="DPAC_GUADALU_GTx1" datSet="GSE_GTx1" confRev="1" appID="DPAC_6L3_GUADALU">
              <Private type="SEL_GOOSETXAddress">
                <esel:Address>
                  <esel:P type="MAC-Address">01-0C-CD-01-00-03</esel:P>
                  <esel:P type="APPID">0003</esel:P>
                  <esel:P type="VLAN-ID">06E</esel:P>
                  <esel:P type="VLAN-PRIORITY">7</esel:P>
                </esel:Address>
              </Private>
              <Private type="SEL_GOOSETXMinTime">
                <esel:MinTime>4</esel:MinTime>
              </Private>
              <Private type="SEL_GOOSETXMaxTime">
                <esel:MaxTime>1000</esel:MaxTime>
              </Private>
            </GSEControl>
          </LN0>
          <LN lnType="LPHD1_2" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Control" inst="CON">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="" />
          <LN lnType="LPHD1_2" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC01_08_2" prefix="RB" lnClass="GGIO" inst="1">
            <DOI name="SPCSO01">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB01:RB01" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB01" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO02">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB02:RB02" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB02" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO03">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB03:RB03" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB03" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO04">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB04:RB04" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB04" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO05">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB05:RB05" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB05" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO06">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB06:RB06" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB06" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO07">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB07:RB07" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB07" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO08">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB08:RB08" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB08" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC09_16_2" prefix="RB" lnClass="GGIO" inst="2">
            <DOI name="SPCSO09">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB09:RB09" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB09" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB10:RB10" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB10" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB11" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB11" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB12" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB12" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB13" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB13" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB14" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB14" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB15" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB15" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB16" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB16" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC17_24" prefix="RB" lnClass="GGIO" inst="3">
            <DOI name="SPCSO17">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB17" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB17" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB18" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB18" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB19" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB19" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB20" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB20" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB21" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB21" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB22" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB22" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB23" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB23" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB24" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB24" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC25_32" prefix="RB" lnClass="GGIO" inst="4">
            <DOI name="SPCSO25">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB25" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB25" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB26" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB26" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB27" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB27" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB28" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB28" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB29" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB29" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB30" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB30" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB31" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB31" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB32" name="ctlVal" />
              </SDI>
              <DAI esel:datasrc="db:RB32" name="stVal" />
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Annunciators" inst="ANN">
          <LN0 lnType="LN0_2" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:RELAY_EN?5:1" name="stVal" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1_2" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS64" prefix="SV" lnClass="GGIO" inst="1">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:SV01" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:SV02" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:SV03" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SV04" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SV05" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SV06" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SV07" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SV08" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:SV09" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:SV10" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:SV11" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:SV12" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:SV13" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:SV14" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:SV15" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:SV16" name="stVal" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:SV17" name="stVal" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:SV18" name="stVal" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:SV19" name="stVal" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:SV20" name="stVal" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:SV21" name="stVal" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:SV22" name="stVal" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:SV23" name="stVal" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:SV24" name="stVal" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:SV25" name="stVal" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:SV26" name="stVal" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:SV27" name="stVal" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:SV28" name="stVal" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:SV29" name="stVal" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:SV30" name="stVal" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:SV31" name="stVal" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:SV32" name="stVal" />
            </DOI>
            <DOI name="Ind33">
              <DAI esel:datasrc="db:SV33" name="stVal" />
            </DOI>
            <DOI name="Ind34">
              <DAI esel:datasrc="db:SV34" name="stVal" />
            </DOI>
            <DOI name="Ind35">
              <DAI esel:datasrc="db:SV35" name="stVal" />
            </DOI>
            <DOI name="Ind36">
              <DAI esel:datasrc="db:SV36" name="stVal" />
            </DOI>
            <DOI name="Ind37">
              <DAI esel:datasrc="db:SV37" name="stVal" />
            </DOI>
            <DOI name="Ind38">
              <DAI esel:datasrc="db:SV38" name="stVal" />
            </DOI>
            <DOI name="Ind39">
              <DAI esel:datasrc="db:SV39" name="stVal" />
            </DOI>
            <DOI name="Ind40">
              <DAI esel:datasrc="db:SV40" name="stVal" />
            </DOI>
            <DOI name="Ind41">
              <DAI esel:datasrc="db:SV41" name="stVal" />
            </DOI>
            <DOI name="Ind42">
              <DAI esel:datasrc="db:SV42" name="stVal" />
            </DOI>
            <DOI name="Ind43">
              <DAI esel:datasrc="db:SV43" name="stVal" />
            </DOI>
            <DOI name="Ind44">
              <DAI esel:datasrc="db:SV44" name="stVal" />
            </DOI>
            <DOI name="Ind45">
              <DAI esel:datasrc="db:SV45" name="stVal" />
            </DOI>
            <DOI name="Ind46">
              <DAI esel:datasrc="db:SV46" name="stVal" />
            </DOI>
            <DOI name="Ind47">
              <DAI esel:datasrc="db:SV47" name="stVal" />
            </DOI>
            <DOI name="Ind48">
              <DAI esel:datasrc="db:SV48" name="stVal" />
            </DOI>
            <DOI name="Ind49">
              <DAI esel:datasrc="db:SV49" name="stVal" />
            </DOI>
            <DOI name="Ind50">
              <DAI esel:datasrc="db:SV50" name="stVal" />
            </DOI>
            <DOI name="Ind51">
              <DAI esel:datasrc="db:SV51" name="stVal" />
            </DOI>
            <DOI name="Ind52">
              <DAI esel:datasrc="db:SV52" name="stVal" />
            </DOI>
            <DOI name="Ind53">
              <DAI esel:datasrc="db:SV53" name="stVal" />
            </DOI>
            <DOI name="Ind54">
              <DAI esel:datasrc="db:SV54" name="stVal" />
            </DOI>
            <DOI name="Ind55">
              <DAI esel:datasrc="db:SV55" name="stVal" />
            </DOI>
            <DOI name="Ind56">
              <DAI esel:datasrc="db:SV56" name="stVal" />
            </DOI>
            <DOI name="Ind57">
              <DAI esel:datasrc="db:SV57" name="stVal" />
            </DOI>
            <DOI name="Ind58">
              <DAI esel:datasrc="db:SV58" name="stVal" />
            </DOI>
            <DOI name="Ind59">
              <DAI esel:datasrc="db:SV59" name="stVal" />
            </DOI>
            <DOI name="Ind60">
              <DAI esel:datasrc="db:SV60" name="stVal" />
            </DOI>
            <DOI name="Ind61">
              <DAI esel:datasrc="db:SV61" name="stVal" />
            </DOI>
            <DOI name="Ind62">
              <DAI esel:datasrc="db:SV62" name="stVal" />
            </DOI>
            <DOI name="Ind63">
              <DAI esel:datasrc="db:SV63" name="stVal" />
            </DOI>
            <DOI name="Ind64">
              <DAI esel:datasrc="db:SV64" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS64" prefix="SVT" lnClass="GGIO" inst="2">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:SV01T" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:SV02T" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:SV03T" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SV04T" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SV05T" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SV06T" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SV07T" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SV08T" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:SV09T" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:SV10T" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:SV11T" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:SV12T" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:SV13T" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:SV14T" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:SV15T" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:SV16T" name="stVal" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:SV17T" name="stVal" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:SV18T" name="stVal" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:SV19T" name="stVal" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:SV20T" name="stVal" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:SV21T" name="stVal" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:SV22T" name="stVal" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:SV23T" name="stVal" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:SV24T" name="stVal" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:SV25T" name="stVal" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:SV26T" name="stVal" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:SV27T" name="stVal" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:SV28T" name="stVal" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:SV29T" name="stVal" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:SV30T" name="stVal" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:SV31T" name="stVal" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:SV32T" name="stVal" />
            </DOI>
            <DOI name="Ind33">
              <DAI esel:datasrc="db:SV33T" name="stVal" />
            </DOI>
            <DOI name="Ind34">
              <DAI esel:datasrc="db:SV34T" name="stVal" />
            </DOI>
            <DOI name="Ind35">
              <DAI esel:datasrc="db:SV35T" name="stVal" />
            </DOI>
            <DOI name="Ind36">
              <DAI esel:datasrc="db:SV36T" name="stVal" />
            </DOI>
            <DOI name="Ind37">
              <DAI esel:datasrc="db:SV37T" name="stVal" />
            </DOI>
            <DOI name="Ind38">
              <DAI esel:datasrc="db:SV38T" name="stVal" />
            </DOI>
            <DOI name="Ind39">
              <DAI esel:datasrc="db:SV39T" name="stVal" />
            </DOI>
            <DOI name="Ind40">
              <DAI esel:datasrc="db:SV40T" name="stVal" />
            </DOI>
            <DOI name="Ind41">
              <DAI esel:datasrc="db:SV41T" name="stVal" />
            </DOI>
            <DOI name="Ind42">
              <DAI esel:datasrc="db:SV42T" name="stVal" />
            </DOI>
            <DOI name="Ind43">
              <DAI esel:datasrc="db:SV43T" name="stVal" />
            </DOI>
            <DOI name="Ind44">
              <DAI esel:datasrc="db:SV44T" name="stVal" />
            </DOI>
            <DOI name="Ind45">
              <DAI esel:datasrc="db:SV45T" name="stVal" />
            </DOI>
            <DOI name="Ind46">
              <DAI esel:datasrc="db:SV46T" name="stVal" />
            </DOI>
            <DOI name="Ind47">
              <DAI esel:datasrc="db:SV47T" name="stVal" />
            </DOI>
            <DOI name="Ind48">
              <DAI esel:datasrc="db:SV48T" name="stVal" />
            </DOI>
            <DOI name="Ind49">
              <DAI esel:datasrc="db:SV49T" name="stVal" />
            </DOI>
            <DOI name="Ind50">
              <DAI esel:datasrc="db:SV50T" name="stVal" />
            </DOI>
            <DOI name="Ind51">
              <DAI esel:datasrc="db:SV51T" name="stVal" />
            </DOI>
            <DOI name="Ind52">
              <DAI esel:datasrc="db:SV52T" name="stVal" />
            </DOI>
            <DOI name="Ind53">
              <DAI esel:datasrc="db:SV53T" name="stVal" />
            </DOI>
            <DOI name="Ind54">
              <DAI esel:datasrc="db:SV54T" name="stVal" />
            </DOI>
            <DOI name="Ind55">
              <DAI esel:datasrc="db:SV55T" name="stVal" />
            </DOI>
            <DOI name="Ind56">
              <DAI esel:datasrc="db:SV56T" name="stVal" />
            </DOI>
            <DOI name="Ind57">
              <DAI esel:datasrc="db:SV57T" name="stVal" />
            </DOI>
            <DOI name="Ind58">
              <DAI esel:datasrc="db:SV58T" name="stVal" />
            </DOI>
            <DOI name="Ind59">
              <DAI esel:datasrc="db:SV59T" name="stVal" />
            </DOI>
            <DOI name="Ind60">
              <DAI esel:datasrc="db:SV60T" name="stVal" />
            </DOI>
            <DOI name="Ind61">
              <DAI esel:datasrc="db:SV61T" name="stVal" />
            </DOI>
            <DOI name="Ind62">
              <DAI esel:datasrc="db:SV62T" name="stVal" />
            </DOI>
            <DOI name="Ind63">
              <DAI esel:datasrc="db:SV63T" name="stVal" />
            </DOI>
            <DOI name="Ind64">
              <DAI esel:datasrc="db:SV64T" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32" prefix="LT" lnClass="GGIO" inst="3">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:LT01" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:LT02" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:LT03" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:LT04" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:LT05" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:LT06" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:LT07" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:LT08" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:LT09" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:LT10" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:LT11" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:LT12" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:LT13" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:LT14" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:LT15" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:LT16" name="stVal" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:LT17" name="stVal" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:LT18" name="stVal" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:LT19" name="stVal" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:LT20" name="stVal" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:LT21" name="stVal" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:LT22" name="stVal" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:LT23" name="stVal" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:LT24" name="stVal" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:LT25" name="stVal" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:LT26" name="stVal" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:LT27" name="stVal" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:LT28" name="stVal" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:LT29" name="stVal" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:LT30" name="stVal" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:LT31" name="stVal" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:LT32" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08_2" prefix="RMBA" lnClass="GGIO" inst="4">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1A" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2A" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3A" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4A" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5A" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6A" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7A" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8A" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08_2" prefix="TMBA" lnClass="GGIO" inst="5">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1A" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2A" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3A" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4A" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5A" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6A" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7A" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8A" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08_2" prefix="RMBB" lnClass="GGIO" inst="6">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1B" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2B" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3B" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4B" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5B" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6B" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7B" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8B" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08_2" prefix="TMBB" lnClass="GGIO" inst="7">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1B" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2B" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3B" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4B" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5B" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6B" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7B" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8B" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_AS32" prefix="MV" lnClass="GGIO" inst="8">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV01" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV02" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV03" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV04" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV05" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV06" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV07" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV08" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV09" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV10" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV11" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV12" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV13" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV14" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV15" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV16" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV17" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV18" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV19" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV20" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV21" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV22" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV23" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV24" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV25" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV26" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV27" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV28" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV29" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV30" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV31" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV32" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="IN1" lnClass="GGIO" inst="9">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN101" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN102" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN103" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN104" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN105" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN106" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN107" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN108" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN109" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN110" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN111" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN112" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN113" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN114" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN115" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN116" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="IN1E" lnClass="GGIO" inst="10">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN101E" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN102E" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN103E" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN104E" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN105E" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN106E" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN107E" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN108E" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN109E" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN110E" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN111E" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN112E" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN113E" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN114E" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN115E" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN116E" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="IN1R" lnClass="GGIO" inst="11">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN101R" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN102R" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN103R" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN104R" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN105R" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN106R" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN107R" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN108R" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN109R" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN110R" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN111R" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN112R" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN113R" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN114R" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN115R" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN116R" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="IN2" lnClass="GGIO" inst="12">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN201" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN202" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN203" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN204" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN205" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN206" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN207" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN208" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN209" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN210" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN211" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN212" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN213" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN214" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN215" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN216" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="IN2E" lnClass="GGIO" inst="13">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN201E" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN202E" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN203E" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN204E" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN205E" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN206E" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN207E" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN208E" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN209E" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN210E" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN211E" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN212E" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN213E" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN214E" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN215E" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN216E" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="IN2R" lnClass="GGIO" inst="14">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN201R" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN202R" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN203R" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN204R" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN205R" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN206R" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN207R" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN208R" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN209R" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN210R" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN211R" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN212R" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN213R" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN214R" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN215R" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN216R" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="IN3" lnClass="GGIO" inst="15">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN301" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN302" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN303" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN304" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN305" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN306" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN307" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN308" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN309" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN310" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN311" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN312" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN313" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN314" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN315" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN316" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="IN3E" lnClass="GGIO" inst="16">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN301E" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN302E" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN303E" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN304E" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN305E" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN306E" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN307E" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN308E" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN309E" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN310E" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN311E" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN312E" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN313E" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN314E" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN315E" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN316E" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="IN3R" lnClass="GGIO" inst="17">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN301R" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN302R" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN303R" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN304R" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN305R" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN306R" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN307R" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN308R" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN309R" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN310R" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN311R" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN312R" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN313R" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN314R" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN315R" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN316R" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="OUT1" lnClass="GGIO" inst="18">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT101" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT102" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT103" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT104" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT105" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT106" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT107" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:OUT108" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:OUT109" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:OUT110" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:OUT111" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:OUT112" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:OUT113" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:OUT114" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:OUT115" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:OUT116" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16_2" prefix="OUT3" lnClass="GGIO" inst="19">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT301" name="stVal" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT302" name="stVal" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT303" name="stVal" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT304" name="stVal" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT305" name="stVal" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT306" name="stVal" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT307" name="stVal" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:OUT308" name="stVal" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:OUT309" name="stVal" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:OUT310" name="stVal" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:OUT311" name="stVal" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:OUT312" name="stVal" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:OUT313" name="stVal" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:OUT314" name="stVal" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:OUT315" name="stVal" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:OUT316" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS128" prefix="VB" lnClass="GGIO" inst="20">
            <DOI name="Ind001">
              <DAI esel:datasrc="db:VB001" name="stVal" />
            </DOI>
            <DOI name="Ind002">
              <DAI esel:datasrc="db:VB002" name="stVal" />
            </DOI>
            <DOI name="Ind003">
              <DAI esel:datasrc="db:VB003" name="stVal" />
            </DOI>
            <DOI name="Ind004">
              <DAI esel:datasrc="db:VB004" name="stVal" />
            </DOI>
            <DOI name="Ind005">
              <DAI esel:datasrc="db:VB005" name="stVal" />
            </DOI>
            <DOI name="Ind006">
              <DAI esel:datasrc="db:VB006" name="stVal" />
            </DOI>
            <DOI name="Ind007">
              <DAI esel:datasrc="db:VB007" name="stVal" />
            </DOI>
            <DOI name="Ind008">
              <DAI esel:datasrc="db:VB008" name="stVal" />
            </DOI>
            <DOI name="Ind009">
              <DAI esel:datasrc="db:VB009" name="stVal" />
            </DOI>
            <DOI name="Ind010">
              <DAI esel:datasrc="db:VB010" name="stVal" />
            </DOI>
            <DOI name="Ind011">
              <DAI esel:datasrc="db:VB011" name="stVal" />
            </DOI>
            <DOI name="Ind012">
              <DAI esel:datasrc="db:VB012" name="stVal" />
            </DOI>
            <DOI name="Ind013">
              <DAI esel:datasrc="db:VB013" name="stVal" />
            </DOI>
            <DOI name="Ind014">
              <DAI esel:datasrc="db:VB014" name="stVal" />
            </DOI>
            <DOI name="Ind015">
              <DAI esel:datasrc="db:VB015" name="stVal" />
            </DOI>
            <DOI name="Ind016">
              <DAI esel:datasrc="db:VB016" name="stVal" />
            </DOI>
            <DOI name="Ind017">
              <DAI esel:datasrc="db:VB017" name="stVal" />
            </DOI>
            <DOI name="Ind018">
              <DAI esel:datasrc="db:VB018" name="stVal" />
            </DOI>
            <DOI name="Ind019">
              <DAI esel:datasrc="db:VB019" name="stVal" />
            </DOI>
            <DOI name="Ind020">
              <DAI esel:datasrc="db:VB020" name="stVal" />
            </DOI>
            <DOI name="Ind021">
              <DAI esel:datasrc="db:VB021" name="stVal" />
            </DOI>
            <DOI name="Ind022">
              <DAI esel:datasrc="db:VB022" name="stVal" />
            </DOI>
            <DOI name="Ind023">
              <DAI esel:datasrc="db:VB023" name="stVal" />
            </DOI>
            <DOI name="Ind024">
              <DAI esel:datasrc="db:VB024" name="stVal" />
            </DOI>
            <DOI name="Ind025">
              <DAI esel:datasrc="db:VB025" name="stVal" />
            </DOI>
            <DOI name="Ind026">
              <DAI esel:datasrc="db:VB026" name="stVal" />
            </DOI>
            <DOI name="Ind027">
              <DAI esel:datasrc="db:VB027" name="stVal" />
            </DOI>
            <DOI name="Ind028">
              <DAI esel:datasrc="db:VB028" name="stVal" />
            </DOI>
            <DOI name="Ind029">
              <DAI esel:datasrc="db:VB029" name="stVal" />
            </DOI>
            <DOI name="Ind030">
              <DAI esel:datasrc="db:VB030" name="stVal" />
            </DOI>
            <DOI name="Ind031">
              <DAI esel:datasrc="db:VB031" name="stVal" />
            </DOI>
            <DOI name="Ind032">
              <DAI esel:datasrc="db:VB032" name="stVal" />
            </DOI>
            <DOI name="Ind033">
              <DAI esel:datasrc="db:VB033" name="stVal" />
            </DOI>
            <DOI name="Ind034">
              <DAI esel:datasrc="db:VB034" name="stVal" />
            </DOI>
            <DOI name="Ind035">
              <DAI esel:datasrc="db:VB035" name="stVal" />
            </DOI>
            <DOI name="Ind036">
              <DAI esel:datasrc="db:VB036" name="stVal" />
            </DOI>
            <DOI name="Ind037">
              <DAI esel:datasrc="db:VB037" name="stVal" />
            </DOI>
            <DOI name="Ind038">
              <DAI esel:datasrc="db:VB038" name="stVal" />
            </DOI>
            <DOI name="Ind039">
              <DAI esel:datasrc="db:VB039" name="stVal" />
            </DOI>
            <DOI name="Ind040">
              <DAI esel:datasrc="db:VB040" name="stVal" />
            </DOI>
            <DOI name="Ind041">
              <DAI esel:datasrc="db:VB041" name="stVal" />
            </DOI>
            <DOI name="Ind042">
              <DAI esel:datasrc="db:VB042" name="stVal" />
            </DOI>
            <DOI name="Ind043">
              <DAI esel:datasrc="db:VB043" name="stVal" />
            </DOI>
            <DOI name="Ind044">
              <DAI esel:datasrc="db:VB044" name="stVal" />
            </DOI>
            <DOI name="Ind045">
              <DAI esel:datasrc="db:VB045" name="stVal" />
            </DOI>
            <DOI name="Ind046">
              <DAI esel:datasrc="db:VB046" name="stVal" />
            </DOI>
            <DOI name="Ind047">
              <DAI esel:datasrc="db:VB047" name="stVal" />
            </DOI>
            <DOI name="Ind048">
              <DAI esel:datasrc="db:VB048" name="stVal" />
            </DOI>
            <DOI name="Ind049">
              <DAI esel:datasrc="db:VB049" name="stVal" />
            </DOI>
            <DOI name="Ind050">
              <DAI esel:datasrc="db:VB050" name="stVal" />
            </DOI>
            <DOI name="Ind051">
              <DAI esel:datasrc="db:VB051" name="stVal" />
            </DOI>
            <DOI name="Ind052">
              <DAI esel:datasrc="db:VB052" name="stVal" />
            </DOI>
            <DOI name="Ind053">
              <DAI esel:datasrc="db:VB053" name="stVal" />
            </DOI>
            <DOI name="Ind054">
              <DAI esel:datasrc="db:VB054" name="stVal" />
            </DOI>
            <DOI name="Ind055">
              <DAI esel:datasrc="db:VB055" name="stVal" />
            </DOI>
            <DOI name="Ind056">
              <DAI esel:datasrc="db:VB056" name="stVal" />
            </DOI>
            <DOI name="Ind057">
              <DAI esel:datasrc="db:VB057" name="stVal" />
            </DOI>
            <DOI name="Ind058">
              <DAI esel:datasrc="db:VB058" name="stVal" />
            </DOI>
            <DOI name="Ind059">
              <DAI esel:datasrc="db:VB059" name="stVal" />
            </DOI>
            <DOI name="Ind060">
              <DAI esel:datasrc="db:VB060" name="stVal" />
            </DOI>
            <DOI name="Ind061">
              <DAI esel:datasrc="db:VB061" name="stVal" />
            </DOI>
            <DOI name="Ind062">
              <DAI esel:datasrc="db:VB062" name="stVal" />
            </DOI>
            <DOI name="Ind063">
              <DAI esel:datasrc="db:VB063" name="stVal" />
            </DOI>
            <DOI name="Ind064">
              <DAI esel:datasrc="db:VB064" name="stVal" />
            </DOI>
            <DOI name="Ind065">
              <DAI esel:datasrc="db:VB065" name="stVal" />
            </DOI>
            <DOI name="Ind066">
              <DAI esel:datasrc="db:VB066" name="stVal" />
            </DOI>
            <DOI name="Ind067">
              <DAI esel:datasrc="db:VB067" name="stVal" />
            </DOI>
            <DOI name="Ind068">
              <DAI esel:datasrc="db:VB068" name="stVal" />
            </DOI>
            <DOI name="Ind069">
              <DAI esel:datasrc="db:VB069" name="stVal" />
            </DOI>
            <DOI name="Ind070">
              <DAI esel:datasrc="db:VB070" name="stVal" />
            </DOI>
            <DOI name="Ind071">
              <DAI esel:datasrc="db:VB071" name="stVal" />
            </DOI>
            <DOI name="Ind072">
              <DAI esel:datasrc="db:VB072" name="stVal" />
            </DOI>
            <DOI name="Ind073">
              <DAI esel:datasrc="db:VB073" name="stVal" />
            </DOI>
            <DOI name="Ind074">
              <DAI esel:datasrc="db:VB074" name="stVal" />
            </DOI>
            <DOI name="Ind075">
              <DAI esel:datasrc="db:VB075" name="stVal" />
            </DOI>
            <DOI name="Ind076">
              <DAI esel:datasrc="db:VB076" name="stVal" />
            </DOI>
            <DOI name="Ind077">
              <DAI esel:datasrc="db:VB077" name="stVal" />
            </DOI>
            <DOI name="Ind078">
              <DAI esel:datasrc="db:VB078" name="stVal" />
            </DOI>
            <DOI name="Ind079">
              <DAI esel:datasrc="db:VB079" name="stVal" />
            </DOI>
            <DOI name="Ind080">
              <DAI esel:datasrc="db:VB080" name="stVal" />
            </DOI>
            <DOI name="Ind081">
              <DAI esel:datasrc="db:VB081" name="stVal" />
            </DOI>
            <DOI name="Ind082">
              <DAI esel:datasrc="db:VB082" name="stVal" />
            </DOI>
            <DOI name="Ind083">
              <DAI esel:datasrc="db:VB083" name="stVal" />
            </DOI>
            <DOI name="Ind084">
              <DAI esel:datasrc="db:VB084" name="stVal" />
            </DOI>
            <DOI name="Ind085">
              <DAI esel:datasrc="db:VB085" name="stVal" />
            </DOI>
            <DOI name="Ind086">
              <DAI esel:datasrc="db:VB086" name="stVal" />
            </DOI>
            <DOI name="Ind087">
              <DAI esel:datasrc="db:VB087" name="stVal" />
            </DOI>
            <DOI name="Ind088">
              <DAI esel:datasrc="db:VB088" name="stVal" />
            </DOI>
            <DOI name="Ind089">
              <DAI esel:datasrc="db:VB089" name="stVal" />
            </DOI>
            <DOI name="Ind090">
              <DAI esel:datasrc="db:VB090" name="stVal" />
            </DOI>
            <DOI name="Ind091">
              <DAI esel:datasrc="db:VB091" name="stVal" />
            </DOI>
            <DOI name="Ind092">
              <DAI esel:datasrc="db:VB092" name="stVal" />
            </DOI>
            <DOI name="Ind093">
              <DAI esel:datasrc="db:VB093" name="stVal" />
            </DOI>
            <DOI name="Ind094">
              <DAI esel:datasrc="db:VB094" name="stVal" />
            </DOI>
            <DOI name="Ind095">
              <DAI esel:datasrc="db:VB095" name="stVal" />
            </DOI>
            <DOI name="Ind096">
              <DAI esel:datasrc="db:VB096" name="stVal" />
            </DOI>
            <DOI name="Ind097">
              <DAI esel:datasrc="db:VB097" name="stVal" />
            </DOI>
            <DOI name="Ind098">
              <DAI esel:datasrc="db:VB098" name="stVal" />
            </DOI>
            <DOI name="Ind099">
              <DAI esel:datasrc="db:VB099" name="stVal" />
            </DOI>
            <DOI name="Ind100">
              <DAI esel:datasrc="db:VB100" name="stVal" />
            </DOI>
            <DOI name="Ind101">
              <DAI esel:datasrc="db:VB101" name="stVal" />
            </DOI>
            <DOI name="Ind102">
              <DAI esel:datasrc="db:VB102" name="stVal" />
            </DOI>
            <DOI name="Ind103">
              <DAI esel:datasrc="db:VB103" name="stVal" />
            </DOI>
            <DOI name="Ind104">
              <DAI esel:datasrc="db:VB104" name="stVal" />
            </DOI>
            <DOI name="Ind105">
              <DAI esel:datasrc="db:VB105" name="stVal" />
            </DOI>
            <DOI name="Ind106">
              <DAI esel:datasrc="db:VB106" name="stVal" />
            </DOI>
            <DOI name="Ind107">
              <DAI esel:datasrc="db:VB107" name="stVal" />
            </DOI>
            <DOI name="Ind108">
              <DAI esel:datasrc="db:VB108" name="stVal" />
            </DOI>
            <DOI name="Ind109">
              <DAI esel:datasrc="db:VB109" name="stVal" />
            </DOI>
            <DOI name="Ind110">
              <DAI esel:datasrc="db:VB110" name="stVal" />
            </DOI>
            <DOI name="Ind111">
              <DAI esel:datasrc="db:VB111" name="stVal" />
            </DOI>
            <DOI name="Ind112">
              <DAI esel:datasrc="db:VB112" name="stVal" />
            </DOI>
            <DOI name="Ind113">
              <DAI esel:datasrc="db:VB113" name="stVal" />
            </DOI>
            <DOI name="Ind114">
              <DAI esel:datasrc="db:VB114" name="stVal" />
            </DOI>
            <DOI name="Ind115">
              <DAI esel:datasrc="db:VB115" name="stVal" />
            </DOI>
            <DOI name="Ind116">
              <DAI esel:datasrc="db:VB116" name="stVal" />
            </DOI>
            <DOI name="Ind117">
              <DAI esel:datasrc="db:VB117" name="stVal" />
            </DOI>
            <DOI name="Ind118">
              <DAI esel:datasrc="db:VB118" name="stVal" />
            </DOI>
            <DOI name="Ind119">
              <DAI esel:datasrc="db:VB119" name="stVal" />
            </DOI>
            <DOI name="Ind120">
              <DAI esel:datasrc="db:VB120" name="stVal" />
            </DOI>
            <DOI name="Ind121">
              <DAI esel:datasrc="db:VB121" name="stVal" />
            </DOI>
            <DOI name="Ind122">
              <DAI esel:datasrc="db:VB122" name="stVal" />
            </DOI>
            <DOI name="Ind123">
              <DAI esel:datasrc="db:VB123" name="stVal" />
            </DOI>
            <DOI name="Ind124">
              <DAI esel:datasrc="db:VB124" name="stVal" />
            </DOI>
            <DOI name="Ind125">
              <DAI esel:datasrc="db:VB125" name="stVal" />
            </DOI>
            <DOI name="Ind126">
              <DAI esel:datasrc="db:VB126" name="stVal" />
            </DOI>
            <DOI name="Ind127">
              <DAI esel:datasrc="db:VB127" name="stVal" />
            </DOI>
            <DOI name="Ind128">
              <DAI esel:datasrc="db:VB128" name="stVal" />
            </DOI>
          </LN>
          <LN lnType="GGIO_1_AS32" prefix="RA" lnClass="GGIO" inst="21">
            <DOI name="Ra001">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA001" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra002">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA002" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra003">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA003" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra004">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA004" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra005">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA005" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra006">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA006" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra007">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA007" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra008">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA008" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra009">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA009" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra010">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA010" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra011">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA011" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra012">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA012" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra013">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA013" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra014">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA014" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra015">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA015" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra016">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA016" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra017">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA017" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra018">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA018" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra019">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA019" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra020">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA020" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra021">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA021" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra022">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA022" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra023">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA023" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra024">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA024" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra025">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA025" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra026">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA026" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra027">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA027" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra028">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA028" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra029">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA029" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra030">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA030" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra031">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA031" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra032">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA032" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_2_AS32" prefix="RA" lnClass="GGIO" inst="22">
            <DOI name="Ra033">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA033" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra034">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA034" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra035">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA035" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra036">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA036" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra037">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA037" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra038">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA038" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra039">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA039" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra040">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA040" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra041">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA041" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra042">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA042" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra043">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA043" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra044">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA044" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra045">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA045" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra046">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA046" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra047">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA047" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra048">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA048" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra049">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA049" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra050">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA050" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra051">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA051" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra052">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA052" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra053">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA053" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra054">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA054" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra055">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA055" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra056">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA056" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra057">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA057" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra058">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA058" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra059">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA059" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra060">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA060" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra061">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA061" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra062">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA062" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra063">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA063" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra064">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA064" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_3_AS32" prefix="RA" lnClass="GGIO" inst="23">
            <DOI name="Ra065">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA065" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra066">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA066" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra067">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA067" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra068">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA068" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra069">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA069" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra070">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA070" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra071">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA071" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra072">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA072" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra073">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA073" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra074">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA074" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra075">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA075" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra076">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA076" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra077">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA077" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra078">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA078" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra079">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA079" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra080">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA080" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra081">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA081" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra082">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA082" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra083">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA083" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra084">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA084" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra085">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA085" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra086">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA086" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra087">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA087" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra088">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA088" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra089">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA089" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra090">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA090" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra091">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA091" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra092">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA092" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra093">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA093" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra094">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA094" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra095">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA095" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra096">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA096" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_4_AS32" prefix="RA" lnClass="GGIO" inst="24">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Ra097">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA097" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra098">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA098" name="f" />
