              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra044">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA044" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra045">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA045" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra046">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA046" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra047">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA047" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra048">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA048" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra049">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA049" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra050">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA050" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra051">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA051" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra052">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA052" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra053">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA053" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra054">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA054" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra055">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA055" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra056">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA056" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra057">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA057" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra058">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA058" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra059">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA059" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra060">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA060" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra061">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA061" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra062">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA062" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra063">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA063" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra064">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA064" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_3_AS32" prefix="RA" lnClass="GGIO" inst="23">
            <DOI name="Ra065">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA065" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra066">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA066" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra067">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA067" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra068">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA068" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra069">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA069" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra070">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA070" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra071">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA071" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra072">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA072" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra073">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA073" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra074">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA074" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra075">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA075" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra076">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA076" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra077">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA077" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra078">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA078" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra079">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA079" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra080">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA080" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra081">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA081" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra082">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA082" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra083">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA083" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra084">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA084" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra085">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA085" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra086">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA086" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra087">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA087" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra088">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA088" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra089">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA089" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra090">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA090" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra091">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA091" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra092">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA092" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra093">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA093" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra094">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA094" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra095">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA095" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra096">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA096" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_4_AS32" prefix="RA" lnClass="GGIO" inst="24">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Ra097">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA097" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra098">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA098" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra099">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA099" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra100">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA100" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra101">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA101" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra102">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA102" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra103">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA103" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra104">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA104" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra105">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA105" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra106">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA106" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra107">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA107" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra108">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA108" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra109">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA109" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra110">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA110" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra111">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA111" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra112">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA112" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra113">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA113" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra114">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA114" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra115">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA115" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra116">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA116" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra117">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA117" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra118">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA118" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra119">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA119" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra120">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA120" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra121">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA121" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra122">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA122" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra123">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA123" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra124">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA124" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra125">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA125" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra126">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA126" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra127">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA127" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra128">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA128" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AS32" prefix="SC" lnClass="GGIO" inst="25">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC01" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC02" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC03" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC04" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC05" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC06" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC07" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC08" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC09" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC10" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC11" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC12" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC13" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC14" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC15" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC16" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC17" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC18" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC19" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC20" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC21" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC22" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC23" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC24" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC25" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC26" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC27" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC28" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC29" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC30" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC31" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC32" name="f" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val />
                </DAI>
                <DAI name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED desc="651R" name="SEL_651R_CTO_47" type="SEL_651R_2" manufacturer="SEL" configVersion="ICD-651R-R106-V0-Z408005-D20190131">
    <Private type="SEL_IedInfo">
      <esel:ModelNumber>SEL-651R-2</esel:ModelNumber>
      <esel:ClassFileVersion>005</esel:ClassFileVersion>
      <esel:ClassFileDescription default="true">651R-2 ver R408 and newer</esel:ClassFileDescription>
      <esel:IcdFilePath>C:\Users\jeljoaquin\AppData\Local\SEL\AcSELerator\Architect\Palette\SEL_651_R.CID</esel:IcdFilePath>
      <esel:CidSentTime>03/20/2023 15:09:07</esel:CidSentTime>
    </Private>
    <Private type="SEL_IedComm">
      <esel:MMS inactivityTimeout="900" />
      <esel:FtpAddress>172.17.16.101</esel:FtpAddress>
      <esel:FtpPassword>64.32.6381561005483680218A5471F4A6X2Ffe8hK7iHRxOiTfknCg==118bcf1bf50e6e84ecd96b0477930e3db16</esel:FtpPassword>
      <esel:FtpUsername>FTPUSER</esel:FtpUsername>
    </Private>
    <Private type="SEL_IedResources">
      <esel:InDigitals>
        <esel:InBits format="VB{0:D3}" min="1" max="128" />
      </esel:InDigitals>
      <esel:GooseRx max="24" />
      <esel:GooseRx uniqueAddr="true" />
      <esel:GooseTx minMaxTime="4" />
      <esel:System minTimeSupported="true" />
      <esel:GooseTx maxBoolData="128" />
      <esel:Reports maxDataSetSize="8000" />
      <esel:System mmsAuthenticationSupported="true" />
    </Private>
    <Private type="SEL_OriginatorAccess">
      <esel:Originator category="0" allowed="1" />
      <esel:Originator category="1" allowed="1" />
      <esel:Originator category="2" allowed="1" />
      <esel:Originator category="3" allowed="1" />
      <esel:Originator category="4" allowed="1" />
      <esel:Originator category="5" allowed="1" />
      <esel:Originator category="6" allowed="1" />
      <esel:Originator category="7" allowed="1" />
      <esel:Originator category="8" allowed="1" />
    </Private>
    <Private type="SEL_GooseSubscription" />
    <Services>
      <DynAssociation />
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="22" maxAttributes="500" />
      <ReadWrite />
      <ConfReportControl max="14" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <GOOSE max="8" />
      <FileHandling />
      <ConfLNs />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication />
        <LDevice desc="Data Sets, BRCBs, URCBs" inst="CFG">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DataSet desc="Primer bloque de señales de protección. Disparo por baja frecuencia y sobrecorriente. Alarmas sobrevoltaje, bajo voltaje." name="PROT1">
              <FCDA ldInst="PRO" prefix="D" lnClass="PTUF" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="P51" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="G51" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="G51" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="N51" lnClass="PTOC" lnInst="8" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="N51" lnClass="PTOC" lnInst="9" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="HIZ" lnClass="PHIZ" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="LOP" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="PH3" lnClass="PTOV" lnInst="10" doName="Str" fc="ST" />
              <FCDA ldInst="PRO" prefix="PH3" lnClass="PTUV" lnInst="11" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="P" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
            </DataSet>
            <DataSet desc="Señales de medición." name="MET1">
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="PhV1" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MSQI" lnInst="1" doName="SeqA" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MSQI" lnInst="1" doName="SeqV1" fc="MX" />
              <FCDA ldInst="MET" prefix="MET" lnClass="MSTA" lnInst="1" doName="MaxA" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="28" doName="AnIn01" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="28" doName="AnIn02" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="28" doName="AnIn03" fc="MX" />
              <FCDA ldInst="ANN" prefix="MV" lnClass="GGIO" lnInst="28" doName="AnIn04" fc="MX" />
            </DataSet>
            <DataSet desc="Primer bloque de anunciadores. Señales de estado, entradas, indicadores de grupo de ajustes, SVTs." name="ANN1">
              <FCDA ldInst="ANN" prefix="BK" lnClass="GGIO" lnInst="26" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="BK" lnClass="GGIO" lnInst="26" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="BK" lnClass="GGIO" lnInst="26" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="ETH" lnClass="GGIO" lnInst="23" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="ETH" lnClass="GGIO" lnInst="23" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="ETH" lnClass="GGIO" lnInst="23" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="SG" lnClass="GGIO" lnInst="16" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="SG" lnClass="GGIO" lnInst="16" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="SG" lnClass="GGIO" lnInst="16" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind16" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind17" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind18" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind19" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind20" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind21" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind22" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind23" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind24" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind25" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind26" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind27" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind28" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind29" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind30" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind31" fc="ST" />
              <FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind32" fc="ST" />
            </DataSet>
            <DataSet desc="Contadores" name="CONT1">
              <FCDA ldInst="ANN" prefix="SG" lnClass="GGIO" lnInst="16" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="SG" lnClass="GGIO" lnInst="16" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="SG" lnClass="GGIO" lnInst="16" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="SG" lnClass="GGIO" lnInst="16" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="SG" lnClass="GGIO" lnInst="16" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="SG" lnClass="GGIO" lnInst="16" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="SG" lnClass="GGIO" lnInst="16" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="SG" lnClass="GGIO" lnInst="16" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="SG" lnClass="GGIO" lnInst="16" doName="Ind09" fc="ST" />
            </DataSet>
            <DataSet desc="Bits de control. RBs y sus estados." name="CTRL1">
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" fc="ST" />
              <FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" fc="ST" />
            </DataSet>
            <DataSet desc="Virtual Bits. LTs" name="ANN2">
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="15" doName="Ind001" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="15" doName="Ind002" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="15" doName="Ind003" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="15" doName="Ind004" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="15" doName="Ind005" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="15" doName="Ind006" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="15" doName="Ind007" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="15" doName="Ind008" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="15" doName="Ind009" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="15" doName="Ind010" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="15" doName="Ind011" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="15" doName="Ind012" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="15" doName="Ind013" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="15" doName="Ind014" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="15" doName="Ind015" fc="ST" />
              <FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="15" doName="Ind016" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind01" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind02" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind03" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind04" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind05" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind06" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind07" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind08" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind09" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind10" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind11" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind12" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind13" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind14" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind15" fc="ST" />
              <FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind16" fc="ST" />
            </DataSet>
            <ReportControl name="PROT1" datSet="PROT1" rptID="SEL_651R_1" confRev="1" buffered="true" bufTime="500">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
            </ReportControl>
            <ReportControl name="MET1" datSet="MET1" rptID="SEL_651R_1" confRev="1" bufTime="250">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
            </ReportControl>
            <ReportControl name="ANN1" datSet="ANN1" rptID="SEL_651R_1" confRev="1" buffered="true" bufTime="500">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
            </ReportControl>
            <ReportControl name="ANN2" datSet="ANN2" rptID="SEL_651R_1" confRev="1" buffered="true" bufTime="250">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
            </ReportControl>
            <ReportControl name="CTRL1" datSet="CTRL1" rptID="SEL_651R_1" confRev="1" buffered="true" bufTime="500">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
            </ReportControl>
            <ReportControl name="CONT1" datSet="CONT1" rptID="SEL_651R_1" confRev="1" bufTime="250">
              <TrgOps dchg="true" qchg="true" period="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
            </ReportControl>
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Config</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1_5" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:SERNUM" name="serNum" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Protection" inst="PRO">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1_5" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:SERNUM" name="serNum" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="P" lnClass="PIOC" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Phase instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="G" lnClass="PIOC" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Ground instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="Q" lnClass="PIOC" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Negative-sequence instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="N" lnClass="PIOC" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Neutral instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50N1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="P" lnClass="PIOC" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Phase instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="G" lnClass="PIOC" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Ground instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="Q" lnClass="PIOC" inst="7">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Negative-sequence instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="N" lnClass="PIOC" inst="8">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Neutral instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50N2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="P" lnClass="PIOC" inst="9">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Phase instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P3" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="G" lnClass="PIOC" inst="10">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Ground instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G3" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="Q" lnClass="PIOC" inst="11">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Negative-sequence instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q3" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="N" lnClass="PIOC" inst="12">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Neutral instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50N3" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="P" lnClass="PIOC" inst="13">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Phase instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P4" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="G" lnClass="PIOC" inst="14">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Ground instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G4" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="Q" lnClass="PIOC" inst="15">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Negative-sequence instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q4" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="N" lnClass="PIOC" inst="16">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Neutral instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50N4" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="P" lnClass="PIOC" inst="17">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Phase instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P5" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="G" lnClass="PIOC" inst="18">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Ground instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G5" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="Q" lnClass="PIOC" inst="19">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Negative-sequence instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q5" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="N" lnClass="PIOC" inst="20">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Neutral instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50N5" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="P" lnClass="PIOC" inst="21">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Phase instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P6" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="G" lnClass="PIOC" inst="22">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Ground instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G6" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="Q" lnClass="PIOC" inst="23">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Negative-sequence instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q6" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="N" lnClass="PIOC" inst="24">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Neutral instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50N6" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="A" lnClass="PIOC" inst="25">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50A1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="B" lnClass="PIOC" inst="26">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50B1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="C" lnClass="PIOC" inst="27">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50C1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="A" lnClass="PIOC" inst="28">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50A2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="B" lnClass="PIOC" inst="29">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50B2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="C" lnClass="PIOC" inst="30">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50C2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="A" lnClass="PIOC" inst="31">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50A3" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="B" lnClass="PIOC" inst="32">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50B3" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="C" lnClass="PIOC" inst="33">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50C3" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="A" lnClass="PIOC" inst="34">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50A4" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="B" lnClass="PIOC" inst="35">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50B4" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="C" lnClass="PIOC" inst="36">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50C4" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="A" lnClass="PIOC" inst="37">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50A" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="B" lnClass="PIOC" inst="38">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50B" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="C" lnClass="PIOC" inst="39">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50C" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="L" lnClass="PIOC" inst="40">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Phase instantaneous overcurrent for load detection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50L" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="LA" lnClass="PIOC" inst="41">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase instantaneous overcurrent for load detection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50LA" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="LB" lnClass="PIOC" inst="42">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase instantaneous overcurrent for load detection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50LB" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="LC" lnClass="PIOC" inst="43">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase instantaneous overcurrent for load detection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50LC" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="QF" lnClass="PIOC" inst="44">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Forward negative-sequence overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50QF" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="QR" lnClass="PIOC" inst="45">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Reverse negative-sequence overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50QR" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="GF" lnClass="PIOC" inst="46">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Forward ground overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50GF" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PIOC1_3" prefix="GR" lnClass="PIOC" inst="47">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Reverse ground overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50GR" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PPAM1" prefix="VS" lnClass="PPAM" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Phase angle measuring</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:78VSO" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:78VSO" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_3" prefix="P51" lnClass="PTOC" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Maximum-phase time overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51PT" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_3" prefix="G51" lnClass="PTOC" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Ground time overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51G1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51G1T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_3" prefix="G51" lnClass="PTOC" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Ground time overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51G2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51G2T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_3" prefix="Q51" lnClass="PTOC" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Negative-sequence time overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51Q" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51QT" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_3" prefix="A51" lnClass="PTOC" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase time overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51A" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51AT" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_3" prefix="B51" lnClass="PTOC" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase time overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51B" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51BT" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_3" prefix="C51" lnClass="PTOC" inst="7">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase time overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51C" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51CT" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_3" prefix="N51" lnClass="PTOC" inst="8">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Neutral time overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51N1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51N1T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOC1_3" prefix="N51" lnClass="PTOC" inst="9">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Neutral time overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:51N2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51N2T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="LOP" lnClass="PTUV" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Loss of Potential</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:LOP" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:LOP" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="YA" lnClass="PTUV" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase undervoltage Y-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27YA1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27YA1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="YB" lnClass="PTUV" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase undervoltage Y-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27YB1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27YB1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="YC" lnClass="PTUV" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase undervoltage Y-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27YC1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27YC1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="YA" lnClass="PTUV" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase undervoltage Y-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27YA2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27YA2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="YB" lnClass="PTUV" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase undervoltage Y-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27YB2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27YB2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="YC" lnClass="PTUV" inst="7">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase undervoltage Y-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27YC2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27YC2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="YAB" lnClass="PTUV" inst="8">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>AB-Phase-to-phase undervoltage Y-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27YAB1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27YAB1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="YBC" lnClass="PTUV" inst="9">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>BC-phase-to-phase undervoltage Y-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27YBC1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27YBC1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="YCA" lnClass="PTUV" inst="10">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>CA-phase-to-phase undervoltage Y-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27YCA1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27YCA1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="PH3" lnClass="PTUV" inst="11">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>3-Phase undervoltage</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:3P27Y" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:3P27Y" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="ZA" lnClass="PTUV" inst="12">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-phase undervoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27ZA1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27ZA1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="ZB" lnClass="PTUV" inst="13">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase undervoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27ZB1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27ZB1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="ZC" lnClass="PTUV" inst="14">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase undervoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27ZC1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27ZC1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="ZA" lnClass="PTUV" inst="15">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase undervoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27ZA2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27ZA2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="ZB" lnClass="PTUV" inst="16">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase undervoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27ZB2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27ZB2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="ZC" lnClass="PTUV" inst="17">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase undervoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27ZC2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27ZC2" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="ZAB" lnClass="PTUV" inst="18">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>AB-phase-to-phase undervoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27ZAB1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27ZAB1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="ZBC" lnClass="PTUV" inst="19">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>BC-phase-to-phase undervoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27ZBC1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27ZBC1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="ZCA" lnClass="PTUV" inst="20">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>CA-phase-to-phase undervoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27ZCA1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27ZCA1" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="PH3" lnClass="PTUV" inst="21">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>3-Phase undervoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:3P27Z" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:3P27Z" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV3" prefix="SAG" lnClass="PTUV" inst="22">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Voltage sag</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:SAG3P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:SAG3P" name="general" />
              <DAI esel:datasrc="db:SAGA" name="phsA" />
              <DAI esel:datasrc="db:SAGB" name="phsB" />
              <DAI esel:datasrc="db:SAGC" name="phsC" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV3" prefix="INT" lnClass="PTUV" inst="23">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Voltage interruption</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:INT3P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:INT3P" name="general" />
              <DAI esel:datasrc="db:INTA" name="phsA" />
              <DAI esel:datasrc="db:INTB" name="phsB" />
              <DAI esel:datasrc="db:INTC" name="phsC" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="YA" lnClass="PTUV" inst="24">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase undervoltage Y-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27YA3" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27YA3" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="YB" lnClass="PTUV" inst="25">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase undervoltage Y-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27YB3" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27YB3" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="YC" lnClass="PTUV" inst="26">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase undervoltage Y-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27YC3" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27YC3" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="YA" lnClass="PTUV" inst="27">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase undervoltage Y-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27YA4" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27YA4" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="YB" lnClass="PTUV" inst="28">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase undervoltage Y-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27YB4" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27YB4" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="YC" lnClass="PTUV" inst="29">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase undervoltage Y-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27YC4" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27YC4" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="ZA" lnClass="PTUV" inst="30">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-phase undervoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27ZA3" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27ZA3" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="ZB" lnClass="PTUV" inst="31">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase undervoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27ZB3" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27ZB3" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="ZC" lnClass="PTUV" inst="32">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase undervoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27ZC3" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27ZC3" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="ZA" lnClass="PTUV" inst="33">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase undervoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27ZA4" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27ZA4" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="ZB" lnClass="PTUV" inst="34">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase undervoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27ZB4" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27ZB4" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUV1_2" prefix="ZC" lnClass="PTUV" inst="35">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase undervoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:27ZC4" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27ZC4" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="YA" lnClass="PTOV" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase overvoltage</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59YA1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="YB" lnClass="PTOV" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase overvoltage</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59YB1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="YC" lnClass="PTOV" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase overvoltage</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59YC1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="YA" lnClass="PTOV" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase overvoltage</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59YA2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="YB" lnClass="PTOV" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase overvoltage</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59YB2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="YC" lnClass="PTOV" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase overvoltage</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59YC2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="YAB" lnClass="PTOV" inst="7">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>AB-phase-to-phase overvoltage</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59YAB1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="YBC" lnClass="PTOV" inst="8">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>BC-phase-to-phase overvoltage</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59YBC1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="YCA" lnClass="PTOV" inst="9">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>CA-phase-to-phase overvoltage</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59YCA1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="PH3" lnClass="PTOV" inst="10">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>3-Phase overvoltage Y-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:3P59Y" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="YQ" lnClass="PTOV" inst="11">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Negative-sequence overvoltage Y-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59YQ1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="YN" lnClass="PTOV" inst="12">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Zero-sequence overvoltage Y-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59YN1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="YN" lnClass="PTOV" inst="13">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Zero-sequence overvoltage Y-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59YN2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="YV" lnClass="PTOV" inst="14">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Positive-sequence overvoltage Y-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59YV1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="ZA" lnClass="PTOV" inst="15">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase overvoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59ZA1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="ZB" lnClass="PTOV" inst="16">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase overvoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59ZB1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="ZC" lnClass="PTOV" inst="17">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase overvoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59ZC1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="ZA" lnClass="PTOV" inst="18">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase overvoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59ZA2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="ZB" lnClass="PTOV" inst="19">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase overvoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59ZB2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="ZC" lnClass="PTOV" inst="20">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase overvoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59ZC2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="ZAB" lnClass="PTOV" inst="21">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>AB-phase-to-phase overvoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59ZAB1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="ZBC" lnClass="PTOV" inst="22">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>BC-phase-to-phase overvoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59ZBC1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="ZCA" lnClass="PTOV" inst="23">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>CA-phase-to-phase overvoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59ZCA1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="PH3" lnClass="PTOV" inst="24">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>3-Phase overvoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:3P59Z" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="ZQ" lnClass="PTOV" inst="25">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Negative-sequence overvoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59ZQ1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="ZN" lnClass="PTOV" inst="26">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Zero-sequence overvoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59ZN1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="ZN" lnClass="PTOV" inst="27">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Zero-sequence overvoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59ZN2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="ZV" lnClass="PTOV" inst="28">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Positive-sequence overvoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59ZV1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV3" prefix="SWL" lnClass="PTOV" inst="29">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>3-phase voltage swell</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:SW3P" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:SW3P" name="general" />
              <DAI esel:datasrc="db:SWA" name="phsA" />
              <DAI esel:datasrc="db:SWB" name="phsB" />
              <DAI esel:datasrc="db:SWC" name="phsC" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="YA" lnClass="PTOV" inst="30">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase overvoltage</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59YA3" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="YB" lnClass="PTOV" inst="31">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase overvoltage</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59YB3" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="YC" lnClass="PTOV" inst="32">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase overvoltage</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59YC3" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="YA" lnClass="PTOV" inst="33">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase overvoltage</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59YA4" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="YB" lnClass="PTOV" inst="34">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase overvoltage</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59YB4" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="YC" lnClass="PTOV" inst="35">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase overvoltage</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59YC4" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="YL1" lnClass="PTOV" inst="36">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59YL1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="ZA" lnClass="PTOV" inst="37">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase overvoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59ZA3" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="ZB" lnClass="PTOV" inst="38">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase overvoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59ZB3" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="ZC" lnClass="PTOV" inst="39">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase overvoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59ZC3" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="ZA" lnClass="PTOV" inst="40">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase overvoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59ZA4" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="ZB" lnClass="PTOV" inst="41">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase overvoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59ZB4" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="ZC" lnClass="PTOV" inst="42">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase overvoltage Z-terminal</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59ZC4" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOV1_2" prefix="ZL1" lnClass="PTOV" inst="43">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Protection</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:59ZL1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTRC1_3" prefix="TRIP" lnClass="PTRC" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Trip</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Tr">
              <DAI esel:datasrc="db:TRIP3P" name="general" />
              <DAI esel:datasrc="db:TRIPA" name="phsA" />
              <DAI esel:datasrc="db:TRIPB" name="phsB" />
              <DAI esel:datasrc="db:TRIPC" name="phsC" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOF1" prefix="D" lnClass="PTOF" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Definite-time frequency</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81D1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D1T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="BlkV">
              <DAI esel:datasrc="db:27B81" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOF1" prefix="D" lnClass="PTOF" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Definite-time frequency</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81D2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D2T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="BlkV">
              <DAI esel:datasrc="db:27B81" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOF1" prefix="D" lnClass="PTOF" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Definite-time frequency</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81D3" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D3T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="BlkV">
              <DAI esel:datasrc="db:27B81" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOF1" prefix="D" lnClass="PTOF" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Definite-time frequency</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81D4" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D4T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="BlkV">
              <DAI esel:datasrc="db:27B81" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOF1" prefix="D" lnClass="PTOF" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Definite-time frequency</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81D5" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D5T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="BlkV">
              <DAI esel:datasrc="db:27B81" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTOF1" prefix="D" lnClass="PTOF" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Definite-time frequency</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81D6" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D6T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="BlkV">
              <DAI esel:datasrc="db:27B81" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUF1" prefix="D" lnClass="PTUF" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Definite-time frequency</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81D1" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D1T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="BlkV">
              <DAI esel:datasrc="db:27B81" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUF1" prefix="D" lnClass="PTUF" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Definite-time frequency</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81D2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D2T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="BlkV">
              <DAI esel:datasrc="db:27B81" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUF1" prefix="D" lnClass="PTUF" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Definite-time frequency</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81D3" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D3T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="BlkV">
              <DAI esel:datasrc="db:27B81" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUF1" prefix="D" lnClass="PTUF" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Definite-time frequency</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81D4" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D4T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="BlkV">
              <DAI esel:datasrc="db:27B81" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUF1" prefix="D" lnClass="PTUF" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Definite-time frequency</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81D5" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D5T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="BlkV">
              <DAI esel:datasrc="db:27B81" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PTUF1" prefix="D" lnClass="PTUF" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Definite-time frequency</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81D6" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D6T" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="BlkV">
              <DAI esel:datasrc="db:27B81" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PFRC1" prefix="FHz" lnClass="PFRC" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Rate of change of frequency</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:81RFP" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81RFT" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PHIZ1" prefix="HIZ" lnClass="PHIZ" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>High-impedance fault</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:OREDHIF2" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:OREDHIF2" name="general" />
              <DAI esel:datasrc="db:HIF2_A" name="phsA" />
              <DAI esel:datasrc="db:HIF2_B" name="phsB" />
              <DAI esel:datasrc="db:HIF2_C" name="phsC" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="PHIZ2" prefix="HIZ" lnClass="PHIZ" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Ground HIZ instantaneous overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI esel:datasrc="db:50GHIZ" name="general" />
              <DAI esel:datasrc="imm" name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50GHIZA" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1_2" prefix="QF" lnClass="RDIR" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Forward directional negative-sequence overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:32QF" name="general" />
              <DAI esel:datasrc="db:32QF?0:1" name="dirGeneral" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1_2" prefix="QR" lnClass="RDIR" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Reverse directional negative-sequence overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:32QR" name="general" />
              <DAI esel:datasrc="db:32QR?0:2" name="dirGeneral" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1_2" prefix="GF" lnClass="RDIR" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Forward directional ground overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:32GF" name="general" />
              <DAI esel:datasrc="db:32GF?0:1" name="dirGeneral" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1_2" prefix="GR" lnClass="RDIR" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Reverse directional ground overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:32GR" name="general" />
              <DAI esel:datasrc="db:32GR?0:2" name="dirGeneral" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1_2" prefix="PF" lnClass="RDIR" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Forward directional phase overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:32PF" name="general" />
              <DAI esel:datasrc="db:32PF?0:1" name="dirGeneral" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDIR1_2" prefix="PR" lnClass="RDIR" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Reverse directional phase overcurrent</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI esel:datasrc="db:32PR" name="general" />
              <DAI esel:datasrc="db:32PR?0:2" name="dirGeneral" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="CSWI1_3" prefix="BC" lnClass="CSWI" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>3-phase open/close</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:CC3:OC3" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:PRO$BCCSWI1$ST$Pos$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:3PO?2:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:OC3" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:CC3" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="CSWI1_3" prefix="BCA" lnClass="CSWI" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-phase open/close</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:CCA:OCA" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:PRO$BCACSWI2$ST$Pos$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:SPOA?2:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:OCA" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:CCA" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="CSWI1_3" prefix="BCB" lnClass="CSWI" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-phase open/close</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:CCB:OCB" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:PRO$BCBCSWI3$ST$Pos$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:SPOB?2:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:OCB" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:CCB" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="CSWI1_3" prefix="BCC" lnClass="CSWI" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-phase open/close</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:CCC:OCC" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:PRO$BCCCSWI4$ST$Pos$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:SPOC?2:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:OCC" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:CCC" name="general" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="CSYN1" prefix="Auto" lnClass="CSYN" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Synchronizer controller</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Cmd">
              <DAI esel:datasrc="db:25C" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="VInd1">
              <DAI esel:datasrc="db:VDIFA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="VInd2">
              <DAI esel:datasrc="db:VDIFB" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="VInd3">
              <DAI esel:datasrc="db:VDIFC" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="VInd4">
              <DAI esel:datasrc="db:VDIFP" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="VInd5">
              <DAI esel:datasrc="db:GENVHI" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="HzSynActv">
              <DAI esel:datasrc="db:FSYNCACT" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="HzSynTms">
              <DAI esel:datasrc="db:FSYNCTO" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="RHz">
              <DAI esel:datasrc="db:FRAISE" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="LHz">
              <DAI esel:datasrc="db:FLOWER" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="VSynActv">
              <DAI esel:datasrc="db:VSYNCACT" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="VSynTms">
              <DAI esel:datasrc="db:VSYNCTO" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="RV">
              <DAI esel:datasrc="db:VRAISE" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="LV">
              <DAI esel:datasrc="db:VLOWER" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="DifHzClc">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SLIP" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc1">
              <SDI name="instMag">
                <DAI esel:datasrc="db:DIFVA" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:50000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc2">
              <SDI name="instMag">
                <DAI esel:datasrc="db:DIFVB" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:50000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc3">
              <SDI name="instMag">
                <DAI esel:datasrc="db:DIFVC" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:50000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR1" prefix="BSA" lnClass="XCBR" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-phase breaker status</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="db:OPSCTRA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52AA?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>None</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" prefix="BSB" lnClass="XCBR" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-phase breaker status</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="db:OPSCTRB" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52AB?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>None</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" prefix="BSC" lnClass="XCBR" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-phase breaker status</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="db:OPSCTRC" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52AC?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>None</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" prefix="BS" lnClass="XCBR" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>3-phase breaker status</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="db:OPSCTRA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52A3P?1:2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>None</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="SCBR3" prefix="BSA" lnClass="SCBR" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-phase breaker wear</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="lnNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OCA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:BCWA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="db:OPSCTRA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="AbrPrt">
              <SDI name="instMag">
                <DAI esel:datasrc="db:WEARA" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAbrPrt">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MAXWEAR" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR3" prefix="BSB" lnClass="SCBR" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-phase breaker wear</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="lnNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OCB" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:BCWB" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="db:OPSCTRB" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="AbrPrt">
              <SDI name="instMag">
                <DAI esel:datasrc="db:WEARB" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAbrPrt">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MAXWEAR" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR3" prefix="BSC" lnClass="SCBR" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-phase breaker wear</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="lnNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OCC" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:BCWC" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="db:OPSCTRC" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="AbrPrt">
              <SDI name="instMag">
                <DAI esel:datasrc="db:WEARC" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAbrPrt">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MAXWEAR" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RDRE1" prefix="FLT" lnClass="RDRE" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Event Notification</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade">
              <DAI esel:datasrc="db:FLREP" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="FltNum">
              <DAI esel:datasrc="db:FLRNUM" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="RDRE1" prefix="HIF" lnClass="RDRE" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Event Notification</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade">
              <DAI esel:datasrc="db:HIFLREP" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="FltNum">
              <DAI esel:datasrc="db:HIFLRNUM" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Measurement" inst="MET">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Measurement</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1_5" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:SERNUM" name="serNum" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="MMXU1_3" prefix="MET" lnClass="MMXU" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Metering</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KW3" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVAR3" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVA3" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PF3" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FREQ" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="PPV1">
              <SDI name="phsAB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VABY" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VABYFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBCY" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VBCYFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCAY" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VCAYFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PPV2">
              <SDI name="phsAB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VABZ" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VABZFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBCZ" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VBCZFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCAZ" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VCAZFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV1">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VAY" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VAYFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBY" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VBYFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCY" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VCYFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV2">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VAZ" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VAZFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBZ" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VBZFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCZ" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VCZFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IA" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IAFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IB" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IBFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IC" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:ICFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IN" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:INFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IG" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IGFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:KWA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:200000" name="db">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:KWB" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:200000" name="db">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:KWC" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:200000" name="db">
                  <Val>5</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:KVARA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:KVARB" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:KVARC" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>5</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:KVAA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:KVAB" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:KVAC" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>5</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>none</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PFB" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>none</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PFC" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>none</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MSQI1_3" prefix="MET" lnClass="MSQI" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Sequence and imbalance</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:I1" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:I1FA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:3I2" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:3I2FA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:3I0" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:3I0FA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm" name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV1">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:V1Y" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:V1YFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:V2Y" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:V2YFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:3V0Y" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:3V0YFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm" name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV2">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:V1Z" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:V1ZFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:V2Z" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:V2ZFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:3V0Z" name="f" />
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:3V0ZFA" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm" name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MSTA" prefix="MET" lnClass="MSTA" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Metering Statistics</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MaxA">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IAMAX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IBMAX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:ICMAX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IGMAX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:INMAX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="MinA">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IAMIN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IBMIN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:ICMIN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IGMIN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:INMIN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPhV1">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VAYMAX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VBYMAX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VCYMAX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPhV2">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VAZMAX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
