                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VBZMAX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VCZMAX" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="MinPhV1">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VAYMIN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VBYMIN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VCYMIN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="MinPhV2">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VAZMIN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VBZMIN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:VCZMIN" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:50000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MVA3MAX" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:20000" name="db">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="MinVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MVA3MIN" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:20000" name="db">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="AvW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MW3R" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="AvPhW">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:MWAR" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:MWBR" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:MWCR" name="f" />
                  </SDI>
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:100000" name="db">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="MaxW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MW3MAX" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MinW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MW3MIN" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MVR3MAX" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MinVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MVR3MIN" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MDST" prefix="MET" lnClass="MDST" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Demand statistics</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="lnNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="DmdA">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IADEM" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IBDEM" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:ICDEM" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IGDEM" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:INDEM" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="nseq">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:3I2DEM" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm" name="cdcNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="cdcName">
                <Val>WYE</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="PkDmdA">
              <SDI name="phsA">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IAPK" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IBPK" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:ICPK" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IGPK" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:INPK" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <SDI name="nseq">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:3I2PK" name="f" />
                </SDI>
                <DAI esel:datasrc="db:EN" name="q" />
                <SDI name="units">
                  <DAI esel:datasrc="imm" name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI esel:datasrc="imm" name="multiplier">
                    <Val />
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:3000" name="db">
                  <Val>500</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm" name="cdcNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="cdcName">
                <Val>WYE</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="SupWh">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MWH3I" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="SupVArh">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MVRH3I" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWh">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MWH3O" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="DmdVArh">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MVRH3O" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="ZBAT1" prefix="DC" lnClass="ZBAT" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Battery voltage</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Vol">
              <SDI name="instMag">
                <DAI esel:datasrc="db:VBAT" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Control" inst="CON">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Control</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Device" lnType="LPHD1_5" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:SERNUM" name="serNum" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BC01_08_5" prefix="RB" lnClass="GGIO" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Remote bit 1-8 control</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO01">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB01:RB01" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO01$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB01" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO02">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB02:RB02" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO02$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB02" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO03">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB03:RB03" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO03$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB03" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO04">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB04:RB04" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO04$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB04" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO05">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB05" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO05$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB05" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO06">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB06" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO06$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB06" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO07">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB07" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO07$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB07" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO08">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB08" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO08$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB08" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC09_16_5" prefix="RB" lnClass="GGIO" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Remote bit 9-16 control</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO09">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB09" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO09$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB09" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB10" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO10$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB10" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB11" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO11$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB11" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB12" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO12$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB12" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB13" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO13$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB13" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB14" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO14$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB14" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB15" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO15$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB15" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB16" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO16$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB16" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC17_24_3" prefix="RB" lnClass="GGIO" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Remote bit 17-24 control</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO17">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB17" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO17$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB17" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB18" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO18$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB18" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB19" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO19$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB19" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB20" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO20$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB20" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB21" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO21$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB21" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB22" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO22$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB22" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB23" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO23$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB23" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB24" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO24$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB24" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC25_32_3" prefix="RB" lnClass="GGIO" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Remote bit 25-32 control</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO25">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB25" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO25$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB25" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB26" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO26$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB26" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB27" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO27$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB27" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB28" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO28$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB28" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB29" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO29$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB29" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB30" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO30$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB30" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB31" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO31$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB31" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB32" name="ctlVal" />
                <SDI name="origin">
                  <DAI esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO32$stVal?5:NOOP" name="orCat">
                    <esel:Val>1000</esel:Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI esel:datasrc="db:RB32" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Annunciators" inst="ANN">
          <LN0 lnType="LN0" lnClass="LLN0" inst="">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Annunciators</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="ldNs">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1_5" prefix="DevID" lnClass="LPHD" inst="1">
            <DOI name="PhyNam">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:SERNUM" name="serNum" />
            </DOI>
            <DOI name="PhyHealth">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Proxy">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS07" prefix="IN1" lnClass="GGIO" inst="1">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Inputs</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN101" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN102" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN103" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN104" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN105" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN106" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN107" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS06" prefix="IN2" lnClass="GGIO" inst="2">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Inputs</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN201" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN202" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN203" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN204" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN205" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN206" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="OUT1" lnClass="GGIO" inst="3">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Outputs</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT101" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT102" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT103" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT104" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT105" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT106" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT107" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:OUT108" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS02" prefix="OUT2" lnClass="GGIO" inst="4">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Outputs</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT201" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT202" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS64_2" prefix="SV" lnClass="GGIO" inst="5">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>SELogic variables</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:SV01" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:SV02" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:SV03" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SV04" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SV05" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SV06" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SV07" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SV08" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:SV09" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:SV10" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:SV11" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:SV12" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:SV13" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:SV14" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:SV15" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:SV16" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:SV17" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:SV18" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:SV19" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:SV20" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:SV21" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:SV22" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:SV23" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:SV24" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:SV25" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:SV26" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:SV27" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:SV28" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:SV29" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:SV30" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:SV31" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:SV32" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind33">
              <DAI esel:datasrc="db:SV33" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind34">
              <DAI esel:datasrc="db:SV34" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind35">
              <DAI esel:datasrc="db:SV35" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind36">
              <DAI esel:datasrc="db:SV36" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind37">
              <DAI esel:datasrc="db:SV37" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind38">
              <DAI esel:datasrc="db:SV38" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind39">
              <DAI esel:datasrc="db:SV39" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind40">
              <DAI esel:datasrc="db:SV40" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind41">
              <DAI esel:datasrc="db:SV41" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind42">
              <DAI esel:datasrc="db:SV42" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind43">
              <DAI esel:datasrc="db:SV43" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind44">
              <DAI esel:datasrc="db:SV44" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind45">
              <DAI esel:datasrc="db:SV45" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind46">
              <DAI esel:datasrc="db:SV46" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind47">
              <DAI esel:datasrc="db:SV47" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind48">
              <DAI esel:datasrc="db:SV48" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind49">
              <DAI esel:datasrc="db:SV49" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind50">
              <DAI esel:datasrc="db:SV50" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind51">
              <DAI esel:datasrc="db:SV51" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind52">
              <DAI esel:datasrc="db:SV52" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind53">
              <DAI esel:datasrc="db:SV53" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind54">
              <DAI esel:datasrc="db:SV54" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind55">
              <DAI esel:datasrc="db:SV55" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind56">
              <DAI esel:datasrc="db:SV56" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind57">
              <DAI esel:datasrc="db:SV57" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind58">
              <DAI esel:datasrc="db:SV58" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind59">
              <DAI esel:datasrc="db:SV59" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind60">
              <DAI esel:datasrc="db:SV60" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind61">
              <DAI esel:datasrc="db:SV61" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind62">
              <DAI esel:datasrc="db:SV62" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind63">
              <DAI esel:datasrc="db:SV63" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind64">
              <DAI esel:datasrc="db:SV64" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS64_2" prefix="SVT" lnClass="GGIO" inst="6">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>SELogic timers</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:SV01T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:SV02T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:SV03T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SV04T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SV05T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SV06T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SV07T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SV08T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:SV09T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:SV10T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:SV11T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:SV12T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:SV13T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:SV14T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:SV15T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:SV16T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:SV17T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:SV18T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:SV19T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:SV20T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:SV21T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:SV22T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:SV23T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:SV24T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:SV25T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:SV26T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:SV27T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:SV28T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:SV29T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:SV30T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:SV31T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:SV32T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind33">
              <DAI esel:datasrc="db:SV33T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind34">
              <DAI esel:datasrc="db:SV34T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind35">
              <DAI esel:datasrc="db:SV35T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind36">
              <DAI esel:datasrc="db:SV36T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind37">
              <DAI esel:datasrc="db:SV37T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind38">
              <DAI esel:datasrc="db:SV38T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind39">
              <DAI esel:datasrc="db:SV39T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind40">
              <DAI esel:datasrc="db:SV40T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind41">
              <DAI esel:datasrc="db:SV41T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind42">
              <DAI esel:datasrc="db:SV42T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind43">
              <DAI esel:datasrc="db:SV43T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind44">
              <DAI esel:datasrc="db:SV44T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind45">
              <DAI esel:datasrc="db:SV45T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind46">
              <DAI esel:datasrc="db:SV46T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind47">
              <DAI esel:datasrc="db:SV47T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind48">
              <DAI esel:datasrc="db:SV48T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind49">
              <DAI esel:datasrc="db:SV49T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind50">
              <DAI esel:datasrc="db:SV50T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind51">
              <DAI esel:datasrc="db:SV51T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind52">
              <DAI esel:datasrc="db:SV52T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind53">
              <DAI esel:datasrc="db:SV53T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind54">
              <DAI esel:datasrc="db:SV54T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind55">
              <DAI esel:datasrc="db:SV55T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind56">
              <DAI esel:datasrc="db:SV56T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind57">
              <DAI esel:datasrc="db:SV57T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind58">
              <DAI esel:datasrc="db:SV58T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind59">
              <DAI esel:datasrc="db:SV59T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind60">
              <DAI esel:datasrc="db:SV60T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind61">
              <DAI esel:datasrc="db:SV61T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind62">
              <DAI esel:datasrc="db:SV62T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind63">
              <DAI esel:datasrc="db:SV63T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind64">
              <DAI esel:datasrc="db:SV64T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32_2" prefix="LT" lnClass="GGIO" inst="7">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Latch bits</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:LT01" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:LT02" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:LT03" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:LT04" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:LT05" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:LT06" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:LT07" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:LT08" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:LT09" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:LT10" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:LT11" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:LT12" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:LT13" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:LT14" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:LT15" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:LT16" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:LT17" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:LT18" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:LT19" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:LT20" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:LT21" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:LT22" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:LT23" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:LT24" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:LT25" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:LT26" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:LT27" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:LT28" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:LT29" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:LT30" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:LT31" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:LT32" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="RMBA" lnClass="GGIO" inst="9">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Received mirrored bits</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="TMBA" lnClass="GGIO" inst="10">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Transmitted mirrored bits</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="RMBB" lnClass="GGIO" inst="11">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Received mirrored bits</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="TMBB" lnClass="GGIO" inst="12">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Transmitted mirrored bits</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="MBOK" lnClass="GGIO" inst="13">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Mirrored bits status</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:ROKA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RBADA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:CBADA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:LBOKA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:ROKB" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RBADB" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:CBADB" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:LBOKB" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS26" prefix="TLED" lnClass="GGIO" inst="14">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Target LEDs</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TLED_01" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TLED_02" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TLED_03" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TLED_04" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TLED_05" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TLED_06" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TLED_07" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TLED_08" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:TLED_09" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:TLED_10" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:TLED_11" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:TLED_12" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:TLED_13" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:TLED_14" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:TLED_15" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:TLED_16" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:TLED_17" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:TLED_18" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:TLED_19" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:TLED_20" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:TLED_21" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:TLED_22" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:TLED_23" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:TLED_24" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:TRIPLED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:EN" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS128_2" prefix="VB" lnClass="GGIO" inst="15">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Virtual bits</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind001">
              <DAI esel:datasrc="db:VB001" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind002">
              <DAI esel:datasrc="db:VB002" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind003">
              <DAI esel:datasrc="db:VB003" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind004">
              <DAI esel:datasrc="db:VB004" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind005">
              <DAI esel:datasrc="db:VB005" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind006">
              <DAI esel:datasrc="db:VB006" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind007">
              <DAI esel:datasrc="db:VB007" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind008">
              <DAI esel:datasrc="db:VB008" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind009">
              <DAI esel:datasrc="db:VB009" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind010">
              <DAI esel:datasrc="db:VB010" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind011">
              <DAI esel:datasrc="db:VB011" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind012">
              <DAI esel:datasrc="db:VB012" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind013">
              <DAI esel:datasrc="db:VB013" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind014">
              <DAI esel:datasrc="db:VB014" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind015">
              <DAI esel:datasrc="db:VB015" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind016">
              <DAI esel:datasrc="db:VB016" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind017">
              <DAI esel:datasrc="db:VB017" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind018">
              <DAI esel:datasrc="db:VB018" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind019">
              <DAI esel:datasrc="db:VB019" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind020">
              <DAI esel:datasrc="db:VB020" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind021">
              <DAI esel:datasrc="db:VB021" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind022">
              <DAI esel:datasrc="db:VB022" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind023">
              <DAI esel:datasrc="db:VB023" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind024">
              <DAI esel:datasrc="db:VB024" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind025">
              <DAI esel:datasrc="db:VB025" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind026">
              <DAI esel:datasrc="db:VB026" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind027">
              <DAI esel:datasrc="db:VB027" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind028">
              <DAI esel:datasrc="db:VB028" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind029">
              <DAI esel:datasrc="db:VB029" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind030">
              <DAI esel:datasrc="db:VB030" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind031">
              <DAI esel:datasrc="db:VB031" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind032">
              <DAI esel:datasrc="db:VB032" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind033">
              <DAI esel:datasrc="db:VB033" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind034">
              <DAI esel:datasrc="db:VB034" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind035">
              <DAI esel:datasrc="db:VB035" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind036">
              <DAI esel:datasrc="db:VB036" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind037">
              <DAI esel:datasrc="db:VB037" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind038">
              <DAI esel:datasrc="db:VB038" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind039">
              <DAI esel:datasrc="db:VB039" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind040">
              <DAI esel:datasrc="db:VB040" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind041">
              <DAI esel:datasrc="db:VB041" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind042">
              <DAI esel:datasrc="db:VB042" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind043">
              <DAI esel:datasrc="db:VB043" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind044">
              <DAI esel:datasrc="db:VB044" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind045">
              <DAI esel:datasrc="db:VB045" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind046">
              <DAI esel:datasrc="db:VB046" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind047">
              <DAI esel:datasrc="db:VB047" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind048">
              <DAI esel:datasrc="db:VB048" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind049">
              <DAI esel:datasrc="db:VB049" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind050">
              <DAI esel:datasrc="db:VB050" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind051">
              <DAI esel:datasrc="db:VB051" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind052">
              <DAI esel:datasrc="db:VB052" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind053">
              <DAI esel:datasrc="db:VB053" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind054">
              <DAI esel:datasrc="db:VB054" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind055">
              <DAI esel:datasrc="db:VB055" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind056">
              <DAI esel:datasrc="db:VB056" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind057">
              <DAI esel:datasrc="db:VB057" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind058">
              <DAI esel:datasrc="db:VB058" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind059">
              <DAI esel:datasrc="db:VB059" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind060">
              <DAI esel:datasrc="db:VB060" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind061">
              <DAI esel:datasrc="db:VB061" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind062">
              <DAI esel:datasrc="db:VB062" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind063">
              <DAI esel:datasrc="db:VB063" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind064">
              <DAI esel:datasrc="db:VB064" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind065">
              <DAI esel:datasrc="db:VB065" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind066">
              <DAI esel:datasrc="db:VB066" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind067">
              <DAI esel:datasrc="db:VB067" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind068">
              <DAI esel:datasrc="db:VB068" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind069">
              <DAI esel:datasrc="db:VB069" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind070">
              <DAI esel:datasrc="db:VB070" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind071">
              <DAI esel:datasrc="db:VB071" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind072">
              <DAI esel:datasrc="db:VB072" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind073">
              <DAI esel:datasrc="db:VB073" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind074">
              <DAI esel:datasrc="db:VB074" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind075">
              <DAI esel:datasrc="db:VB075" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind076">
              <DAI esel:datasrc="db:VB076" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind077">
              <DAI esel:datasrc="db:VB077" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind078">
              <DAI esel:datasrc="db:VB078" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind079">
              <DAI esel:datasrc="db:VB079" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind080">
              <DAI esel:datasrc="db:VB080" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind081">
              <DAI esel:datasrc="db:VB081" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind082">
              <DAI esel:datasrc="db:VB082" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind083">
              <DAI esel:datasrc="db:VB083" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind084">
              <DAI esel:datasrc="db:VB084" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind085">
              <DAI esel:datasrc="db:VB085" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind086">
              <DAI esel:datasrc="db:VB086" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind087">
              <DAI esel:datasrc="db:VB087" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind088">
              <DAI esel:datasrc="db:VB088" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind089">
              <DAI esel:datasrc="db:VB089" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind090">
              <DAI esel:datasrc="db:VB090" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind091">
              <DAI esel:datasrc="db:VB091" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind092">
              <DAI esel:datasrc="db:VB092" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind093">
              <DAI esel:datasrc="db:VB093" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind094">
              <DAI esel:datasrc="db:VB094" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind095">
              <DAI esel:datasrc="db:VB095" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind096">
              <DAI esel:datasrc="db:VB096" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind097">
              <DAI esel:datasrc="db:VB097" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind098">
              <DAI esel:datasrc="db:VB098" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind099">
              <DAI esel:datasrc="db:VB099" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind100">
              <DAI esel:datasrc="db:VB100" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind101">
              <DAI esel:datasrc="db:VB101" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind102">
              <DAI esel:datasrc="db:VB102" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind103">
              <DAI esel:datasrc="db:VB103" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind104">
              <DAI esel:datasrc="db:VB104" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind105">
              <DAI esel:datasrc="db:VB105" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind106">
              <DAI esel:datasrc="db:VB106" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind107">
              <DAI esel:datasrc="db:VB107" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind108">
              <DAI esel:datasrc="db:VB108" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind109">
              <DAI esel:datasrc="db:VB109" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind110">
              <DAI esel:datasrc="db:VB110" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind111">
              <DAI esel:datasrc="db:VB111" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind112">
              <DAI esel:datasrc="db:VB112" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind113">
              <DAI esel:datasrc="db:VB113" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind114">
              <DAI esel:datasrc="db:VB114" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind115">
              <DAI esel:datasrc="db:VB115" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind116">
              <DAI esel:datasrc="db:VB116" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind117">
              <DAI esel:datasrc="db:VB117" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind118">
              <DAI esel:datasrc="db:VB118" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind119">
              <DAI esel:datasrc="db:VB119" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind120">
              <DAI esel:datasrc="db:VB120" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind121">
              <DAI esel:datasrc="db:VB121" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind122">
              <DAI esel:datasrc="db:VB122" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind123">
              <DAI esel:datasrc="db:VB123" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind124">
              <DAI esel:datasrc="db:VB124" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind125">
              <DAI esel:datasrc="db:VB125" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind126">
              <DAI esel:datasrc="db:VB126" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind127">
              <DAI esel:datasrc="db:VB127" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind128">
              <DAI esel:datasrc="db:VB128" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS09" prefix="SG" lnClass="GGIO" inst="16">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Settings group</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:SG1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:SG2" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:SG3" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SG4" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SG5" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SG6" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SG7" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SG8" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:GRPSW" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16" prefix="LB" lnClass="GGIO" inst="17">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Local bits</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:LB01" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:LB02" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:LB03" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:LB04" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:LB05" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:LB06" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:LB07" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:LB08" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:LB09" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:LB10" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:LB11" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:LB12" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:LB13" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:LB14" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:LB15" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:LB16" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="RC3" lnClass="GGIO" inst="18">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>3-Phase recloser status</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:79RS3P" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:79CY3P" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:79LO3P" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SH03P" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SH13P" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SH23P" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SH33P" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SH43P" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="RCA" lnClass="GGIO" inst="19">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>A-Phase recloser status</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:79RSA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:79CYA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:79LOA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SH0A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SH1A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SH2A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SH3A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SH4A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="RCB" lnClass="GGIO" inst="20">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>B-Phase recloser status</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:79RSB" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:79CYB" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:79LOB" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SH0B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SH1B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SH2B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SH3B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SH4B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" prefix="RCC" lnClass="GGIO" inst="21">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>C-Phase recloser status</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:79RSC" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:79CYC" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:79LOC" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SH0C" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SH1C" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SH2C" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SH3C" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SH4C" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS12" prefix="PB" lnClass="GGIO" inst="22">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Operator control pushbutton LEDs</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:PB01_LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:PB02_LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:PB03_LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:PB04_LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:PB05_LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:PB06_LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:PB07_LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:PB08_LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:PB09_LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:PB10_LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:PB11_LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:PB12_LED" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS05" prefix="ETH" lnClass="GGIO" inst="23">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Ethernet port status</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:P5ASEL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:LINK5A" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:P5BSEL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:LINK5B" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:LNKFAIL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS07" prefix="BAT" lnClass="GGIO" inst="24">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Battery status</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:CHRGG" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:DISCHG" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:DTFAIL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:BTFAIL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TOSLP" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:PWR_SRC1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TCCAP" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32_2" prefix="ALM" lnClass="GGIO" inst="8">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Status alarms</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:HALARM" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:HALARML" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:HALARMP" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:HALARMA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:ACCESS" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SALARM" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:BADPASS" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:CHGPASS" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:SETCHG" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:ACCESSP" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:PASNVAL" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_AS16" prefix="SC" lnClass="GGIO" inst="25">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Counter values</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn01">
              <DAI esel:datasrc="db:SC01" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="IntIn02">
              <DAI esel:datasrc="db:SC02" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="IntIn03">
              <DAI esel:datasrc="db:SC03" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="IntIn04">
              <DAI esel:datasrc="db:SC04" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="IntIn05">
              <DAI esel:datasrc="db:SC05" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="IntIn06">
              <DAI esel:datasrc="db:SC06" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="IntIn07">
              <DAI esel:datasrc="db:SC07" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="IntIn08">
              <DAI esel:datasrc="db:SC08" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="IntIn09">
              <DAI esel:datasrc="db:SC09" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="IntIn10">
              <DAI esel:datasrc="db:SC10" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="IntIn11">
              <DAI esel:datasrc="db:SC11" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="IntIn12">
              <DAI esel:datasrc="db:SC12" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="IntIn13">
              <DAI esel:datasrc="db:SC13" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="IntIn14">
              <DAI esel:datasrc="db:SC14" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="IntIn15">
              <DAI esel:datasrc="db:SC15" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="IntIn16">
              <DAI esel:datasrc="db:SC16" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS09" prefix="BK" lnClass="GGIO" inst="26">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Breaker status</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:52AA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:52AB" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:52AC" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:52A3P" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SPOA" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SPOB" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SPOC" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SPO" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:3PO" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_BS06" prefix="H2BLK" lnClass="GGIO" inst="27">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>2nd harmonic block</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Ind01">
              <DAI esel:datasrc="db:HBL2CT" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:HBL2BT" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:HBL2AT" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:HBL2T" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
          </LN>
          <LN lnType="GGIO_AS64" prefix="MV" lnClass="GGIO" inst="28">
            <DOI name="Mod">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI esel:datasrc="db:EN?3:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="Beh">
              <DAI esel:datasrc="db:EN?5:1" name="stVal" />
              <DAI esel:datasrc="db:EN" name="q" />
            </DOI>
            <DOI name="NamPlt">
              <DAI esel:datasrc="imm" name="vendor">
                <Val>SEL</Val>
              </DAI>
              <DAI esel:datasrc="dbi:FID" name="swRev" />
              <DAI esel:datasrc="imm" name="d">
                <Val>Math variables</Val>
              </DAI>
              <DAI esel:datasrc="imm" name="configRev">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV01" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV02" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV03" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV04" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV05" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV06" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV07" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV08" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV09" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV10" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV11" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV12" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV13" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV14" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV15" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV16" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV17" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV18" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV19" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV20" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV21" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV22" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV23" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV24" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV25" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV26" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV27" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV28" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV29" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV30" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV31" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV32" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn33">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV33" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn34">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV34" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn35">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV35" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn36">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV36" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn37">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV37" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn38">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV38" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn39">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV39" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn40">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV40" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn41">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV41" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn42">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV42" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn43">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV43" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn44">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV44" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn45">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV45" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn46">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV46" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn47">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV47" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn48">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV48" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn49">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV49" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn50">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV50" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn51">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV51" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn52">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV52" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn53">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV53" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn54">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV54" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn55">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV55" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn56">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV56" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn57">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV57" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn58">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV58" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn59">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV59" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn60">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV60" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn61">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV61" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn62">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV62" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn63">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV63" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn64">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV64" name="f" />
              </SDI>
              <DAI esel:datasrc="db:EN" name="q" />
              <SDI name="units">
                <DAI esel:datasrc="imm" name="SIUnit">
                  <Val>none</Val>
                </DAI>
                <DAI esel:datasrc="imm" name="multiplier">
                  <Val />
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:16000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="ITCI_5032_1" lnClass="ITCI">
      <DO name="Mod" type="modENC_2" />
      <DO name="Beh" type="ENS_behavior_5032" />
      <DO name="Health" type="ENS_health_5032" />
    </LNodeType>
    <LNodeType id="LLN0_5032_1" lnClass="LLN0">
      <DO name="Mod" type="modENC_2" />
      <DO name="Beh" type="ENS_behavior_5032" />
      <DO name="Health" type="ENS_health_5032" />
      <DO name="NamPlt" type="LPL_LN0_RTAC" />
    </LNodeType>
    <LNodeType id="LPHD_5032_1" lnClass="LPHD">
      <DO name="Mod" type="ENC_mode_direct_enhanced_5032" />
      <DO name="Beh" type="ENS_behavior_5032" />
      <DO name="Health" type="ENS_health_5032" />
      <DO name="PhyNam" type="DPL_5032" />
      <DO name="PhyHealth" type="ENS_health_5032" />
      <DO name="Proxy" type="SPS_5032" />
    </LNodeType>
    <LNodeType id="GGIO_5032" lnClass="GGIO">
      <DO name="Mod" type="ENC_mode_direct_enhanced_5032_2" />
      <DO name="Beh" type="ENS_behavior_5032_3" />
      <DO name="Health" type="ENS_health_5032" />
      <DO name="Ind001" type="SPS_5032" />
      <DO name="Ind002" type="SPS_5032" />
      <DO name="Ind003" type="SPS_5032" />
      <DO name="Ind004" type="SPS_5032" />
      <DO name="Ind005" type="SPS_5032" />
      <DO name="Ind006" type="SPS_5032" />
      <DO name="Ind007" type="SPS_5032" />
      <DO name="Ind008" type="SPS_5032" />
    </LNodeType>
    <LNodeType id="LN0" iedType="SEL_311L" lnClass="LLN0">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_LN0" />
    </LNodeType>
    <LNodeType id="LPHD1" iedType="SEL_311L" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_1" />
      <DO name="PhyHealth" type="healthINS" />
      <DO name="Proxy" type="SPS_0" />
    </LNodeType>
    <LNodeType id="PDIS1" iedType="SEL_311L" lnClass="PDIS">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="Op" type="ACT_0" />
    </LNodeType>
    <LNodeType id="PIOC1" iedType="SEL_311L" lnClass="PIOC">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Op" type="ACT_0" />
    </LNodeType>
    <LNodeType id="PTOC1" iedType="SEL_311L" lnClass="PTOC">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="Op" type="ACT_0" />
    </LNodeType>
    <LNodeType id="PDIF1" iedType="SEL_311L" lnClass="PDIF">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_DIF" />
      <DO name="Op" type="ACT_DIF" />
    </LNodeType>
    <LNodeType id="PDIF2" iedType="SEL_311L" lnClass="PDIF">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_1" />
      <DO name="Op" type="ACT_1" />
    </LNodeType>
    <LNodeType id="PSCH1" iedType="SEL_311L" lnClass="PSCH">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="ProTx" type="SPS_0" />
      <DO name="ProRx" type="SPS_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="Op" type="ACT_0" />
      <DO name="Echo" type="ACT_0" />
      <DO name="WeiOp" type="ACT_0" />
      <DO name="RvABlk" type="ACT_0" />
    </LNodeType>
    <LNodeType id="PSCH2" iedType="SEL_311L" lnClass="PSCH">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="ProTx" type="SPS_0" />
      <DO name="ProRx" type="SPS_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="Op" type="ACT_0" />
      <DO name="RvABlk" type="ACT_0" />
    </LNodeType>
    <LNodeType id="RDIR1" iedType="SEL_311L" lnClass="RDIR">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Dir" type="ACD_0" />
    </LNodeType>
    <LNodeType id="RPSB2" iedType="SEL_311L" lnClass="RPSB">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Op" type="ACT_0" />
    </LNodeType>
    <LNodeType id="RPSB1" iedType="SEL_311L" lnClass="RPSB">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="BlkZn" type="SPS_0" />
    </LNodeType>
    <LNodeType id="RSYN1" iedType="SEL_311L" lnClass="RSYN">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Rel" type="SPS_0" />
    </LNodeType>
    <LNodeType id="PTRC_DIF" iedType="SEL_311L" lnClass="PTRC">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Tr" type="ACT_PTRC" />
    </LNodeType>
    <LNodeType id="PTRC1" iedType="SEL_311L" lnClass="PTRC">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Tr" type="ACT_0" />
    </LNodeType>
    <LNodeType id="RFLO1" iedType="SEL_311L" lnClass="RFLO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="FltZ" type="CMV_0" />
      <DO name="FltDiskm" type="analogMV" />
    </LNodeType>
    <LNodeType id="CSWI1" iedType="SEL_311L" lnClass="CSWI">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Pos" type="DPC_direct_normal" />
      <DO name="OpOpn" type="ACT_0" />
      <DO name="OpCls" type="ACT_0" />
    </LNodeType>
    <LNodeType id="XCBR1" iedType="SEL_311L" lnClass="XCBR">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Loc" type="SPS_0" />
      <DO name="OpCnt" type="INS_0" />
      <DO name="Pos" type="DPC_0" />
      <DO name="BlkOpn" type="SPC_1" />
      <DO name="BlkCls" type="SPC_1" />
      <DO name="CBOpCap" type="CBOpCapINS" />
    </LNodeType>
    <LNodeType id="MMXU1" iedType="SEL_311L" lnClass="MMXU">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="TotW" type="analogMV" />
      <DO name="TotVAr" type="analogMV" />
      <DO name="TotPF" type="analogMV" />
      <DO name="Hz" type="analogMV" />
      <DO name="PhV" type="WYE_3" />
      <DO name="A" type="WYE_3" />
    </LNodeType>
    <LNodeType id="MSQI1" iedType="SEL_311L" lnClass="MSQI">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_1" />
      <DO name="SeqA" type="SEQ_0" />
      <DO name="SeqV" type="SEQ_0" />
    </LNodeType>
    <LNodeType id="GGIO_BC01_08" iedType="SEL_311L" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="SPCSO01" type="SPC_direct_normal" />
      <DO name="SPCSO02" type="SPC_direct_normal" />
      <DO name="SPCSO03" type="SPC_direct_normal" />
      <DO name="SPCSO04" type="SPC_direct_normal" />
      <DO name="SPCSO05" type="SPC_direct_normal" />
      <DO name="SPCSO06" type="SPC_direct_normal" />
      <DO name="SPCSO07" type="SPC_direct_normal" />
      <DO name="SPCSO08" type="SPC_direct_normal" />
    </LNodeType>
    <LNodeType id="GGIO_BC09_16" iedType="SEL_311L" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="SPCSO09" type="SPC_direct_normal" />
      <DO name="SPCSO10" type="SPC_direct_normal" />
      <DO name="SPCSO11" type="SPC_direct_normal" />
      <DO name="SPCSO12" type="SPC_direct_normal" />
      <DO name="SPCSO13" type="SPC_direct_normal" />
      <DO name="SPCSO14" type="SPC_direct_normal" />
      <DO name="SPCSO15" type="SPC_direct_normal" />
      <DO name="SPCSO16" type="SPC_direct_normal" />
    </LNodeType>
    <LNodeType id="GGIO_BS06" iedType="SEL_311L" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS08" iedType="SEL_311L" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
      <DO name="Ind07" type="SPS_0" />
      <DO name="Ind08" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS16" iedType="SEL_311L" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
      <DO name="Ind07" type="SPS_0" />
      <DO name="Ind08" type="SPS_0" />
      <DO name="Ind09" type="SPS_0" />
      <DO name="Ind10" type="SPS_0" />
      <DO name="Ind11" type="SPS_0" />
      <DO name="Ind12" type="SPS_0" />
      <DO name="Ind13" type="SPS_0" />
      <DO name="Ind14" type="SPS_0" />
      <DO name="Ind15" type="SPS_0" />
      <DO name="Ind16" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS12" iedType="SEL_311L" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
      <DO name="Ind07" type="SPS_0" />
      <DO name="Ind08" type="SPS_0" />
      <DO name="Ind09" type="SPS_0" />
      <DO name="Ind10" type="SPS_0" />
      <DO name="Ind11" type="SPS_0" />
      <DO name="Ind12" type="SPS_0" />
    </LNodeType>
    <LNodeType id="LN0_3" lnClass="LLN0">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_LN0" />
    </LNodeType>
    <LNodeType id="LPHD1_3" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_1" />
      <DO name="PhyHealth" type="healthINS" />
      <DO name="Proxy" type="SPS_0" />
    </LNodeType>
    <LNodeType id="PIOC1_2_2" lnClass="PIOC">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Op" type="ACT_0" />
    </LNodeType>
    <LNodeType id="PTOC1_2_2" lnClass="PTOC">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="Op" type="ACT_0" />
    </LNodeType>
    <LNodeType id="PDIF2_3_2" lnClass="PDIF">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Op" type="ACT_DIF_3_2" />
    </LNodeType>
    <LNodeType id="PDIF1_3_2" lnClass="PDIF">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_DIF_3_2" />
      <DO name="Op" type="ACT_DIF_3_2" />
    </LNodeType>
    <LNodeType id="PHAR1_2" lnClass="PHAR">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_DIF_3_2" />
    </LNodeType>
    <LNodeType id="PHAR2" lnClass="PHAR">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0" />
    </LNodeType>
    <LNodeType id="PTRC1_2_2" lnClass="PTRC">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Tr" type="ACT_0" />
    </LNodeType>
    <LNodeType id="PTUV1_3" lnClass="PTUV">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="Op" type="ACT_0" />
    </LNodeType>
    <LNodeType id="PTOV1_3" lnClass="PTOV">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="Op" type="ACT_0" />
    </LNodeType>
    <LNodeType id="PVPH1" lnClass="PVPH">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0" />
      <DO name="Op" type="ACT_0" />
    </LNodeType>
    <LNodeType id="CSWI1_2_3" lnClass="CSWI">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Pos" type="DPC_direct_normal" />
      <DO name="OpOpn" type="ACT_0" />
      <DO name="OpCls" type="ACT_0" />
    </LNodeType>
    <LNodeType id="XCBR1_2_2" lnClass="XCBR">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Loc" type="SPS_0" />
      <DO name="OpCnt" type="INS_0" />
      <DO name="Pos" type="DPC_0" />
      <DO name="BlkOpn" type="SPC_1" />
      <DO name="BlkCls" type="SPC_1" />
      <DO name="CBOpCap" type="CBOpCapINS" />
    </LNodeType>
    <LNodeType id="MMXU1_3_2" lnClass="MMXU">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_1_2_2_3" />
      <DO name="TotW" type="analogMV_5" />
      <DO name="TotVAr" type="analogMV_5" />
      <DO name="TotVA" type="analogMV_5" />
      <DO name="Hz" type="analogMV_5" />
      <DO name="PPV" type="DELma_2" />
      <DO name="PhV" type="WYE_3_3" />
      <DO name="A1" type="WYE_3_3" />
      <DO name="A2" type="WYE_3_3" />
      <DO name="A12" type="WYE_3_3" />
      <DO name="A3" type="WYE_3_3" />
    </LNodeType>
    <LNodeType id="MSQI1_3_2" lnClass="MSQI">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_1_2_2_3" />
      <DO name="SeqA1" type="SEQ_0_3" />
      <DO name="SeqA2" type="SEQ_0_3" />
      <DO name="SeqA3" type="SEQ_0_3" />
      <DO name="SeqV" type="SEQ_0_3" />
    </LNodeType>
    <LNodeType id="GGIO_BC01_08_3_2_3" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="SPCSO01" type="SPC_direct_normal" />
      <DO name="SPCSO02" type="SPC_direct_normal" />
      <DO name="SPCSO03" type="SPC_direct_normal" />
      <DO name="SPCSO04" type="SPC_direct_normal" />
      <DO name="SPCSO05" type="SPC_direct_normal" />
      <DO name="SPCSO06" type="SPC_direct_normal" />
      <DO name="SPCSO07" type="SPC_direct_normal" />
      <DO name="SPCSO08" type="SPC_direct_normal" />
    </LNodeType>
    <LNodeType id="GGIO_BC09_16_3_2_3" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="SPCSO09" type="SPC_direct_normal" />
      <DO name="SPCSO10" type="SPC_direct_normal" />
      <DO name="SPCSO11" type="SPC_direct_normal" />
      <DO name="SPCSO12" type="SPC_direct_normal" />
      <DO name="SPCSO13" type="SPC_direct_normal" />
      <DO name="SPCSO14" type="SPC_direct_normal" />
      <DO name="SPCSO15" type="SPC_direct_normal" />
      <DO name="SPCSO16" type="SPC_direct_normal" />
    </LNodeType>
    <LNodeType id="GGIO_BS06_2" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS16_3" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
      <DO name="Ind07" type="SPS_0" />
      <DO name="Ind08" type="SPS_0" />
      <DO name="Ind09" type="SPS_0" />
      <DO name="Ind10" type="SPS_0" />
      <DO name="Ind11" type="SPS_0" />
      <DO name="Ind12" type="SPS_0" />
      <DO name="Ind13" type="SPS_0" />
      <DO name="Ind14" type="SPS_0" />
      <DO name="Ind15" type="SPS_0" />
      <DO name="Ind16" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS08_3" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
      <DO name="Ind07" type="SPS_0" />
      <DO name="Ind08" type="SPS_0" />
    </LNodeType>
    <LNodeType id="LN0_2" iedType="SEL_2440" lnClass="LLN0">
      <DO name="Mod" type="modENC" />
      <DO name="Beh" type="behENS" />
      <DO name="Health" type="healthENS" />
      <DO name="NamPlt" type="LPL_LN0_2" />
    </LNodeType>
    <LNodeType id="LPHD1_2" iedType="SEL_2440" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_1_2" />
      <DO name="PhyHealth" type="healthENS" />
      <DO name="Proxy" type="SPS_0_2" />
    </LNodeType>
    <LNodeType id="GGIO_BC01_08_2" iedType="SEL_2440" lnClass="GGIO">
      <DO name="Mod" type="modENC" />
      <DO name="Beh" type="behENS" />
      <DO name="Health" type="healthENS" />
      <DO name="NamPlt" type="LPL_0_2" />
      <DO name="SPCSO01" type="SPC_direct_normal_2" />
      <DO name="SPCSO02" type="SPC_direct_normal_2" />
      <DO name="SPCSO03" type="SPC_direct_normal_2" />
      <DO name="SPCSO04" type="SPC_direct_normal_2" />
      <DO name="SPCSO05" type="SPC_direct_normal_2" />
      <DO name="SPCSO06" type="SPC_direct_normal_2" />
      <DO name="SPCSO07" type="SPC_direct_normal_2" />
      <DO name="SPCSO08" type="SPC_direct_normal_2" />
    </LNodeType>
    <LNodeType id="GGIO_BC09_16_2" iedType="SEL_2440" lnClass="GGIO">
      <DO name="Mod" type="modENC" />
      <DO name="Beh" type="behENS" />
      <DO name="Health" type="healthENS" />
      <DO name="NamPlt" type="LPL_0_2" />
      <DO name="SPCSO09" type="SPC_direct_normal_2" />
      <DO name="SPCSO10" type="SPC_direct_normal_2" />
      <DO name="SPCSO11" type="SPC_direct_normal_2" />
      <DO name="SPCSO12" type="SPC_direct_normal_2" />
      <DO name="SPCSO13" type="SPC_direct_normal_2" />
      <DO name="SPCSO14" type="SPC_direct_normal_2" />
      <DO name="SPCSO15" type="SPC_direct_normal_2" />
      <DO name="SPCSO16" type="SPC_direct_normal_2" />
    </LNodeType>
    <LNodeType id="GGIO_BC17_24" iedType="SEL_2440" lnClass="GGIO">
      <DO name="Mod" type="modENC" />
      <DO name="Beh" type="behENS" />
      <DO name="Health" type="healthENS" />
      <DO name="NamPlt" type="LPL_0_2" />
      <DO name="SPCSO17" type="SPC_direct_normal_2" />
      <DO name="SPCSO18" type="SPC_direct_normal_2" />
      <DO name="SPCSO19" type="SPC_direct_normal_2" />
      <DO name="SPCSO20" type="SPC_direct_normal_2" />
      <DO name="SPCSO21" type="SPC_direct_normal_2" />
      <DO name="SPCSO22" type="SPC_direct_normal_2" />
      <DO name="SPCSO23" type="SPC_direct_normal_2" />
      <DO name="SPCSO24" type="SPC_direct_normal_2" />
    </LNodeType>
    <LNodeType id="GGIO_BC25_32" iedType="SEL_2440" lnClass="GGIO">
      <DO name="Mod" type="modENC" />
      <DO name="Beh" type="behENS" />
      <DO name="Health" type="healthENS" />
      <DO name="NamPlt" type="LPL_0_2" />
      <DO name="SPCSO25" type="SPC_direct_normal_2" />
      <DO name="SPCSO26" type="SPC_direct_normal_2" />
      <DO name="SPCSO27" type="SPC_direct_normal_2" />
      <DO name="SPCSO28" type="SPC_direct_normal_2" />
      <DO name="SPCSO29" type="SPC_direct_normal_2" />
      <DO name="SPCSO30" type="SPC_direct_normal_2" />
      <DO name="SPCSO31" type="SPC_direct_normal_2" />
      <DO name="SPCSO32" type="SPC_direct_normal_2" />
    </LNodeType>
    <LNodeType id="GGIO_BS64" iedType="SEL_2440" lnClass="GGIO">
      <DO name="Mod" type="modENC" />
      <DO name="Beh" type="behENS" />
      <DO name="Health" type="healthENS" />
      <DO name="NamPlt" type="LPL_0_2" />
      <DO name="Ind01" type="SPS_0_2" />
      <DO name="Ind02" type="SPS_0_2" />
      <DO name="Ind03" type="SPS_0_2" />
      <DO name="Ind04" type="SPS_0_2" />
      <DO name="Ind05" type="SPS_0_2" />
      <DO name="Ind06" type="SPS_0_2" />
      <DO name="Ind07" type="SPS_0_2" />
      <DO name="Ind08" type="SPS_0_2" />
      <DO name="Ind09" type="SPS_0_2" />
      <DO name="Ind10" type="SPS_0_2" />
      <DO name="Ind11" type="SPS_0_2" />
      <DO name="Ind12" type="SPS_0_2" />
      <DO name="Ind13" type="SPS_0_2" />
      <DO name="Ind14" type="SPS_0_2" />
      <DO name="Ind15" type="SPS_0_2" />
      <DO name="Ind16" type="SPS_0_2" />
      <DO name="Ind17" type="SPS_0_2" />
      <DO name="Ind18" type="SPS_0_2" />
      <DO name="Ind19" type="SPS_0_2" />
      <DO name="Ind20" type="SPS_0_2" />
      <DO name="Ind21" type="SPS_0_2" />
      <DO name="Ind22" type="SPS_0_2" />
      <DO name="Ind23" type="SPS_0_2" />
      <DO name="Ind24" type="SPS_0_2" />
      <DO name="Ind25" type="SPS_0_2" />
      <DO name="Ind26" type="SPS_0_2" />
      <DO name="Ind27" type="SPS_0_2" />
      <DO name="Ind28" type="SPS_0_2" />
      <DO name="Ind29" type="SPS_0_2" />
      <DO name="Ind30" type="SPS_0_2" />
      <DO name="Ind31" type="SPS_0_2" />
      <DO name="Ind32" type="SPS_0_2" />
      <DO name="Ind33" type="SPS_0_2" />
      <DO name="Ind34" type="SPS_0_2" />
      <DO name="Ind35" type="SPS_0_2" />
      <DO name="Ind36" type="SPS_0_2" />
      <DO name="Ind37" type="SPS_0_2" />
      <DO name="Ind38" type="SPS_0_2" />
      <DO name="Ind39" type="SPS_0_2" />
      <DO name="Ind40" type="SPS_0_2" />
      <DO name="Ind41" type="SPS_0_2" />
      <DO name="Ind42" type="SPS_0_2" />
      <DO name="Ind43" type="SPS_0_2" />
      <DO name="Ind44" type="SPS_0_2" />
      <DO name="Ind45" type="SPS_0_2" />
      <DO name="Ind46" type="SPS_0_2" />
      <DO name="Ind47" type="SPS_0_2" />
      <DO name="Ind48" type="SPS_0_2" />
      <DO name="Ind49" type="SPS_0_2" />
      <DO name="Ind50" type="SPS_0_2" />
      <DO name="Ind51" type="SPS_0_2" />
      <DO name="Ind52" type="SPS_0_2" />
      <DO name="Ind53" type="SPS_0_2" />
      <DO name="Ind54" type="SPS_0_2" />
      <DO name="Ind55" type="SPS_0_2" />
      <DO name="Ind56" type="SPS_0_2" />
      <DO name="Ind57" type="SPS_0_2" />
      <DO name="Ind58" type="SPS_0_2" />
      <DO name="Ind59" type="SPS_0_2" />
      <DO name="Ind60" type="SPS_0_2" />
      <DO name="Ind61" type="SPS_0_2" />
      <DO name="Ind62" type="SPS_0_2" />
      <DO name="Ind63" type="SPS_0_2" />
      <DO name="Ind64" type="SPS_0_2" />
    </LNodeType>
    <LNodeType id="GGIO_BS32" iedType="SEL_2440" lnClass="GGIO">
      <DO name="Mod" type="modENC" />
      <DO name="Beh" type="behENS" />
      <DO name="Health" type="healthENS" />
      <DO name="NamPlt" type="LPL_0_2" />
      <DO name="Ind01" type="SPS_0_2" />
      <DO name="Ind02" type="SPS_0_2" />
      <DO name="Ind03" type="SPS_0_2" />
      <DO name="Ind04" type="SPS_0_2" />
      <DO name="Ind05" type="SPS_0_2" />
      <DO name="Ind06" type="SPS_0_2" />
      <DO name="Ind07" type="SPS_0_2" />
      <DO name="Ind08" type="SPS_0_2" />
      <DO name="Ind09" type="SPS_0_2" />
      <DO name="Ind10" type="SPS_0_2" />
      <DO name="Ind11" type="SPS_0_2" />
      <DO name="Ind12" type="SPS_0_2" />
      <DO name="Ind13" type="SPS_0_2" />
      <DO name="Ind14" type="SPS_0_2" />
      <DO name="Ind15" type="SPS_0_2" />
      <DO name="Ind16" type="SPS_0_2" />
      <DO name="Ind17" type="SPS_0_2" />
      <DO name="Ind18" type="SPS_0_2" />
      <DO name="Ind19" type="SPS_0_2" />
      <DO name="Ind20" type="SPS_0_2" />
      <DO name="Ind21" type="SPS_0_2" />
      <DO name="Ind22" type="SPS_0_2" />
      <DO name="Ind23" type="SPS_0_2" />
      <DO name="Ind24" type="SPS_0_2" />
      <DO name="Ind25" type="SPS_0_2" />
      <DO name="Ind26" type="SPS_0_2" />
      <DO name="Ind27" type="SPS_0_2" />
      <DO name="Ind28" type="SPS_0_2" />
      <DO name="Ind29" type="SPS_0_2" />
      <DO name="Ind30" type="SPS_0_2" />
      <DO name="Ind31" type="SPS_0_2" />
      <DO name="Ind32" type="SPS_0_2" />
    </LNodeType>
    <LNodeType id="GGIO_BS08_2" iedType="SEL_2440" lnClass="GGIO">
      <DO name="Mod" type="modENC" />
      <DO name="Beh" type="behENS" />
      <DO name="Health" type="healthENS" />
      <DO name="NamPlt" type="LPL_0_2" />
      <DO name="Ind01" type="SPS_0_2" />
      <DO name="Ind02" type="SPS_0_2" />
      <DO name="Ind03" type="SPS_0_2" />
      <DO name="Ind04" type="SPS_0_2" />
      <DO name="Ind05" type="SPS_0_2" />
      <DO name="Ind06" type="SPS_0_2" />
      <DO name="Ind07" type="SPS_0_2" />
      <DO name="Ind08" type="SPS_0_2" />
    </LNodeType>
    <LNodeType id="GGIO_AS32" iedType="SEL_2440" lnClass="GGIO">
      <DO name="Mod" type="modENC" />
      <DO name="Beh" type="behENS" />
      <DO name="Health" type="healthENS" />
      <DO name="NamPlt" type="LPL_0_2" />
      <DO name="AnIn01" type="analogMV_2" />
      <DO name="AnIn02" type="analogMV_2" />
      <DO name="AnIn03" type="analogMV_2" />
      <DO name="AnIn04" type="analogMV_2" />
      <DO name="AnIn05" type="analogMV_2" />
      <DO name="AnIn06" type="analogMV_2" />
      <DO name="AnIn07" type="analogMV_2" />
      <DO name="AnIn08" type="analogMV_2" />
      <DO name="AnIn09" type="analogMV_2" />
      <DO name="AnIn10" type="analogMV_2" />
      <DO name="AnIn11" type="analogMV_2" />
      <DO name="AnIn12" type="analogMV_2" />
      <DO name="AnIn13" type="analogMV_2" />
      <DO name="AnIn14" type="analogMV_2" />
      <DO name="AnIn15" type="analogMV_2" />
      <DO name="AnIn16" type="analogMV_2" />
      <DO name="AnIn17" type="analogMV_2" />
      <DO name="AnIn18" type="analogMV_2" />
      <DO name="AnIn19" type="analogMV_2" />
      <DO name="AnIn20" type="analogMV_2" />
      <DO name="AnIn21" type="analogMV_2" />
      <DO name="AnIn22" type="analogMV_2" />
      <DO name="AnIn23" type="analogMV_2" />
      <DO name="AnIn24" type="analogMV_2" />
      <DO name="AnIn25" type="analogMV_2" />
      <DO name="AnIn26" type="analogMV_2" />
      <DO name="AnIn27" type="analogMV_2" />
      <DO name="AnIn28" type="analogMV_2" />
      <DO name="AnIn29" type="analogMV_2" />
      <DO name="AnIn30" type="analogMV_2" />
      <DO name="AnIn31" type="analogMV_2" />
      <DO name="AnIn32" type="analogMV_2" />
    </LNodeType>
    <LNodeType id="GGIO_BS16_2" iedType="SEL_2440" lnClass="GGIO">
      <DO name="Mod" type="modENC" />
      <DO name="Beh" type="behENS" />
      <DO name="Health" type="healthENS" />
      <DO name="NamPlt" type="LPL_0_2" />
      <DO name="Ind01" type="SPS_0_2" />
      <DO name="Ind02" type="SPS_0_2" />
      <DO name="Ind03" type="SPS_0_2" />
      <DO name="Ind04" type="SPS_0_2" />
      <DO name="Ind05" type="SPS_0_2" />
      <DO name="Ind06" type="SPS_0_2" />
      <DO name="Ind07" type="SPS_0_2" />
      <DO name="Ind08" type="SPS_0_2" />
      <DO name="Ind09" type="SPS_0_2" />
      <DO name="Ind10" type="SPS_0_2" />
      <DO name="Ind11" type="SPS_0_2" />
      <DO name="Ind12" type="SPS_0_2" />
      <DO name="Ind13" type="SPS_0_2" />
      <DO name="Ind14" type="SPS_0_2" />
      <DO name="Ind15" type="SPS_0_2" />
      <DO name="Ind16" type="SPS_0_2" />
    </LNodeType>
    <LNodeType id="GGIO_BS128" iedType="SEL_2440" lnClass="GGIO">
      <DO name="Mod" type="modENC" />
      <DO name="Beh" type="behENS" />
      <DO name="Health" type="healthENS" />
      <DO name="NamPlt" type="LPL_0_2" />
      <DO name="Ind001" type="SPS_0_2" />
      <DO name="Ind002" type="SPS_0_2" />
      <DO name="Ind003" type="SPS_0_2" />
      <DO name="Ind004" type="SPS_0_2" />
      <DO name="Ind005" type="SPS_0_2" />
      <DO name="Ind006" type="SPS_0_2" />
      <DO name="Ind007" type="SPS_0_2" />
      <DO name="Ind008" type="SPS_0_2" />
      <DO name="Ind009" type="SPS_0_2" />
      <DO name="Ind010" type="SPS_0_2" />
      <DO name="Ind011" type="SPS_0_2" />
      <DO name="Ind012" type="SPS_0_2" />
      <DO name="Ind013" type="SPS_0_2" />
      <DO name="Ind014" type="SPS_0_2" />
      <DO name="Ind015" type="SPS_0_2" />
      <DO name="Ind016" type="SPS_0_2" />
      <DO name="Ind017" type="SPS_0_2" />
      <DO name="Ind018" type="SPS_0_2" />
      <DO name="Ind019" type="SPS_0_2" />
      <DO name="Ind020" type="SPS_0_2" />
      <DO name="Ind021" type="SPS_0_2" />
      <DO name="Ind022" type="SPS_0_2" />
      <DO name="Ind023" type="SPS_0_2" />
      <DO name="Ind024" type="SPS_0_2" />
      <DO name="Ind025" type="SPS_0_2" />
      <DO name="Ind026" type="SPS_0_2" />
      <DO name="Ind027" type="SPS_0_2" />
      <DO name="Ind028" type="SPS_0_2" />
      <DO name="Ind029" type="SPS_0_2" />
      <DO name="Ind030" type="SPS_0_2" />
      <DO name="Ind031" type="SPS_0_2" />
      <DO name="Ind032" type="SPS_0_2" />
      <DO name="Ind033" type="SPS_0_2" />
      <DO name="Ind034" type="SPS_0_2" />
      <DO name="Ind035" type="SPS_0_2" />
      <DO name="Ind036" type="SPS_0_2" />
      <DO name="Ind037" type="SPS_0_2" />
      <DO name="Ind038" type="SPS_0_2" />
      <DO name="Ind039" type="SPS_0_2" />
      <DO name="Ind040" type="SPS_0_2" />
      <DO name="Ind041" type="SPS_0_2" />
      <DO name="Ind042" type="SPS_0_2" />
      <DO name="Ind043" type="SPS_0_2" />
      <DO name="Ind044" type="SPS_0_2" />
      <DO name="Ind045" type="SPS_0_2" />
      <DO name="Ind046" type="SPS_0_2" />
      <DO name="Ind047" type="SPS_0_2" />
      <DO name="Ind048" type="SPS_0_2" />
      <DO name="Ind049" type="SPS_0_2" />
      <DO name="Ind050" type="SPS_0_2" />
      <DO name="Ind051" type="SPS_0_2" />
      <DO name="Ind052" type="SPS_0_2" />
      <DO name="Ind053" type="SPS_0_2" />
      <DO name="Ind054" type="SPS_0_2" />
      <DO name="Ind055" type="SPS_0_2" />
      <DO name="Ind056" type="SPS_0_2" />
      <DO name="Ind057" type="SPS_0_2" />
      <DO name="Ind058" type="SPS_0_2" />
      <DO name="Ind059" type="SPS_0_2" />
      <DO name="Ind060" type="SPS_0_2" />
      <DO name="Ind061" type="SPS_0_2" />
      <DO name="Ind062" type="SPS_0_2" />
      <DO name="Ind063" type="SPS_0_2" />
      <DO name="Ind064" type="SPS_0_2" />
      <DO name="Ind065" type="SPS_0_2" />
      <DO name="Ind066" type="SPS_0_2" />
      <DO name="Ind067" type="SPS_0_2" />
      <DO name="Ind068" type="SPS_0_2" />
      <DO name="Ind069" type="SPS_0_2" />
      <DO name="Ind070" type="SPS_0_2" />
      <DO name="Ind071" type="SPS_0_2" />
      <DO name="Ind072" type="SPS_0_2" />
      <DO name="Ind073" type="SPS_0_2" />
      <DO name="Ind074" type="SPS_0_2" />
      <DO name="Ind075" type="SPS_0_2" />
      <DO name="Ind076" type="SPS_0_2" />
      <DO name="Ind077" type="SPS_0_2" />
      <DO name="Ind078" type="SPS_0_2" />
      <DO name="Ind079" type="SPS_0_2" />
      <DO name="Ind080" type="SPS_0_2" />
      <DO name="Ind081" type="SPS_0_2" />
      <DO name="Ind082" type="SPS_0_2" />
      <DO name="Ind083" type="SPS_0_2" />
      <DO name="Ind084" type="SPS_0_2" />
      <DO name="Ind085" type="SPS_0_2" />
      <DO name="Ind086" type="SPS_0_2" />
      <DO name="Ind087" type="SPS_0_2" />
      <DO name="Ind088" type="SPS_0_2" />
      <DO name="Ind089" type="SPS_0_2" />
      <DO name="Ind090" type="SPS_0_2" />
      <DO name="Ind091" type="SPS_0_2" />
      <DO name="Ind092" type="SPS_0_2" />
      <DO name="Ind093" type="SPS_0_2" />
      <DO name="Ind094" type="SPS_0_2" />
      <DO name="Ind095" type="SPS_0_2" />
      <DO name="Ind096" type="SPS_0_2" />
      <DO name="Ind097" type="SPS_0_2" />
      <DO name="Ind098" type="SPS_0_2" />
      <DO name="Ind099" type="SPS_0_2" />
      <DO name="Ind100" type="SPS_0_2" />
      <DO name="Ind101" type="SPS_0_2" />
      <DO name="Ind102" type="SPS_0_2" />
      <DO name="Ind103" type="SPS_0_2" />
      <DO name="Ind104" type="SPS_0_2" />
      <DO name="Ind105" type="SPS_0_2" />
      <DO name="Ind106" type="SPS_0_2" />
      <DO name="Ind107" type="SPS_0_2" />
      <DO name="Ind108" type="SPS_0_2" />
      <DO name="Ind109" type="SPS_0_2" />
      <DO name="Ind110" type="SPS_0_2" />
      <DO name="Ind111" type="SPS_0_2" />
      <DO name="Ind112" type="SPS_0_2" />
      <DO name="Ind113" type="SPS_0_2" />
      <DO name="Ind114" type="SPS_0_2" />
      <DO name="Ind115" type="SPS_0_2" />
      <DO name="Ind116" type="SPS_0_2" />
      <DO name="Ind117" type="SPS_0_2" />
      <DO name="Ind118" type="SPS_0_2" />
      <DO name="Ind119" type="SPS_0_2" />
      <DO name="Ind120" type="SPS_0_2" />
      <DO name="Ind121" type="SPS_0_2" />
      <DO name="Ind122" type="SPS_0_2" />
      <DO name="Ind123" type="SPS_0_2" />
      <DO name="Ind124" type="SPS_0_2" />
      <DO name="Ind125" type="SPS_0_2" />
      <DO name="Ind126" type="SPS_0_2" />
      <DO name="Ind127" type="SPS_0_2" />
      <DO name="Ind128" type="SPS_0_2" />
    </LNodeType>
    <LNodeType id="GGIO_1_AS32" iedType="SEL_2440" lnClass="GGIO">
      <DO name="Mod" type="modENC" />
      <DO name="Beh" type="behENS" />
      <DO name="Health" type="healthENS" />
      <DO name="NamPlt" type="LPL_1_2" />
      <DO name="Ra001" type="analogMV_0" />
      <DO name="Ra002" type="analogMV_0" />
      <DO name="Ra003" type="analogMV_0" />
      <DO name="Ra004" type="analogMV_0" />
      <DO name="Ra005" type="analogMV_0" />
      <DO name="Ra006" type="analogMV_0" />
      <DO name="Ra007" type="analogMV_0" />
      <DO name="Ra008" type="analogMV_0" />
      <DO name="Ra009" type="analogMV_0" />
      <DO name="Ra010" type="analogMV_0" />
      <DO name="Ra011" type="analogMV_0" />
      <DO name="Ra012" type="analogMV_0" />
      <DO name="Ra013" type="analogMV_0" />
      <DO name="Ra014" type="analogMV_0" />
      <DO name="Ra015" type="analogMV_0" />
      <DO name="Ra016" type="analogMV_0" />
      <DO name="Ra017" type="analogMV_0" />
      <DO name="Ra018" type="analogMV_0" />
      <DO name="Ra019" type="analogMV_0" />
      <DO name="Ra020" type="analogMV_0" />
      <DO name="Ra021" type="analogMV_0" />
      <DO name="Ra022" type="analogMV_0" />
      <DO name="Ra023" type="analogMV_0" />
      <DO name="Ra024" type="analogMV_0" />
      <DO name="Ra025" type="analogMV_0" />
      <DO name="Ra026" type="analogMV_0" />
      <DO name="Ra027" type="analogMV_0" />
      <DO name="Ra028" type="analogMV_0" />
      <DO name="Ra029" type="analogMV_0" />
      <DO name="Ra030" type="analogMV_0" />
      <DO name="Ra031" type="analogMV_0" />
      <DO name="Ra032" type="analogMV_0" />
    </LNodeType>
    <LNodeType id="GGIO_2_AS32" iedType="SEL_2440" lnClass="GGIO">
      <DO name="Mod" type="modENC" />
      <DO name="Beh" type="behENS" />
      <DO name="Health" type="healthENS" />
      <DO name="NamPlt" type="LPL_1_2" />
      <DO name="Ra033" type="analogMV_0" />
      <DO name="Ra034" type="analogMV_0" />
      <DO name="Ra035" type="analogMV_0" />
      <DO name="Ra036" type="analogMV_0" />
      <DO name="Ra037" type="analogMV_0" />
      <DO name="Ra038" type="analogMV_0" />
      <DO name="Ra039" type="analogMV_0" />
      <DO name="Ra040" type="analogMV_0" />
      <DO name="Ra041" type="analogMV_0" />
      <DO name="Ra042" type="analogMV_0" />
      <DO name="Ra043" type="analogMV_0" />
      <DO name="Ra044" type="analogMV_0" />
      <DO name="Ra045" type="analogMV_0" />
      <DO name="Ra046" type="analogMV_0" />
      <DO name="Ra047" type="analogMV_0" />
      <DO name="Ra048" type="analogMV_0" />
      <DO name="Ra049" type="analogMV_0" />
      <DO name="Ra050" type="analogMV_0" />
      <DO name="Ra051" type="analogMV_0" />
      <DO name="Ra052" type="analogMV_0" />
      <DO name="Ra053" type="analogMV_0" />
      <DO name="Ra054" type="analogMV_0" />
      <DO name="Ra055" type="analogMV_0" />
      <DO name="Ra056" type="analogMV_0" />
      <DO name="Ra057" type="analogMV_0" />
      <DO name="Ra058" type="analogMV_0" />
      <DO name="Ra059" type="analogMV_0" />
      <DO name="Ra060" type="analogMV_0" />
      <DO name="Ra061" type="analogMV_0" />
      <DO name="Ra062" type="analogMV_0" />
      <DO name="Ra063" type="analogMV_0" />
      <DO name="Ra064" type="analogMV_0" />
    </LNodeType>
    <LNodeType id="GGIO_3_AS32" iedType="SEL_2440" lnClass="GGIO">
      <DO name="Mod" type="modENC" />
      <DO name="Beh" type="behENS" />
      <DO name="Health" type="healthENS" />
      <DO name="NamPlt" type="LPL_1_2" />
      <DO name="Ra065" type="analogMV_0" />
      <DO name="Ra066" type="analogMV_0" />
      <DO name="Ra067" type="analogMV_0" />
      <DO name="Ra068" type="analogMV_0" />
      <DO name="Ra069" type="analogMV_0" />
      <DO name="Ra070" type="analogMV_0" />
      <DO name="Ra071" type="analogMV_0" />
      <DO name="Ra072" type="analogMV_0" />
      <DO name="Ra073" type="analogMV_0" />
      <DO name="Ra074" type="analogMV_0" />
      <DO name="Ra075" type="analogMV_0" />
      <DO name="Ra076" type="analogMV_0" />
      <DO name="Ra077" type="analogMV_0" />
      <DO name="Ra078" type="analogMV_0" />
      <DO name="Ra079" type="analogMV_0" />
      <DO name="Ra080" type="analogMV_0" />
      <DO name="Ra081" type="analogMV_0" />
      <DO name="Ra082" type="analogMV_0" />
      <DO name="Ra083" type="analogMV_0" />
      <DO name="Ra084" type="analogMV_0" />
      <DO name="Ra085" type="analogMV_0" />
      <DO name="Ra086" type="analogMV_0" />
      <DO name="Ra087" type="analogMV_0" />
      <DO name="Ra088" type="analogMV_0" />
      <DO name="Ra089" type="analogMV_0" />
      <DO name="Ra090" type="analogMV_0" />
      <DO name="Ra091" type="analogMV_0" />
      <DO name="Ra092" type="analogMV_0" />
      <DO name="Ra093" type="analogMV_0" />
      <DO name="Ra094" type="analogMV_0" />
      <DO name="Ra095" type="analogMV_0" />
      <DO name="Ra096" type="analogMV_0" />
    </LNodeType>
    <LNodeType id="GGIO_4_AS32" iedType="SEL_2440" lnClass="GGIO">
      <DO name="Mod" type="modENC" />
      <DO name="Beh" type="behENS" />
      <DO name="Health" type="healthENS" />
      <DO name="NamPlt" type="LPL_1_2" />
      <DO name="Ra097" type="analogMV_0" />
      <DO name="Ra098" type="analogMV_0" />
      <DO name="Ra099" type="analogMV_0" />
      <DO name="Ra100" type="analogMV_0" />
      <DO name="Ra101" type="analogMV_0" />
      <DO name="Ra102" type="analogMV_0" />
      <DO name="Ra103" type="analogMV_0" />
      <DO name="Ra104" type="analogMV_0" />
      <DO name="Ra105" type="analogMV_0" />
      <DO name="Ra106" type="analogMV_0" />
      <DO name="Ra107" type="analogMV_0" />
      <DO name="Ra108" type="analogMV_0" />
      <DO name="Ra109" type="analogMV_0" />
      <DO name="Ra110" type="analogMV_0" />
      <DO name="Ra111" type="analogMV_0" />
      <DO name="Ra112" type="analogMV_0" />
      <DO name="Ra113" type="analogMV_0" />
      <DO name="Ra114" type="analogMV_0" />
      <DO name="Ra115" type="analogMV_0" />
      <DO name="Ra116" type="analogMV_0" />
      <DO name="Ra117" type="analogMV_0" />
      <DO name="Ra118" type="analogMV_0" />
      <DO name="Ra119" type="analogMV_0" />
      <DO name="Ra120" type="analogMV_0" />
      <DO name="Ra121" type="analogMV_0" />
      <DO name="Ra122" type="analogMV_0" />
      <DO name="Ra123" type="analogMV_0" />
      <DO name="Ra124" type="analogMV_0" />
      <DO name="Ra125" type="analogMV_0" />
      <DO name="Ra126" type="analogMV_0" />
      <DO name="Ra127" type="analogMV_0" />
      <DO name="Ra128" type="analogMV_0" />
    </LNodeType>
    <LNodeType id="LPHD1_5" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_1_2_2" />
      <DO name="PhyHealth" type="healthINS" />
      <DO name="Proxy" type="SPS_0" />
    </LNodeType>
    <LNodeType id="PIOC1_3" lnClass="PIOC">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Op" type="ACT_0_2" />
    </LNodeType>
    <LNodeType id="PPAM1" lnClass="PPAM">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0_2" />
      <DO name="Op" type="ACT_0_2" />
    </LNodeType>
    <LNodeType id="PTOC1_3" lnClass="PTOC">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0_2" />
      <DO name="Op" type="ACT_0_2" />
    </LNodeType>
    <LNodeType id="PTUV1_2" lnClass="PTUV">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0_2" />
      <DO name="Op" type="ACT_0_2" />
    </LNodeType>
    <LNodeType id="PTUV3" lnClass="PTUV">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0_2" />
      <DO name="Op" type="ACT_2" />
    </LNodeType>
    <LNodeType id="PTOV1_2" lnClass="PTOV">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0_2" />
    </LNodeType>
    <LNodeType id="PTOV3" lnClass="PTOV">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0_2" />
      <DO name="Op" type="ACT_2" />
    </LNodeType>
    <LNodeType id="PTRC1_3" lnClass="PTRC">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Tr" type="ACT_2" />
    </LNodeType>
    <LNodeType id="PTOF1" lnClass="PTOF">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0_2" />
      <DO name="Op" type="ACT_0_2" />
      <DO name="BlkV" type="SPS_0" />
    </LNodeType>
    <LNodeType id="PTUF1" lnClass="PTUF">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0_2" />
      <DO name="Op" type="ACT_0_2" />
      <DO name="BlkV" type="SPS_0" />
    </LNodeType>
    <LNodeType id="PFRC1" lnClass="PFRC">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0_2" />
      <DO name="Op" type="ACT_0_2" />
    </LNodeType>
    <LNodeType id="PHIZ1" lnClass="PHIZ">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0_2" />
      <DO name="Op" type="ACT_2" />
    </LNodeType>
    <LNodeType id="PHIZ2" lnClass="PHIZ">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Str" type="ACD_0_2" />
      <DO name="Op" type="ACT_0_2" />
    </LNodeType>
    <LNodeType id="RDIR1_2" lnClass="RDIR">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Dir" type="ACD_0_2" />
    </LNodeType>
    <LNodeType id="CSWI1_3" lnClass="CSWI">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Pos" type="DPC_direct_normal" />
      <DO name="OpOpn" type="ACT_0_2" />
      <DO name="OpCls" type="ACT_0_2" />
    </LNodeType>
    <LNodeType id="CSYN1" lnClass="CSYN">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Cmd" type="SPS_0" />
      <DO name="VInd1" type="SPS_0" />
      <DO name="VInd2" type="SPS_0" />
      <DO name="VInd3" type="SPS_0" />
      <DO name="VInd4" type="SPS_0" />
      <DO name="VInd5" type="SPS_0" />
      <DO name="HzSynActv" type="SPS_0" />
      <DO name="HzSynTms" type="SPS_0" />
      <DO name="RHz" type="SPS_0" />
      <DO name="LHz" type="SPS_0" />
      <DO name="VSynActv" type="SPS_0" />
      <DO name="VSynTms" type="SPS_0" />
      <DO name="RV" type="SPS_0" />
      <DO name="LV" type="SPS_0" />
      <DO name="DifHzClc" type="analogMV_5_2" />
      <DO name="DifVClc1" type="analogMV_5_2" />
      <DO name="DifVClc2" type="analogMV_5_2" />
      <DO name="DifVClc3" type="analogMV_5_2" />
    </LNodeType>
    <LNodeType id="SCBR3" lnClass="SCBR">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_2" />
      <DO name="ColOpn" type="SPS_0" />
      <DO name="AbrAlm" type="SPS_0" />
      <DO name="OpCnt" type="INS_0" />
      <DO name="AbrPrt" type="analogMV_1" />
      <DO name="MaxAbrPrt" type="analogMV_1" />
    </LNodeType>
    <LNodeType id="RDRE1" lnClass="RDRE">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="RcdMade" type="SPS_0" />
      <DO name="FltNum" type="INS_0" />
    </LNodeType>
    <LNodeType id="MMXU1_3" lnClass="MMXU">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="TotW" type="analogMV_5_2" />
      <DO name="TotVAr" type="analogMV_5_2" />
      <DO name="TotVA" type="analogMV_5_2" />
      <DO name="TotPF" type="analogMV_5_2" />
      <DO name="Hz" type="analogMV_5_2" />
      <DO name="PPV1" type="DEL_0" />
      <DO name="PPV2" type="DEL_0" />
      <DO name="PhV1" type="WYE_3_3_2" />
      <DO name="PhV2" type="WYE_3_3_2" />
      <DO name="A" type="WYE_0" />
      <DO name="W" type="WYE_2" />
      <DO name="VAr" type="WYE_2" />
      <DO name="VA" type="WYE_2" />
      <DO name="PF" type="WYE_2" />
    </LNodeType>
    <LNodeType id="MSQI1_3" lnClass="MSQI">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="SeqA" type="SEQ_0_3_2" />
      <DO name="SeqV1" type="SEQ_0_3_2" />
      <DO name="SeqV2" type="SEQ_0_3_2" />
    </LNodeType>
    <LNodeType id="MSTA" lnClass="MSTA">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="MaxA" type="WYE_5" />
      <DO name="MinA" type="WYE_5" />
      <DO name="MaxPhV1" type="WYE_7" />
      <DO name="MaxPhV2" type="WYE_7" />
      <DO name="MinPhV1" type="WYE_7" />
      <DO name="MinPhV2" type="WYE_7" />
      <DO name="MaxVA" type="analogMV_5_2" />
      <DO name="MinVA" type="analogMV_5_2" />
      <DO name="AvW" type="analogMV_5_2" />
      <DO name="AvPhW" type="WYE_4" />
      <DO name="MaxW" type="analogMV_5_2" />
      <DO name="MinW" type="analogMV_5_2" />
      <DO name="MaxVAr" type="analogMV_5_2" />
      <DO name="MinVAr" type="analogMV_5_2" />
    </LNodeType>
    <LNodeType id="MDST" lnClass="MDST">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_3" />
      <DO name="DmdA" type="WYE_6" />
      <DO name="PkDmdA" type="WYE_6" />
      <DO name="SupWh" type="analogMV_5_2" />
      <DO name="SupVArh" type="analogMV_5_2" />
      <DO name="DmdWh" type="analogMV_5_2" />
      <DO name="DmdVArh" type="analogMV_5_2" />
    </LNodeType>
    <LNodeType id="ZBAT1" lnClass="ZBAT">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Vol" type="analogMV_5_2" />
    </LNodeType>
    <LNodeType id="GGIO_BC01_08_5" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="SPCSO01" type="SPC_direct_normal" />
      <DO name="SPCSO02" type="SPC_direct_normal" />
      <DO name="SPCSO03" type="SPC_direct_normal" />
      <DO name="SPCSO04" type="SPC_direct_normal" />
      <DO name="SPCSO05" type="SPC_direct_normal" />
      <DO name="SPCSO06" type="SPC_direct_normal" />
      <DO name="SPCSO07" type="SPC_direct_normal" />
      <DO name="SPCSO08" type="SPC_direct_normal" />
    </LNodeType>
    <LNodeType id="GGIO_BC09_16_5" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="SPCSO09" type="SPC_direct_normal" />
      <DO name="SPCSO10" type="SPC_direct_normal" />
      <DO name="SPCSO11" type="SPC_direct_normal" />
      <DO name="SPCSO12" type="SPC_direct_normal" />
      <DO name="SPCSO13" type="SPC_direct_normal" />
      <DO name="SPCSO14" type="SPC_direct_normal" />
      <DO name="SPCSO15" type="SPC_direct_normal" />
      <DO name="SPCSO16" type="SPC_direct_normal" />
    </LNodeType>
    <LNodeType id="GGIO_BC17_24_3" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="SPCSO17" type="SPC_direct_normal" />
      <DO name="SPCSO18" type="SPC_direct_normal" />
      <DO name="SPCSO19" type="SPC_direct_normal" />
      <DO name="SPCSO20" type="SPC_direct_normal" />
      <DO name="SPCSO21" type="SPC_direct_normal" />
      <DO name="SPCSO22" type="SPC_direct_normal" />
      <DO name="SPCSO23" type="SPC_direct_normal" />
      <DO name="SPCSO24" type="SPC_direct_normal" />
    </LNodeType>
    <LNodeType id="GGIO_BC25_32_3" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="SPCSO25" type="SPC_direct_normal" />
      <DO name="SPCSO26" type="SPC_direct_normal" />
      <DO name="SPCSO27" type="SPC_direct_normal" />
      <DO name="SPCSO28" type="SPC_direct_normal" />
      <DO name="SPCSO29" type="SPC_direct_normal" />
      <DO name="SPCSO30" type="SPC_direct_normal" />
      <DO name="SPCSO31" type="SPC_direct_normal" />
      <DO name="SPCSO32" type="SPC_direct_normal" />
    </LNodeType>
    <LNodeType id="GGIO_BS07" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
      <DO name="Ind07" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS02" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS26" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
      <DO name="Ind07" type="SPS_0" />
      <DO name="Ind08" type="SPS_0" />
      <DO name="Ind09" type="SPS_0" />
      <DO name="Ind10" type="SPS_0" />
      <DO name="Ind11" type="SPS_0" />
      <DO name="Ind12" type="SPS_0" />
      <DO name="Ind13" type="SPS_0" />
      <DO name="Ind14" type="SPS_0" />
      <DO name="Ind15" type="SPS_0" />
      <DO name="Ind16" type="SPS_0" />
      <DO name="Ind17" type="SPS_0" />
      <DO name="Ind18" type="SPS_0" />
      <DO name="Ind19" type="SPS_0" />
      <DO name="Ind20" type="SPS_0" />
      <DO name="Ind21" type="SPS_0" />
      <DO name="Ind22" type="SPS_0" />
      <DO name="Ind23" type="SPS_0" />
      <DO name="Ind24" type="SPS_0" />
      <DO name="Ind25" type="SPS_0" />
      <DO name="Ind26" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS09" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
      <DO name="Ind07" type="SPS_0" />
      <DO name="Ind08" type="SPS_0" />
      <DO name="Ind09" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS05" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_AS16" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="IntIn01" type="INS_0" />
      <DO name="IntIn02" type="INS_0" />
      <DO name="IntIn03" type="INS_0" />
      <DO name="IntIn04" type="INS_0" />
      <DO name="IntIn05" type="INS_0" />
      <DO name="IntIn06" type="INS_0" />
      <DO name="IntIn07" type="INS_0" />
      <DO name="IntIn08" type="INS_0" />
      <DO name="IntIn09" type="INS_0" />
      <DO name="IntIn10" type="INS_0" />
      <DO name="IntIn11" type="INS_0" />
      <DO name="IntIn12" type="INS_0" />
      <DO name="IntIn13" type="INS_0" />
      <DO name="IntIn14" type="INS_0" />
      <DO name="IntIn15" type="INS_0" />
      <DO name="IntIn16" type="INS_0" />
    </LNodeType>
    <LNodeType id="GGIO_AS64" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="AnIn01" type="MV_0" />
      <DO name="AnIn02" type="MV_0" />
      <DO name="AnIn03" type="MV_0" />
      <DO name="AnIn04" type="MV_0" />
      <DO name="AnIn05" type="MV_0" />
      <DO name="AnIn06" type="MV_0" />
      <DO name="AnIn07" type="MV_0" />
      <DO name="AnIn08" type="MV_0" />
      <DO name="AnIn09" type="MV_0" />
      <DO name="AnIn10" type="MV_0" />
      <DO name="AnIn11" type="MV_0" />
      <DO name="AnIn12" type="MV_0" />
      <DO name="AnIn13" type="MV_0" />
      <DO name="AnIn14" type="MV_0" />
      <DO name="AnIn15" type="MV_0" />
      <DO name="AnIn16" type="MV_0" />
      <DO name="AnIn17" type="MV_0" />
      <DO name="AnIn18" type="MV_0" />
      <DO name="AnIn19" type="MV_0" />
      <DO name="AnIn20" type="MV_0" />
      <DO name="AnIn21" type="MV_0" />
      <DO name="AnIn22" type="MV_0" />
      <DO name="AnIn23" type="MV_0" />
      <DO name="AnIn24" type="MV_0" />
      <DO name="AnIn25" type="MV_0" />
      <DO name="AnIn26" type="MV_0" />
      <DO name="AnIn27" type="MV_0" />
      <DO name="AnIn28" type="MV_0" />
      <DO name="AnIn29" type="MV_0" />
      <DO name="AnIn30" type="MV_0" />
      <DO name="AnIn31" type="MV_0" />
      <DO name="AnIn32" type="MV_0" />
      <DO name="AnIn33" type="MV_0" />
      <DO name="AnIn34" type="MV_0" />
      <DO name="AnIn35" type="MV_0" />
      <DO name="AnIn36" type="MV_0" />
      <DO name="AnIn37" type="MV_0" />
      <DO name="AnIn38" type="MV_0" />
      <DO name="AnIn39" type="MV_0" />
      <DO name="AnIn40" type="MV_0" />
      <DO name="AnIn41" type="MV_0" />
      <DO name="AnIn42" type="MV_0" />
      <DO name="AnIn43" type="MV_0" />
      <DO name="AnIn44" type="MV_0" />
      <DO name="AnIn45" type="MV_0" />
      <DO name="AnIn46" type="MV_0" />
      <DO name="AnIn47" type="MV_0" />
      <DO name="AnIn48" type="MV_0" />
      <DO name="AnIn49" type="MV_0" />
      <DO name="AnIn50" type="MV_0" />
      <DO name="AnIn51" type="MV_0" />
      <DO name="AnIn52" type="MV_0" />
      <DO name="AnIn53" type="MV_0" />
      <DO name="AnIn54" type="MV_0" />
      <DO name="AnIn55" type="MV_0" />
      <DO name="AnIn56" type="MV_0" />
      <DO name="AnIn57" type="MV_0" />
      <DO name="AnIn58" type="MV_0" />
      <DO name="AnIn59" type="MV_0" />
      <DO name="AnIn60" type="MV_0" />
      <DO name="AnIn61" type="MV_0" />
      <DO name="AnIn62" type="MV_0" />
      <DO name="AnIn63" type="MV_0" />
      <DO name="AnIn64" type="MV_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS64_2" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
      <DO name="Ind07" type="SPS_0" />
      <DO name="Ind08" type="SPS_0" />
      <DO name="Ind09" type="SPS_0" />
      <DO name="Ind10" type="SPS_0" />
      <DO name="Ind11" type="SPS_0" />
      <DO name="Ind12" type="SPS_0" />
      <DO name="Ind13" type="SPS_0" />
      <DO name="Ind14" type="SPS_0" />
      <DO name="Ind15" type="SPS_0" />
      <DO name="Ind16" type="SPS_0" />
      <DO name="Ind17" type="SPS_0" />
      <DO name="Ind18" type="SPS_0" />
      <DO name="Ind19" type="SPS_0" />
      <DO name="Ind20" type="SPS_0" />
      <DO name="Ind21" type="SPS_0" />
      <DO name="Ind22" type="SPS_0" />
      <DO name="Ind23" type="SPS_0" />
      <DO name="Ind24" type="SPS_0" />
      <DO name="Ind25" type="SPS_0" />
      <DO name="Ind26" type="SPS_0" />
      <DO name="Ind27" type="SPS_0" />
      <DO name="Ind28" type="SPS_0" />
      <DO name="Ind29" type="SPS_0" />
      <DO name="Ind30" type="SPS_0" />
      <DO name="Ind31" type="SPS_0" />
      <DO name="Ind32" type="SPS_0" />
      <DO name="Ind33" type="SPS_0" />
      <DO name="Ind34" type="SPS_0" />
      <DO name="Ind35" type="SPS_0" />
      <DO name="Ind36" type="SPS_0" />
      <DO name="Ind37" type="SPS_0" />
      <DO name="Ind38" type="SPS_0" />
      <DO name="Ind39" type="SPS_0" />
      <DO name="Ind40" type="SPS_0" />
      <DO name="Ind41" type="SPS_0" />
      <DO name="Ind42" type="SPS_0" />
      <DO name="Ind43" type="SPS_0" />
      <DO name="Ind44" type="SPS_0" />
      <DO name="Ind45" type="SPS_0" />
      <DO name="Ind46" type="SPS_0" />
      <DO name="Ind47" type="SPS_0" />
      <DO name="Ind48" type="SPS_0" />
      <DO name="Ind49" type="SPS_0" />
      <DO name="Ind50" type="SPS_0" />
      <DO name="Ind51" type="SPS_0" />
      <DO name="Ind52" type="SPS_0" />
      <DO name="Ind53" type="SPS_0" />
      <DO name="Ind54" type="SPS_0" />
      <DO name="Ind55" type="SPS_0" />
      <DO name="Ind56" type="SPS_0" />
      <DO name="Ind57" type="SPS_0" />
      <DO name="Ind58" type="SPS_0" />
      <DO name="Ind59" type="SPS_0" />
      <DO name="Ind60" type="SPS_0" />
      <DO name="Ind61" type="SPS_0" />
      <DO name="Ind62" type="SPS_0" />
      <DO name="Ind63" type="SPS_0" />
      <DO name="Ind64" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS32_2" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind01" type="SPS_0" />
      <DO name="Ind02" type="SPS_0" />
      <DO name="Ind03" type="SPS_0" />
      <DO name="Ind04" type="SPS_0" />
      <DO name="Ind05" type="SPS_0" />
      <DO name="Ind06" type="SPS_0" />
      <DO name="Ind07" type="SPS_0" />
      <DO name="Ind08" type="SPS_0" />
      <DO name="Ind09" type="SPS_0" />
      <DO name="Ind10" type="SPS_0" />
      <DO name="Ind11" type="SPS_0" />
      <DO name="Ind12" type="SPS_0" />
      <DO name="Ind13" type="SPS_0" />
      <DO name="Ind14" type="SPS_0" />
      <DO name="Ind15" type="SPS_0" />
      <DO name="Ind16" type="SPS_0" />
      <DO name="Ind17" type="SPS_0" />
      <DO name="Ind18" type="SPS_0" />
      <DO name="Ind19" type="SPS_0" />
      <DO name="Ind20" type="SPS_0" />
      <DO name="Ind21" type="SPS_0" />
      <DO name="Ind22" type="SPS_0" />
      <DO name="Ind23" type="SPS_0" />
      <DO name="Ind24" type="SPS_0" />
      <DO name="Ind25" type="SPS_0" />
      <DO name="Ind26" type="SPS_0" />
      <DO name="Ind27" type="SPS_0" />
      <DO name="Ind28" type="SPS_0" />
      <DO name="Ind29" type="SPS_0" />
      <DO name="Ind30" type="SPS_0" />
      <DO name="Ind31" type="SPS_0" />
      <DO name="Ind32" type="SPS_0" />
    </LNodeType>
    <LNodeType id="GGIO_BS128_2" lnClass="GGIO">
      <DO name="Mod" type="modINC" />
      <DO name="Beh" type="behINS" />
      <DO name="Health" type="healthINS" />
      <DO name="NamPlt" type="LPL_0" />
      <DO name="Ind001" type="SPS_0" />
      <DO name="Ind002" type="SPS_0" />
      <DO name="Ind003" type="SPS_0" />
      <DO name="Ind004" type="SPS_0" />
      <DO name="Ind005" type="SPS_0" />
      <DO name="Ind006" type="SPS_0" />
      <DO name="Ind007" type="SPS_0" />
      <DO name="Ind008" type="SPS_0" />
      <DO name="Ind009" type="SPS_0" />
      <DO name="Ind010" type="SPS_0" />
      <DO name="Ind011" type="SPS_0" />
      <DO name="Ind012" type="SPS_0" />
      <DO name="Ind013" type="SPS_0" />
      <DO name="Ind014" type="SPS_0" />
      <DO name="Ind015" type="SPS_0" />
      <DO name="Ind016" type="SPS_0" />
      <DO name="Ind017" type="SPS_0" />
      <DO name="Ind018" type="SPS_0" />
      <DO name="Ind019" type="SPS_0" />
      <DO name="Ind020" type="SPS_0" />
      <DO name="Ind021" type="SPS_0" />
      <DO name="Ind022" type="SPS_0" />
      <DO name="Ind023" type="SPS_0" />
      <DO name="Ind024" type="SPS_0" />
      <DO name="Ind025" type="SPS_0" />
      <DO name="Ind026" type="SPS_0" />
      <DO name="Ind027" type="SPS_0" />
      <DO name="Ind028" type="SPS_0" />
      <DO name="Ind029" type="SPS_0" />
      <DO name="Ind030" type="SPS_0" />
      <DO name="Ind031" type="SPS_0" />
      <DO name="Ind032" type="SPS_0" />
      <DO name="Ind033" type="SPS_0" />
      <DO name="Ind034" type="SPS_0" />
      <DO name="Ind035" type="SPS_0" />
      <DO name="Ind036" type="SPS_0" />
      <DO name="Ind037" type="SPS_0" />
      <DO name="Ind038" type="SPS_0" />
      <DO name="Ind039" type="SPS_0" />
      <DO name="Ind040" type="SPS_0" />
      <DO name="Ind041" type="SPS_0" />
      <DO name="Ind042" type="SPS_0" />
      <DO name="Ind043" type="SPS_0" />
      <DO name="Ind044" type="SPS_0" />
      <DO name="Ind045" type="SPS_0" />
      <DO name="Ind046" type="SPS_0" />
      <DO name="Ind047" type="SPS_0" />
      <DO name="Ind048" type="SPS_0" />
      <DO name="Ind049" type="SPS_0" />
      <DO name="Ind050" type="SPS_0" />
      <DO name="Ind051" type="SPS_0" />
      <DO name="Ind052" type="SPS_0" />
      <DO name="Ind053" type="SPS_0" />
      <DO name="Ind054" type="SPS_0" />
      <DO name="Ind055" type="SPS_0" />
      <DO name="Ind056" type="SPS_0" />
      <DO name="Ind057" type="SPS_0" />
      <DO name="Ind058" type="SPS_0" />
      <DO name="Ind059" type="SPS_0" />
      <DO name="Ind060" type="SPS_0" />
      <DO name="Ind061" type="SPS_0" />
      <DO name="Ind062" type="SPS_0" />
      <DO name="Ind063" type="SPS_0" />
      <DO name="Ind064" type="SPS_0" />
      <DO name="Ind065" type="SPS_0" />
      <DO name="Ind066" type="SPS_0" />
      <DO name="Ind067" type="SPS_0" />
      <DO name="Ind068" type="SPS_0" />
      <DO name="Ind069" type="SPS_0" />
      <DO name="Ind070" type="SPS_0" />
      <DO name="Ind071" type="SPS_0" />
      <DO name="Ind072" type="SPS_0" />
      <DO name="Ind073" type="SPS_0" />
      <DO name="Ind074" type="SPS_0" />
      <DO name="Ind075" type="SPS_0" />
      <DO name="Ind076" type="SPS_0" />
      <DO name="Ind077" type="SPS_0" />
      <DO name="Ind078" type="SPS_0" />
      <DO name="Ind079" type="SPS_0" />
      <DO name="Ind080" type="SPS_0" />
      <DO name="Ind081" type="SPS_0" />
      <DO name="Ind082" type="SPS_0" />
      <DO name="Ind083" type="SPS_0" />
      <DO name="Ind084" type="SPS_0" />
      <DO name="Ind085" type="SPS_0" />
      <DO name="Ind086" type="SPS_0" />
      <DO name="Ind087" type="SPS_0" />
      <DO name="Ind088" type="SPS_0" />
      <DO name="Ind089" type="SPS_0" />
      <DO name="Ind090" type="SPS_0" />
      <DO name="Ind091" type="SPS_0" />
      <DO name="Ind092" type="SPS_0" />
      <DO name="Ind093" type="SPS_0" />
      <DO name="Ind094" type="SPS_0" />
      <DO name="Ind095" type="SPS_0" />
      <DO name="Ind096" type="SPS_0" />
      <DO name="Ind097" type="SPS_0" />
      <DO name="Ind098" type="SPS_0" />
      <DO name="Ind099" type="SPS_0" />
      <DO name="Ind100" type="SPS_0" />
      <DO name="Ind101" type="SPS_0" />
      <DO name="Ind102" type="SPS_0" />
      <DO name="Ind103" type="SPS_0" />
      <DO name="Ind104" type="SPS_0" />
      <DO name="Ind105" type="SPS_0" />
      <DO name="Ind106" type="SPS_0" />
      <DO name="Ind107" type="SPS_0" />
      <DO name="Ind108" type="SPS_0" />
      <DO name="Ind109" type="SPS_0" />
      <DO name="Ind110" type="SPS_0" />
      <DO name="Ind111" type="SPS_0" />
      <DO name="Ind112" type="SPS_0" />
      <DO name="Ind113" type="SPS_0" />
      <DO name="Ind114" type="SPS_0" />
      <DO name="Ind115" type="SPS_0" />
      <DO name="Ind116" type="SPS_0" />
      <DO name="Ind117" type="SPS_0" />
      <DO name="Ind118" type="SPS_0" />
      <DO name="Ind119" type="SPS_0" />
      <DO name="Ind120" type="SPS_0" />
      <DO name="Ind121" type="SPS_0" />
      <DO name="Ind122" type="SPS_0" />
      <DO name="Ind123" type="SPS_0" />
      <DO name="Ind124" type="SPS_0" />
      <DO name="Ind125" type="SPS_0" />
      <DO name="Ind126" type="SPS_0" />
      <DO name="Ind127" type="SPS_0" />
      <DO name="Ind128" type="SPS_0" />
    </LNodeType>
    <DOType id="modENC_2" cdc="ENC">
      <DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="ENS_behavior_5032" cdc="ENS">
      <DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST">
        <Val>1</Val>
      </DA>
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENS_health_5032" cdc="ENS">
      <DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST">
        <Val>Ok</Val>
      </DA>
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="LPL_LN0_RTAC" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC">
        <Val>Schweitzer Engineering Laboratories, Inc.</Val>
      </DA>
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC">
        <Val>1</Val>
      </DA>
      <DA name="ldNs" bType="VisString255" fc="EX">
        <Val>IEC 61850-7-4:2010</Val>
      </DA>
    </DOType>
    <DOType id="ENC_mode_direct_enhanced_5032" cdc="ENC">
      <DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
        <Val>direct-with-enhanced-security</Val>
      </DA>
    </DOType>
    <DOType id="DPL_5032" cdc="DPL">
      <DA name="vendor" bType="VisString255" fc="DC">
        <Val>Schweitzer Engineering Laboratories, Inc.</Val>
      </DA>
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="serNum" bType="VisString255" fc="DC" />
      <DA name="model" bType="VisString255" fc="DC" />
      <DA name="location" bType="VisString255" fc="DC" />
      <DA name="name" bType="VisString64" fc="DC" />
    </DOType>
    <DOType id="SPS_5032" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ENC_mode_direct_enhanced_5032_2" cdc="ENC">
      <DA name="Oper" bType="Struct" type="OperENC_mode" fc="CO" />
      <DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
        <Val>direct-with-enhanced-security</Val>
      </DA>
      <DA name="operTimeout" bType="INT32U" fc="CF">
        <Val>2000</Val>
      </DA>
      <DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
    </DOType>
    <DOType id="ENS_behavior_5032_3" cdc="ENS">
      <DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="modINC" cdc="INC">
      <DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
    </DOType>
    <DOType id="behINS" cdc="INS">
      <DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="healthINS" cdc="INS">
      <DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="LPL_LN0" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="ldNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="DPL_1" cdc="DPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SPS_0" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="LPL_0" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ACD_0" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ACT_0" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ACD_DIF" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsA" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsB" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsC" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
      <DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirNeut" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
      <DA name="neg" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirNeg" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="cdcNs" bType="VisString255" fc="EX" />
      <DA name="cdcName" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ACT_DIF" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="neg" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="cdcNs" bType="VisString255" fc="EX" />
      <DA name="cdcName" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ACD_1" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
      <DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirNeut" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
      <DA name="neg" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirNeg" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="cdcNs" bType="VisString255" fc="EX" />
      <DA name="cdcName" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ACT_1" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="neg" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="cdcNs" bType="VisString255" fc="EX" />
      <DA name="cdcName" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ACT_PTRC" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="CMV_0" cdc="CMV">
      <DA name="instCVal" bType="Struct" type="Vector_0" fc="MX" />
      <DA name="cVal" bType="Struct" type="Vector_0" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Units_0" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
    </DOType>
    <DOType id="analogMV" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Units_0" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
    </DOType>
    <DOType id="DPC_direct_normal" cdc="DPC">
      <DA name="Oper" bType="Struct" type="Oper_b" fc="CO" />
      <DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
    </DOType>
    <DOType id="INS_0" cdc="INS">
      <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="DPC_0" cdc="DPC">
      <DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
    </DOType>
    <DOType id="SPC_1" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
    </DOType>
    <DOType id="CBOpCapINS" cdc="INS">
      <DA name="stVal" bType="Enum" type="CBOpCap" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="WYE_3" cdc="WYE">
      <SDO name="phsA" type="CMV_0" />
      <SDO name="phsB" type="CMV_0" />
      <SDO name="phsC" type="CMV_0" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="LPL_1" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SEQ_0" cdc="SEQ">
      <SDO name="c1" type="CMV_0" />
      <SDO name="c2" type="CMV_0" />
      <SDO name="c3" type="CMV_0" />
      <DA name="seqT" bType="Enum" type="seqT" fc="MX" />
    </DOType>
    <DOType id="SPC_direct_normal" cdc="SPC">
      <DA name="Oper" bType="Struct" type="Oper_b" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
    </DOType>
    <DOType id="ACT_DIF_3_2" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="ACD_DIF_3_2" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsA" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsB" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsC" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="LPL_1_2_2_3" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="lnNs" bType="VisString255" fc="EX" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="analogMV_5" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Units_0_5" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
    </DOType>
    <DOType id="DELma_2" cdc="DEL">
      <SDO name="phsAB" type="CMV_0_3" />
      <SDO name="phsBC" type="CMV_0_3" />
      <SDO name="phsCA" type="CMV_0_3" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="CMV_0_3" cdc="CMV">
      <DA name="instCVal" bType="Struct" type="Vector_0" fc="MX" />
      <DA name="cVal" bType="Struct" type="Vector_0" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Units_0_5" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
    </DOType>
    <DOType id="WYE_3_3" cdc="WYE">
      <SDO name="phsA" type="CMV_0_3" />
      <SDO name="phsB" type="CMV_0_3" />
      <SDO name="phsC" type="CMV_0_3" />
      <DA name="d" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="SEQ_0_3" cdc="SEQ">
      <SDO name="c1" type="CMV_0_3" />
      <SDO name="c2" type="CMV_0_3" />
      <SDO name="c3" type="CMV_0_3" />
      <DA name="seqT" bType="Enum" type="seqT" fc="MX" />
    </DOType>
    <DOType id="modENC" cdc="ENC">
      <DA esel:datasrc="db:RELAY_EN" name="stVal" sAddr="datasrc=db:RELAY_EN" bType="Enum" type="Mod" dchg="true" fc="ST" />
      <DA esel:datasrc="db:RELAY_EN" name="q" sAddr="datasrc=db:RELAY_EN" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel" fc="CF" />
    </DOType>
    <DOType id="behENS" cdc="ENS">
      <DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST" />
      <DA esel:datasrc="db:RELAY_EN" name="q" sAddr="datasrc=db:RELAY_EN" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="healthENS" cdc="ENS">
      <DA esel:datasrc="db:RELAY_EN" name="stVal" sAddr="datasrc=db:RELAY_EN" bType="Enum" type="Health" dchg="true" fc="ST" />
      <DA esel:datasrc="db:RELAY_EN" name="q" sAddr="datasrc=db:RELAY_EN" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="LPL_LN0_2" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>SEL</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC">
        <Val>1</Val>
      </DA>
      <DA name="ldNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="DPL_1_2" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>SEL</Val>
      </DA>
    </DOType>
    <DOType id="SPS_0_2" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA esel:datasrc="db:RELAY_EN" name="q" sAddr="datasrc=db:RELAY_EN" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="LPL_0_2" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>SEL</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="SPC_direct_normal_2" cdc="SPC">
      <DA name="Oper" bType="Struct" type="Oper_b_2" fc="CO" />
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA esel:datasrc="db:RELAY_EN" name="q" sAddr="datasrc=db:RELAY_EN" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel" fc="CF" />
    </DOType>
    <DOType id="analogMV_2" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX" />
      <DA esel:datasrc="db:RELAY_EN" name="q" sAddr="datasrc=db:RELAY_EN" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Units_0_2" fc="CF" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="LPL_1_2" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>SEL</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC">
        <Val>1</Val>
      </DA>
      <DA name="lnNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="analogMV_0" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX" />
      <DA esel:datasrc="db:RELAY_EN" name="q" sAddr="datasrc=db:RELAY_EN" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Units_0_2" fc="CF" />
      <DA name="db" bType="INT32U" valKind="RO" fc="CF" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="ACT_0_2" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACD_0_2" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="ACT_2" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="LPL_2" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="lnNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="analogMV_1" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Units_0_5_2" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="DEL_0" cdc="DEL">
      <SDO name="phsAB" type="CMV_0_3_2" />
      <SDO name="phsBC" type="CMV_0_3_2" />
      <SDO name="phsCA" type="CMV_0_3_2" />
    </DOType>
    <DOType id="WYE_0" cdc="WYE">
      <SDO name="phsA" type="CMV_0_3_2" />
      <SDO name="phsB" type="CMV_0_3_2" />
      <SDO name="phsC" type="CMV_0_3_2" />
      <SDO name="neut" type="CMV_0_3_2" />
      <SDO name="res" type="CMV_0_3_2" />
    </DOType>
    <DOType id="WYE_2" cdc="WYE">
      <SDO name="phsA" type="CMV_1" />
      <SDO name="phsB" type="CMV_1" />
      <SDO name="phsC" type="CMV_1" />
    </DOType>
    <DOType id="CMV_1" cdc="CMV">
      <DA name="instCVal" bType="Struct" type="Vectormag_0" fc="MX" />
      <DA name="cVal" bType="Struct" type="Vectormag_0" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Units_0_5_2" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
    </DOType>
    <DOType id="WYE_5" cdc="WYE">
      <SDO name="phsA" type="analogMV_5_2" />
      <SDO name="phsB" type="analogMV_5_2" />
      <SDO name="phsC" type="analogMV_5_2" />
      <SDO name="res" type="analogMV_5_2" />
      <SDO name="neut" type="analogMV_5_2" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="WYE_7" cdc="WYE">
      <SDO name="phsA" type="analogMV_5_2" />
      <SDO name="phsB" type="analogMV_5_2" />
      <SDO name="phsC" type="analogMV_5_2" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="WYE_4" cdc="WYE">
      <SDO name="phsA" type="CMV_1" />
      <SDO name="phsB" type="CMV_1" />
      <SDO name="phsC" type="CMV_1" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="LPL_3" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
      <DA name="d" bType="VisString255" fc="DC" />
      <DA name="configRev" bType="VisString255" fc="DC" />
      <DA name="lnNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="WYE_6" cdc="WYE">
      <SDO name="phsA" type="analogMV_5_2" />
      <SDO name="phsB" type="analogMV_5_2" />
      <SDO name="phsC" type="analogMV_5_2" />
      <SDO name="res" type="analogMV_5_2" />
      <SDO name="neut" type="analogMV_5_2" />
      <SDO name="nseq" type="analogMV_5_2" />
      <DA name="cdcNs" bType="VisString255" fc="EX" />
      <DA name="cdcName" bType="VisString255" fc="EX" />
      <DA name="dataNs" bType="VisString255" fc="EX" />
    </DOType>
    <DOType id="MV_0" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Units_0_5_2" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
    </DOType>
    <DOType id="DPL_1_2_2" cdc="DPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="serNum" bType="VisString255" fc="DC" />
    </DOType>
    <DOType id="analogMV_5_2" cdc="MV">
      <DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX" />
      <DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Units_0_5_2" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
    </DOType>
    <DOType id="CMV_0_3_2" cdc="CMV">
      <DA name="instCVal" bType="Struct" type="Vector_0" fc="MX" />
      <DA name="cVal" bType="Struct" type="Vector_0" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="Units_0_5_2" fc="CF" />
      <DA name="db" bType="INT32U" fc="CF" />
    </DOType>
    <DOType id="WYE_3_3_2" cdc="WYE">
      <SDO name="phsA" type="CMV_0_3_2" />
      <SDO name="phsB" type="CMV_0_3_2" />
      <SDO name="phsC" type="CMV_0_3_2" />
    </DOType>
    <DOType id="SEQ_0_3_2" cdc="SEQ">
      <SDO name="c1" type="CMV_0_3_2" />
      <SDO name="c2" type="CMV_0_3_2" />
      <SDO name="c3" type="CMV_0_3_2" />
      <DA name="seqT" bType="Enum" type="seqT" fc="MX" />
    </DOType>
    <DAType id="OperENC_mode">
      <BDA name="ctlVal" bType="Enum" type="Mod" />
      <BDA name="origin" bType="Struct" type="Originator" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="Originator">
      <BDA name="orCat" bType="Enum" type="orCat" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="Vector_0">
      <BDA name="mag" bType="Struct" type="AnalogValue_0" />
      <BDA name="ang" bType="Struct" type="AnalogValue_0" />
    </DAType>
    <DAType id="AnalogValue_0">
      <BDA name="f" bType="FLOAT32" />
    </DAType>
    <DAType id="Units_0">
      <BDA name="SIUnit" bType="Enum" type="SIUnit" />
      <BDA name="multiplier" bType="Enum" type="multiplier" />
    </DAType>
    <DAType id="Oper_b">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="Originator_0" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
    </DAType>
    <DAType id="Originator_0">
      <BDA name="orCat" bType="Enum" type="orCat" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="Units_0_5">
      <BDA name="unit" bType="Enum" type="SIUnit_7" />
      <BDA name="multiplier" bType="Enum" type="multiplier" />
    </DAType>
    <DAType id="Oper_b_2">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="Originator_0_2" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs>IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="Originator_0_2">
      <BDA name="orCat" bType="Enum" type="orCategory" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="Units_0_2">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnit_2" />
      <BDA name="multiplier" bType="Enum" valKind="RO" type="multiplier" />
    </DAType>
    <DAType id="Vectormag_0">
      <BDA name="mag" bType="Struct" type="AnalogValue_0" />
    </DAType>
    <DAType id="Units_0_5_2">
      <BDA name="SIUnit" bType="Enum" type="SIUnit_6" />
      <BDA name="multiplier" bType="Enum" type="multiplier" />
    </DAType>
    <EnumType id="Mod">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ctlModel">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="Beh">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="orCat">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="dirGeneral">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="SIUnit">
      <EnumVal ord="1">none</EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">q</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">theta</EnumVal>
      <EnumVal ord="65">Cos (theta)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
    </EnumType>
    <EnumType id="multiplier">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0" />
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="CBOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
    </EnumType>
    <EnumType id="seqT">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="SIUnit_7">
      <EnumVal ord="1">none</EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">q</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">theta</EnumVal>
      <EnumVal ord="65">Cos (theta)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
    </EnumType>
    <EnumType id="orCategory">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="SIUnit_2">
      <EnumVal ord="1" />
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
    </EnumType>
    <EnumType id="SIUnit_6">
      <EnumVal ord="1">none</EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">q</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">theta</EnumVal>
      <EnumVal ord="65">Cos(theta)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>