ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 1
Command line:'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'


                                    .SEG      CODE
 00001:  
 00002:                                                    (* ---------- Structure : QUAL ----------  *)
 00003:  TYPE QUAL:
 00004:  STRUCT
 00005:         VAL   :  WORD;
 00006:  END_STRUCT;
 00007:  END_TYPE
 00008:  
 00009:                                                    (* ---------- Structure : SDPS ----------  *)
 00010:  TYPE SDPS:
 00011:  STRUCT
 00012:          DP   :  WORD;
 00013:           Q   :  WORD;
 00014:  END_STRUCT;
 00015:  END_TYPE
 00016:  
 00017:                                                    (* ---------- Structure : SSPS ----------  *)
 00018:  TYPE SSPS:
 00019:  STRUCT
 00020:          SP   :  BOOL;
 00021:           Q   :  WORD;
 00022:  END_STRUCT;
 00023:  END_TYPE
 00024:  
 00025:                                                    (* ---------- Structure : ID_DPCC ----------  *)
 00026:  TYPE ID_DPCC:
 00027:  STRUCT
 00028:         IDX   :  DINT;
 00029:  END_STRUCT;
 00030:  END_TYPE
 00031:  
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 2
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 00032:                                                    (* ---------- Structure : ID_DPCC2 ----------  *)
 00033:  TYPE ID_DPCC2:
 00034:  STRUCT
 00035:         IDX   :  DINT;
 00036:  END_STRUCT;
 00037:  END_TYPE
 00038:  
 00039:  
 00040:                                                    (* ---------- EV Function Block : IEXV_SPS_SS ----------  *)
 00041:  
 00042:  FUNCTION_BLOCK IEXV_SPS_SS
 00043:  VAR_INPUT
 00044:          LNK :UINT := 0;
 00045:  END_VAR
 00046:  VAR_OUTPUT
 00047:          VAL :SSPS;
 00048:  END_VAR
 00049:  VAR
 00050:          INI :BOOL := 0;
 00051:          LNKPTR :DINT := 0;
 00052:  END_VAR
 00053:          GATE SPss
                                IEXV_SPS_SS:

                                    .SEG      CODE
00000000  0301????????              CALL      SPss
 00054:  END_FUNCTION_BLOCK
00000006  010A0000                  RETB      #0
 00055:  
 00056:  
 00057:  
 00058:                                                    (* ---------- EV Function Block : IEXV_SPS_BO ----------  *)
 00059:  
 00060:  FUNCTION_BLOCK IEXV_SPS_BO
 00061:  VAR_INPUT
 00062:          LNK :UINT := 0;
 00063:  END_VAR
 00064:  VAR_OUTPUT
 00065:          VAL :BOOL;
 00066:  END_VAR
 00067:  VAR
 00068:          INI :BOOL := 0;
 00069:          LNKPTR :DINT := 0;
 00070:  END_VAR
 00071:          GATE SPbo
                                IEXV_SPS_BO:
0000000A  0301????????              CALL      SPbo
 00072:  END_FUNCTION_BLOCK
00000010  010A0000                  RETB      #0
 00073:  
 00074:  
 00075:  
 00076:                                                    (* ---------- EV Function Block : OEXV_BO_SPS ----------  *)
 00077:  
 00078:  FUNCTION_BLOCK OEXV_BO_SPS
 00079:  VAR_INPUT
 00080:          LNK :UINT := 0;
 00081:          VAL :BOOL := 0;
 00082:  END_VAR
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 3
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 00083:  VAR
 00084:          INI :BOOL := 0;
 00085:          LNKPTR :DINT := 0;
 00086:  END_VAR
 00087:          GATE boSP
                                OEXV_BO_SPS:
00000014  0301????????              CALL      boSP
 00088:  END_FUNCTION_BLOCK
0000001A  010A0000                  RETB      #0
 00089:  
 00090:  
 00091:  
 00092:                                                    (* ---------- EV Function Block : OEXV_SS_SPS ----------  *)
 00093:  
 00094:  FUNCTION_BLOCK OEXV_SS_SPS
 00095:  VAR_INPUT
 00096:          LNK :UINT := 0;
 00097:          VAL :SSPS;
 00098:  END_VAR
 00099:  VAR
 00100:          INI :BOOL := 0;
 00101:          LNKPTR :DINT := 0;
 00102:  END_VAR
 00103:          GATE ssSP
                                OEXV_SS_SPS:
0000001E  0301????????              CALL      ssSP
 00104:  END_FUNCTION_BLOCK
00000024  010A0000                  RETB      #0
 00105:  
 00106:  
 00107:  
 00108:                                                    (* ---------- EV Function Block : OEXV_DS_DPS ----------  *)
 00109:  
 00110:  FUNCTION_BLOCK OEXV_DS_DPS
 00111:  VAR_INPUT
 00112:          LNK :UINT := 0;
 00113:          VAL :SDPS;
 00114:  END_VAR
 00115:  VAR
 00116:          INI :BOOL := 0;
 00117:          LNKPTR :DINT := 0;
 00118:  END_VAR
 00119:          GATE dsDP
                                OEXV_DS_DPS:
00000028  0301????????              CALL      dsDP
 00120:  END_FUNCTION_BLOCK
0000002E  010A0000                  RETB      #0
 00121:  
 00122:  
 00123:  
 00124:                                                    (* ---------- EV Function Block : IEXV_DPC_DC ----------  *)
 00125:  
 00126:  FUNCTION_BLOCK IEXV_DPC_DC
 00127:  VAR_INPUT
 00128:          ID_IN :ID_DPCC;
 00129:  END_VAR
 00130:  VAR_OUTPUT
 00131:          IDOUT :ID_DPCC;
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 4
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 00132:  END_VAR
 00133:          IDOUT:= ID_IN;
                                IEXV_DPC_DC:
00000032  19220000000004000000      MOVE.L    0(DP),4(DP)
 00134:  END_FUNCTION_BLOCK
0000003C  010A0000                  RETB      #0
 00135:  
 00136:  
 00137:  
 00138:                                                    (* ---------- EV Function Block : IEXV_MVL_DI ----------  *)
 00139:  
 00140:  FUNCTION_BLOCK IEXV_MVL_DI
 00141:  VAR_INPUT
 00142:          LNK :UINT := 0;
 00143:  END_VAR
 00144:  VAR_OUTPUT
 00145:          VAL :DINT;
 00146:  END_VAR
 00147:  VAR
 00148:          INI :BOOL := 0;
 00149:          LNKPTR :DINT := 0;
 00150:  END_VAR
 00151:          GATE MVdi
                                IEXV_MVL_DI:
00000040  0301????????              CALL      MVdi
 00152:  END_FUNCTION_BLOCK
00000046  010A0000                  RETB      #0
 00153:  
 00154:  
 00155:  
 00156:                                                    (* ---------- Function Block : R_TRIG ----------  *)
 00157:  
 00158:  FUNCTION_BLOCK R_TRIG
 00159:  {
 00160:       TICKS           := 0;
 00161:       GENERIC         := NO;
 00162:       BLOCKVIEW       := BIG;
 00163:       SYSTIMER        := 0;
 00164:       FF_MEMO_MEM     := 0;
 00165:       HELPID          := 10263;
 00166:       COMMENT         := 'R_TRIG';
 00167:       NESTED          := NO;
 00168:  }
 00169:  VAR_INPUT
 00170:          CLK { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00171:  END_VAR
 00172:  VAR_OUTPUT
 00173:          Q { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00174:  END_VAR
 00175:  VAR
 00176:       INI : BOOL  :=  0;
 00177:       OCL : BOOL  :=  0;
 00178:  END_VAR
 00179:       GATE RTRG
                                R_TRIG:
0000004A  0301????????              CALL      RTRG
 00180:  END_FUNCTION_BLOCK
00000050  010A0000                  RETB      #0
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 5
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 00181:  
 00182:  
 00183:  
 00184:                                                    (* ---------- Function Block : OR10 ----------  *)
 00185:  
 00186:  FUNCTION_BLOCK OR10
 00187:  {
 00188:       TICKS           := 2;
 00189:       GENERIC         := NO;
 00190:       BLOCKVIEW       := BIG;
 00191:       SYSTIMER        := 0;
 00192:       FF_MEMO_MEM     := 0;
 00193:       HELPID          := 10268;
 00194:       COMMENT         := 'OR';
 00195:       NESTED          := NO;
 00196:  }
 00197:  VAR_INPUT
 00198:          X1 { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00199:          X2 { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00200:          X3 { TICKS := 0; VISIBLE := NO;}:BOOL := 0;
 00201:          X4 { TICKS := 0; VISIBLE := NO;}:BOOL := 0;
 00202:          X5 { TICKS := 0; VISIBLE := NO;}:BOOL := 0;
 00203:          X6 { TICKS := 0; VISIBLE := NO;}:BOOL := 0;
 00204:          X7 { TICKS := 0; VISIBLE := NO;}:BOOL := 0;
 00205:          X8 { TICKS := 0; VISIBLE := NO;}:BOOL := 0;
 00206:          X9 { TICKS := 0; VISIBLE := NO;}:BOOL := 0;
 00207:          X10 { TICKS := 0; VISIBLE := NO;}:BOOL := 0;
 00208:  END_VAR
 00209:  VAR_OUTPUT
 00210:          Y { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00211:  END_VAR
 00212:  Y:= X1 OR X2 OR X3 OR X4 OR X5 OR X6 OR X7 OR X8 OR X9 OR X10;
                                OR10:
00000054  0E0200000000              LD.W      0(DP)
0000005A  422502000000              OR.W      AC,2(DP)
00000060  422504000000              OR.W      AC,4(DP)
00000066  422506000000              OR.W      AC,6(DP)
0000006C  422508000000              OR.W      AC,8(DP)
00000072  42250A000000              OR.W      AC,10(DP)
00000078  42250C000000              OR.W      AC,12(DP)
0000007E  42250E000000              OR.W      AC,14(DP)
00000084  422510000000              OR.W      AC,16(DP)
0000008A  422512000000              OR.W      AC,18(DP)
00000090  130214000000              ST.W      20(DP)
 00213:  END_FUNCTION_BLOCK
00000096  010A0000                  RETB      #0
 00214:  
 00215:  
 00216:  
 00217:                                                    (* ---------- Function Block : CONNECT ----------  *)
 00218:  
 00219:  FUNCTION_BLOCK CONNECT
 00220:  {
 00221:       TICKS           := 0;
 00222:       GENERIC         := NO;
 00223:       BLOCKVIEW       := BIG;
 00224:       SYSTIMER        := 0;
 00225:       FF_MEMO_MEM     := 0;
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 6
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 00226:       HELPID          := 10307;
 00227:       COMMENT         := 'CONNECT';
 00228:       NESTED          := NO;
 00229:  }
 00230:  VAR_INPUT
 00231:          IN { TICKS := 0; VISIBLE := YES;}:SSPS;
 00232:  END_VAR
 00233:  VAR_OUTPUT
 00234:          OUT { TICKS := 0; VISIBLE := YES;}:SSPS;
 00235:  END_VAR
 00236:  OUT.SP:= IN.SP; OUT.Q:= IN.Q;
                                CONNECT:
0000009A  18220000000004000000      MOVE.W    0(DP),4(DP)
000000A4  18220200000006000000      MOVE.W    2(DP),6(DP)
 00237:  END_FUNCTION_BLOCK
000000AE  010A0000                  RETB      #0
 00238:  
 00239:  
 00240:  
 00241:                                                    (* ---------- Function Block : AND10 ----------  *)
 00242:  
 00243:  FUNCTION_BLOCK AND10
 00244:  {
 00245:       TICKS           := 2;
 00246:       GENERIC         := NO;
 00247:       BLOCKVIEW       := BIG;
 00248:       SYSTIMER        := 0;
 00249:       FF_MEMO_MEM     := 0;
 00250:       HELPID          := 10264;
 00251:       COMMENT         := 'AND';
 00252:       NESTED          := NO;
 00253:  }
 00254:  VAR_INPUT
 00255:          X1 { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00256:          X2 { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00257:          X3 { TICKS := 0; VISIBLE := NO;}:BOOL := 1;
 00258:          X4 { TICKS := 0; VISIBLE := NO;}:BOOL := 1;
 00259:          X5 { TICKS := 0; VISIBLE := NO;}:BOOL := 1;
 00260:          X6 { TICKS := 0; VISIBLE := NO;}:BOOL := 1;
 00261:          X7 { TICKS := 0; VISIBLE := NO;}:BOOL := 1;
 00262:          X8 { TICKS := 0; VISIBLE := NO;}:BOOL := 1;
 00263:          X9 { TICKS := 0; VISIBLE := NO;}:BOOL := 1;
 00264:          X10 { TICKS := 0; VISIBLE := NO;}:BOOL := 1;
 00265:  END_VAR
 00266:  VAR_OUTPUT
 00267:          Y { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00268:  END_VAR
 00269:  Y:= X1 AND X2 AND X3 AND X4 AND X5 AND X6 AND X7 AND X8 AND X9 AND X10;
                                AND10:
000000B2  0E0200000000              LD.W      0(DP)
000000B8  3F2502000000              AND.W     AC,2(DP)
000000BE  3F2504000000              AND.W     AC,4(DP)
000000C4  3F2506000000              AND.W     AC,6(DP)
000000CA  3F2508000000              AND.W     AC,8(DP)
000000D0  3F250A000000              AND.W     AC,10(DP)
000000D6  3F250C000000              AND.W     AC,12(DP)
000000DC  3F250E000000              AND.W     AC,14(DP)
000000E2  3F2510000000              AND.W     AC,16(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 7
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

000000E8  3F2512000000              AND.W     AC,18(DP)
000000EE  130214000000              ST.W      20(DP)
 00270:  END_FUNCTION_BLOCK
000000F4  010A0000                  RETB      #0
 00271:  
 00272:  
 00273:  
 00274:                                                    (* ---------- Function Block : NEG ----------  *)
 00275:  
 00276:  FUNCTION_BLOCK NEG
 00277:  {
 00278:       TICKS           := 1;
 00279:       GENERIC         := NO;
 00280:       BLOCKVIEW       := BIG;
 00281:       SYSTIMER        := 0;
 00282:       FF_MEMO_MEM     := 0;
 00283:       HELPID          := 10266;
 00284:       COMMENT         := 'NEG';
 00285:       NESTED          := NO;
 00286:  }
 00287:  VAR_INPUT
 00288:          IN { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00289:  END_VAR
 00290:  VAR_OUTPUT
 00291:          OUT { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00292:  END_VAR
 00293:  OUT := NOT (IN);
                                NEG:
000000F8  0E0200000000              LD.W      0(DP)
000000FE  4805                      NOT.W     AC
00000100  3FA50100                  AND.W     AC,#1
00000104  130202000000              ST.W      2(DP)
 00294:  END_FUNCTION_BLOCK
0000010A  010A0000                  RETB      #0
 00295:  
 00296:  
 00297:  
 00298:                                                    (* ---------- Function Block : TOF ----------  *)
 00299:  
 00300:  FUNCTION_BLOCK TOF
 00301:  {
 00302:       TICKS           := 0;
 00303:       GENERIC         := NO;
 00304:       BLOCKVIEW       := BIG;
 00305:       SYSTIMER        := 1;
 00306:       FF_MEMO_MEM     := 0;
 00307:       HELPID          := 10295;
 00308:       COMMENT         := 'TOF';
 00309:       NESTED          := NO;
 00310:  }
 00311:  VAR_INPUT
 00312:          IN { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00313:          PT { TICKS := 0; VISIBLE := YES;}:DINT := 100;
 00314:  END_VAR
 00315:  VAR_OUTPUT
 00316:          Q { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00317:          ET { TICKS := 0; VISIBLE := YES;}:DINT := 0;
 00318:  END_VAR
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 8
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 00319:  VAR
 00320:       INI : BOOL  :=  0;
 00321:       TID : DINT  :=  0;
 00322:       RUN : BOOL  :=  0;
 00323:  END_VAR
 00324:       GATE TDOF
                                TOF:
0000010E  0301????????              CALL      TDOF
 00325:  END_FUNCTION_BLOCK
00000114  010A0000                  RETB      #0
 00326:  
 00327:  
 00328:  
 00329:                                                    (* ---------- Function Block : BUILD_DPS ----------  *)
 00330:  
 00331:  FUNCTION_BLOCK BUILD_DPS
 00332:  {
 00333:       TICKS           := 1;
 00334:       GENERIC         := NO;
 00335:       BLOCKVIEW       := BIG;
 00336:       SYSTIMER        := 0;
 00337:       FF_MEMO_MEM     := 0;
 00338:       HELPID          := 10244;
 00339:       COMMENT         := 'BUILD_DPS';
 00340:       NESTED          := NO;
 00341:  }
 00342:  VAR_INPUT
 00343:          IS_ON { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00344:          IS_OFF { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00345:          BAD_00 { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00346:          QL { TICKS := 0; VISIBLE := YES;}:QUAL;
 00347:  END_VAR
 00348:  VAR_OUTPUT
 00349:          OUT { TICKS := 0; VISIBLE := YES;}:SDPS;
 00350:  END_VAR
 00351:  VAR
 00352:       INI : BOOL  :=  0;
 00353:  END_VAR
 00354:       GATE BDPS
                                BUILD_DPS:
00000118  0301????????              CALL      BDPS
 00355:  END_FUNCTION_BLOCK
0000011E  010A0000                  RETB      #0
 00356:  
 00357:  
 00358:  
 00359:                                                    (* ---------- Function Block : DPC_DEF ----------  *)
 00360:  
 00361:  FUNCTION_BLOCK DPC_DEF
 00362:  {
 00363:       TICKS           := 0;
 00364:       GENERIC         := NO;
 00365:       BLOCKVIEW       := BIG;
 00366:       SYSTIMER        := 0;
 00367:       FF_MEMO_MEM     := 0;
 00368:       HELPID          := 10313;
 00369:       COMMENT         := 'DPC_DEF';
 00370:       NESTED          := NO;
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 9
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 00371:  }
 00372:  VAR_INPUT
 00373:          ID { TICKS := 0; VISIBLE := YES;}:ID_DPCC;
 00374:          EN_I { TICKS := 0; VISIBLE := YES;}:BOOL := 1;
 00375:          VAL { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00376:          SELECT { TICKS := 0; VISIBLE := YES;}:UINT := 0;
 00377:          OPERATE { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00378:          TRIG { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00379:          EDGE { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00380:          ORIGIN { TICKS := 0; VISIBLE := YES;}:UINT := 5;
 00381:  END_VAR
 00382:  VAR_OUTPUT
 00383:          ID_OUT { TICKS := 0; VISIBLE := YES;}:ID_DPCC2;
 00384:          EN_O { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00385:  END_VAR
 00386:  VAR
 00387:       INI : BOOL  :=  0;
 00388:       PLNK : DINT  :=  0;
 00389:       ACID : UINT  :=  0;
 00390:       TRGOLD : BOOL  :=  0;
 00391:  END_VAR
 00392:       GATE DPDF
                                DPC_DEF:
00000122  0301????????              CALL      DPDF
 00393:  END_FUNCTION_BLOCK
00000128  010A0000                  RETB      #0
 00394:  
 00395:  
 00396:  
 00397:                                                    (* ---------- Function Block : DPC_EXE ----------  *)
 00398:  
 00399:  FUNCTION_BLOCK DPC_EXE
 00400:  {
 00401:       TICKS           := 0;
 00402:       GENERIC         := NO;
 00403:       BLOCKVIEW       := BIG;
 00404:       SYSTIMER        := 0;
 00405:       FF_MEMO_MEM     := 0;
 00406:       HELPID          := 10314;
 00407:       COMMENT         := 'DPC_EXE';
 00408:       NESTED          := NO;
 00409:  }
 00410:  VAR_INPUT
 00411:          ID { TICKS := 0; VISIBLE := YES;}:ID_DPCC2;
 00412:          EN_I { TICKS := 0; VISIBLE := YES;}:BOOL := 1;
 00413:          CANCEL { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00414:          REL_EQ { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00415:          REL_DBL { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00416:          REL_PROT { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00417:          REL_PLBY { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00418:          REL_ILOC { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00419:          RQ_SYNC { TICKS := 0; VISIBLE := YES;}:BOOL := 1;
 00420:          PT { TICKS := 0; VISIBLE := YES;}:UINT := 10;
 00421:  END_VAR
 00422:  VAR_OUTPUT
 00423:          EN_O { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00424:          ACTIVE { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00425:          SEL_OK { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 10
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 00426:          OK { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00427:          ERR { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00428:  END_VAR
 00429:  VAR
 00430:       INI : BOOL  :=  0;
 00431:       PLNK : DINT  :=  0;
 00432:       ACID : UINT  :=  0;
 00433:  END_VAR
 00434:       GATE DPEX
                                DPC_EXE:
0000012C  0301????????              CALL      DPEX
 00435:  END_FUNCTION_BLOCK
00000132  010A0000                  RETB      #0
 00436:  
 00437:  
 00438:  
 00439:                                                    (* ---------- Function Block : GT_D ----------  *)
 00440:  
 00441:  FUNCTION_BLOCK GT_D
 00442:  {
 00443:       TICKS           := 0;
 00444:       GENERIC         := NO;
 00445:       BLOCKVIEW       := BIG;
 00446:       SYSTIMER        := 0;
 00447:       FF_MEMO_MEM     := 0;
 00448:       HELPID          := 10233;
 00449:       COMMENT         := 'GT_D';
 00450:       NESTED          := NO;
 00451:  }
 00452:  VAR_INPUT
 00453:          IN1 { TICKS := 0; VISIBLE := YES;}:DINT := 0;
 00454:          IN2 { TICKS := 0; VISIBLE := YES;}:DINT := 0;
 00455:  END_VAR
 00456:  VAR_OUTPUT
 00457:          OUT { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00458:  END_VAR
 00459:  VAR
 00460:       INI : BOOL  :=  0;
 00461:  END_VAR
 00462:       GATE GTHD
                                GT_D:
00000136  0301????????              CALL      GTHD
 00463:  END_FUNCTION_BLOCK
0000013C  010A0000                  RETB      #0
 00464:  
 00465:  
 00466:  
 00467:                                                    (* ---------- Function Block : LT_D ----------  *)
 00468:  
 00469:  FUNCTION_BLOCK LT_D
 00470:  {
 00471:       TICKS           := 0;
 00472:       GENERIC         := NO;
 00473:       BLOCKVIEW       := BIG;
 00474:       SYSTIMER        := 0;
 00475:       FF_MEMO_MEM     := 0;
 00476:       HELPID          := 10239;
 00477:       COMMENT         := 'LT_D';
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 11
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 00478:       NESTED          := NO;
 00479:  }
 00480:  VAR_INPUT
 00481:          IN1 { TICKS := 0; VISIBLE := YES;}:DINT := 0;
 00482:          IN2 { TICKS := 0; VISIBLE := YES;}:DINT := 0;
 00483:  END_VAR
 00484:  VAR_OUTPUT
 00485:          OUT { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00486:  END_VAR
 00487:  VAR
 00488:       INI : BOOL  :=  0;
 00489:  END_VAR
 00490:       GATE LTHD
                                LT_D:
00000140  0301????????              CALL      LTHD
 00491:  END_FUNCTION_BLOCK
00000146  010A0000                  RETB      #0
 00492:  
 00493:  
 00494:  
 00495:  
 00496:  
 00497:                                                    (* ---------- Program : CHART_Alarmas ----------  *)
 00498:  
 00499:  PROGRAM CHART_Alarmas
 00500:  {COMMENT := "Alarmas";DESC := "";}
 00501:  (* ChartLayout;PageSize := A4,Rows := 3,Columns := 2,MarginMode := WithoutMargins,MarginSize := 37,MarginLines := 1 *)
 00502:  (* PartitionInfo;Id := 1,Name := Partition_1,Comment :=   *)
 00503:  VAR
 00504:  
 00505:  
 00506:                 
 00507:       (* PartitionInfo;PartitionID R_TRIG_1;1  *)
 00508:  R_TRIG_1        { COMMENT := 'r_trig_1'; POSITION := 44,43; SIZE := 12, 12; } :R_TRIG;       
 00509:  
 00510:                 
 00511:       (* PartitionInfo;PartitionID R_TRIG_2;1  *)
 00512:  R_TRIG_2        { COMMENT := 'r_trig_2'; POSITION := 44,48; SIZE := 12, 12; } :R_TRIG;       
 00513:  
 00514:                 
 00515:       (* PartitionInfo;PartitionID R_TRIG_3;1  *)
 00516:  R_TRIG_3        { COMMENT := 'r_trig_3'; POSITION := 44,53; SIZE := 12, 12; } :R_TRIG;       
 00517:  
 00518:                 
 00519:       (* PartitionInfo;PartitionID R_TRIG_4;1  *)
 00520:  R_TRIG_4        { COMMENT := 'r_trig_4'; POSITION := 44,58; SIZE := 12, 12; } :R_TRIG;       
 00521:  
 00522:  
 00523:       (* IO_IOVISIBILITY;OR10_5;X6:X7:X8:X9:X10: *)
 00524:                 
 00525:       (* PartitionInfo;PartitionID OR10_5;1  *)
 00526:  OR10_5          { COMMENT := 'or10_1'; POSITION := 69,43; SIZE := 12, 12; } :OR10;         
 00527:  
 00528:                 
 00529:       (* PartitionInfo;PartitionID CONNECT_6;1  *)
 00530:  CONNECT_6       { COMMENT := 'connect_2'; POSITION := 70,17; SIZE := 12, 12; } :CONNECT;      
 00531:  
 00532:                 
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 12
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 00533:       (* PartitionInfo;PartitionID CONNECT_7;1  *)
 00534:  CONNECT_7       { COMMENT := 'connect_3'; POSITION := 70,22; SIZE := 12, 12; } :CONNECT;      
 00535:  
 00536:                 
 00537:       (* PartitionInfo;PartitionID CONNECT_8;1  *)
 00538:  CONNECT_8       { COMMENT := 'connect_4'; POSITION := 208,1; SIZE := 12, 12; } :CONNECT;      
 00539:  
 00540:                 
 00541:       (* PartitionInfo;PartitionID CONNECT_9;1  *)
 00542:  CONNECT_9       { COMMENT := 'connect_5'; POSITION := 208,6; SIZE := 12, 12; } :CONNECT;      
 00543:  
 00544:  
 00545:       (* IO_IOVISIBILITY;AND10_10;X4:X5:X6:X7:X8:X9:X10: *)
 00546:                 
 00547:       (* PartitionInfo;PartitionID AND10_10;1  *)
 00548:  AND10_10        { COMMENT := 'and10_1'; POSITION := 89,43; SIZE := 12, 12; } :AND10;        
 00549:  
 00550:                 
 00551:       (* PartitionInfo;PartitionID CONNECT_11;1  *)
 00552:  CONNECT_11      { COMMENT := 'connect_6'; POSITION := 68,73; SIZE := 12, 12; } :CONNECT;      
 00553:  
 00554:                 
 00555:       (* PartitionInfo;PartitionID CONNECT_12;1  *)
 00556:  CONNECT_12      { COMMENT := 'connect_7'; POSITION := 68,78; SIZE := 12, 12; } :CONNECT;      
 00557:  
 00558:                 
 00559:       (* PartitionInfo;PartitionID CONNECT_13;1  *)
 00560:  CONNECT_13      { COMMENT := 'connect_8'; POSITION := 68,83; SIZE := 12, 12; } :CONNECT;      
 00561:  
 00562:                 
 00563:       (* PartitionInfo;PartitionID CONNECT_14;1  *)
 00564:  CONNECT_14      { COMMENT := 'connect_9'; POSITION := 68,88; SIZE := 12, 12; } :CONNECT;      
 00565:  
 00566:                 
 00567:       (* PartitionInfo;PartitionID CONNECT_15;1  *)
 00568:  CONNECT_15      { COMMENT := 'connect_10'; POSITION := 70,7; SIZE := 12, 12; } :CONNECT;      
 00569:  
 00570:  
 00571:       (* IO_IOVISIBILITY;OR10_16;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00572:                 
 00573:       (* PartitionInfo;PartitionID OR10_16;1  *)
 00574:  OR10_16         { COMMENT := 'or10_2'; POSITION := 70,1; SIZE := 12, 12; } :OR10;         
 00575:  
 00576:                 
 00577:       (* PartitionInfo;PartitionID CONNECT_17;1  *)
 00578:  CONNECT_17      { COMMENT := 'connect_1'; POSITION := 70,12; SIZE := 12, 12; } :CONNECT;      
 00579:  
 00580:                 
 00581:       (* PartitionInfo;PartitionID NEG_18;1  *)
 00582:  NEG_18          { COMMENT := 'neg_1'; POSITION := 70,27; SIZE := 12, 12; } :NEG;          
 00583:  
 00584:                 
 00585:       (* PartitionInfo;PartitionID NEG_19;1  *)
 00586:  NEG_19          { COMMENT := 'neg_2'; POSITION := 70,32; SIZE := 12, 12; } :NEG;          
 00587:  
 00588:                 
 00589:       (* PartitionInfo;PartitionID CONNECT_20;1  *)
 00590:  CONNECT_20      { COMMENT := 'connect_11'; POSITION := 208,11; SIZE := 12, 12; } :CONNECT;      
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 13
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 00591:  
 00592:                 
 00593:       (* PartitionInfo;PartitionID CONNECT_21;1  *)
 00594:  CONNECT_21      { COMMENT := 'connect_12'; POSITION := 208,16; SIZE := 12, 12; } :CONNECT;      
 00595:  
 00596:                 
 00597:       (* PartitionInfo;PartitionID CONNECT_22;1  *)
 00598:  CONNECT_22      { COMMENT := 'connect_13'; POSITION := 208,21; SIZE := 12, 12; } :CONNECT;      
 00599:  
 00600:                 
 00601:       (* PartitionInfo;PartitionID CONNECT_23;1  *)
 00602:  CONNECT_23      { COMMENT := 'connect_14'; POSITION := 208,26; SIZE := 12, 12; } :CONNECT;      
 00603:  
 00604:                 
 00605:       (* PartitionInfo;PartitionID CONNECT_24;1  *)
 00606:  CONNECT_24      { COMMENT := 'connect_15'; POSITION := 208,31; SIZE := 12, 12; } :CONNECT;      
 00607:  
 00608:                 
 00609:       (* PartitionInfo;PartitionID CONNECT_25;1  *)
 00610:  CONNECT_25      { COMMENT := 'connect_16'; POSITION := 208,36; SIZE := 12, 12; } :CONNECT;      
 00611:  
 00612:                 
 00613:       (* PartitionInfo;PartitionID CONNECT_26;1  *)
 00614:  CONNECT_26      { COMMENT := 'connect_18'; POSITION := 208,41; SIZE := 12, 12; } :CONNECT;      
 00615:  
 00616:                 
 00617:       (* PartitionInfo;PartitionID CONNECT_27;1  *)
 00618:  CONNECT_27      { COMMENT := 'connect_19'; POSITION := 208,46; SIZE := 12, 12; } :CONNECT;      
 00619:  
 00620:                 
 00621:       (* PartitionInfo;PartitionID CONNECT_28;1  *)
 00622:  CONNECT_28      { COMMENT := 'connect_20'; POSITION := 208,51; SIZE := 12, 12; } :CONNECT;      
 00623:  
 00624:                 
 00625:       (* PartitionInfo;PartitionID CONNECT_29;1  *)
 00626:  CONNECT_29      { COMMENT := 'connect_21'; POSITION := 208,56; SIZE := 12, 12; } :CONNECT;      
 00627:  
 00628:                 
 00629:       (* PartitionInfo;PartitionID CONNECT_30;1  *)
 00630:  CONNECT_30      { COMMENT := 'connect_22'; POSITION := 208,61; SIZE := 12, 12; } :CONNECT;      
 00631:  
 00632:                 
 00633:       (* PartitionInfo;PartitionID CONNECT_31;1  *)
 00634:  CONNECT_31      { COMMENT := 'connect_23'; POSITION := 208,66; SIZE := 12, 12; } :CONNECT;      
 00635:  
 00636:  
 00637:       (* IO_IOVISIBILITY;OR10_32;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00638:                 
 00639:       (* PartitionInfo;PartitionID OR10_32;1  *)
 00640:  OR10_32         { COMMENT := 'or10_3'; POSITION := 208,73; SIZE := 12, 12; } :OR10;         
 00641:  
 00642:                 
 00643:       (* PartitionInfo;PartitionID NEG_33;1  *)
 00644:  NEG_33          { COMMENT := 'neg_3'; POSITION := 68,94; SIZE := 12, 12; } :NEG;          
 00645:  
 00646:       (* 0010 - GDL69TRF2F002_.Application.LTMS_Application.TmSynErr *)
 00647:       EXV_SPS_0010   {COMMENT := "GDL69TRF2F002_.Application.LTMS_Application.TmSynErr";DESC := "0##Application#Time sync.#Time sync. error##1";}:IEXV_SPS_SS;
 00648:  
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 14
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 00649:       (* 0011 - GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_PTRC_Trip.Tr.ACTGeneral *)
 00650:       EXV_SPS_0011   {COMMENT := "GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_PTRC_Trip.Tr.ACTGeneral";DESC := "0##Application#Interruptor HV#Trip logic#Trip indication#general##1";}:IEXV_SPS_BO;
 00651:  
 00652:       (* 0012 - GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOff *)
 00653:       EXV_SPS_0012   {COMMENT := "GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOff";DESC := "0##Application#Interruptor HV#Circuit break.#Position#open##1";}:IEXV_SPS_BO;
 00654:  
 00655:       (* 0013 - GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOn *)
 00656:       EXV_SPS_0013   {COMMENT := "GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOn";DESC := "0##Application#Interruptor HV#Circuit break.#Position#closed##1";}:IEXV_SPS_BO;
 00657:  
 00658:       (* 0014 - GDL69TRF2F002_.Application.FG1_Recording.FN1_Recorder_DEF.FB1_RDRE_DEF.StrExt *)
 00659:       EXV_SPS_0014   {COMMENT := "GDL69TRF2F002_.Application.FG1_Recording.FN1_Recorder_DEF.FB1_RDRE_DEF.StrExt";DESC := "0##Application#Recording#Fault recorder#Control#>External start##1";}:OEXV_BO_SPS;
 00660:  
 00661:       (* 0015 - GDL69TRF2F002_.Application.FG2_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOn *)
 00662:       EXV_SPS_0015   {COMMENT := "GDL69TRF2F002_.Application.FG2_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOn";DESC := "0##Application#Interruptor LV#Circuit break.#Position#closed##1";}:IEXV_SPS_BO;
 00663:  
 00664:       (* 0016 - GDL69TRF2F002_.Application.FG2_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOff *)
 00665:       EXV_SPS_0016   {COMMENT := "GDL69TRF2F002_.Application.FG2_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOff";DESC := "0##Application#Interruptor LV#Circuit break.#Position#open##1";}:IEXV_SPS_BO;
 00666:  
 00667:       (* 0017 - GDL69TRF2F002_.Application.FG2_Breaker_3pol.FB1_PTRC_Trip.Tr.ACTGeneral *)
 00668:       EXV_SPS_0017   {COMMENT := "GDL69TRF2F002_.Application.FG2_Breaker_3pol.FB1_PTRC_Trip.Tr.ACTGeneral";DESC := "0##Application#Interruptor LV#Trip logic#Trip indication#general##1";}:IEXV_SPS_BO;
 00669:  
 00670:       (* 0018 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.ResetLeds *)
 00671:       EXV_SPS_0018   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.ResetLeds";DESC := "0##Application#Usuario#Logicas#Reset Leds##1";}:OEXV_SS_SPS;
 00672:  
 00673:       (* 0019 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.ReleCommis *)
 00674:       EXV_SPS_0019   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.ReleCommis";DESC := "0##Application#Usuario#Logicas#Modo Commissioning##1";}:OEXV_SS_SPS;
 00675:  
 00676:       (* 0020 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.ReleSimulat *)
 00677:       EXV_SPS_0020   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.ReleSimulat";DESC := "0##Application#Usuario#Logicas#Modo Simulacion##1";}:OEXV_SS_SPS;
 00678:  
 00679:       (* 0021 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.RelePrueba *)
 00680:       EXV_SPS_0021   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.RelePrueba";DESC := "0##Application#Usuario#Logicas#Modo Prueba##1";}:OEXV_SS_SPS;
 00681:  
 00682:       (* 0022 - GDL69TRF2F002_.Application.LLN0_Application.LedTstOut *)
 00683:       EXV_SPS_0022   {COMMENT := "GDL69TRF2F002_.Application.LLN0_Application.LedTstOut";DESC := "0##Application#General#LED have been reset##1";}:IEXV_SPS_SS;
 00684:  
 00685:       (* 0023 - GDL69TRF2F002_.Application.LPHD_Application.SimuMode *)
 00686:       EXV_SPS_0023   {COMMENT := "GDL69TRF2F002_.Application.LPHD_Application.SimuMode";DESC := "0##Application#Device#Simulation mode active##1";}:IEXV_SPS_SS;
 00687:  
 00688:       (* 0024 - GDL69TRF2F002_.Application.LPHD_Application.CommMode *)
 00689:       EXV_SPS_0024   {COMMENT := "GDL69TRF2F002_.Application.LPHD_Application.CommMode";DESC := "0##Application#Device#Commiss. mode active##1";}:IEXV_SPS_SS;
 00690:  
 00691:       (* 0025 - GDL69TRF2F002_.Application.LLN0_Application.TstModOn *)
 00692:       EXV_SPS_0025   {COMMENT := "GDL69TRF2F002_.Application.LLN0_Application.TstModOn";DESC := "0##Application#General#>Test mode on##1";}:IEXV_SPS_SS;
 00693:  
 00694:       (* 0026 - GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FB1_REF.BlkFct *)
 00695:       EXV_SPS_0026   {COMMENT := "GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FB1_REF.BlkFct";DESC := "0##Application#Transformador LV#87N REF#>Block function##1";}:IEXV_SPS_SS;
 00696:  
 00697:       (* 0027 - GDL69TRF2F002_.Application.FG1_PowerTransformer.FN1_TransformerDiff.FB_TDIFF_Restrained.Blk *)
 00698:       EXV_SPS_0027   {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformer.FN1_TransformerDiff.FB_TDIFF_Restrained.Blk";DESC := "0##Application#Transformer diff. 1#87T diff. prot. 1#I-DIFF#>Block stage##1";}:IEXV_SPS_BO;
 00699:  
 00700:       (* 0028 - GDL69TRF2F002_.Application.FG1_PowerTransformer.FN1_TransformerDiff.FB_TDIFF_FastUnrestrained.Blk *)
 00701:       EXV_SPS_0028   {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformer.FN1_TransformerDiff.FB_TDIFF_FastUnrestrained.Blk";DESC := "0##Application#Transformer diff. 1#87T diff. prot. 1#I-DIFF fast#>Block stage##1";}:IEXV_SPS_BO;
 00702:  
 00703:       (* 0029 - GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_RBRF_Adv_3pol.Blk *)
 00704:       EXV_SPS_0029   {COMMENT := "GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_RBRF_Adv_3pol.Blk";DESC := "0##Application#Interruptor HV#50BF#>Block function##1";}:IEXV_SPS_SS;
 00705:  
 00706:       (* 0030 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Estado87T *)
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 15
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 00707:       EXV_SPS_0030   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Estado87T";DESC := "0##Application#Usuario#Logicas#Estado 87T##1";}:OEXV_BO_SPS;
 00708:  
 00709:       (* 0031 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Estado87TN *)
 00710:       EXV_SPS_0031   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Estado87TN";DESC := "0##Application#Usuario#Logicas#Estado 87TN##1";}:OEXV_SS_SPS;
 00711:  
 00712:       (* 0032 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Estado50BF *)
 00713:       EXV_SPS_0032   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Estado50BF";DESC := "0##Application#Usuario#Logicas#Estado 50BF##1";}:OEXV_SS_SPS;
 00714:  
 00715:       (* 0033 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SCDB1 *)
 00716:       EXV_SPS_0033   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SCDB1";DESC := "0##Application#Usuario#Logicas#Falla SBD1##1";}:OEXV_SS_SPS;
 00717:  
 00718:       (* 0034 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.FaSyncTime *)
 00719:       EXV_SPS_0034   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.FaSyncTime";DESC := "0##Application#Usuario#Logicas#Falla Sincronismo de Tiempo##1";}:OEXV_SS_SPS;
 00720:  
 00721:       (* 0035 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.FaCanal1 *)
 00722:       EXV_SPS_0035   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.FaCanal1";DESC := "0##Application#Usuario#Logicas#Falla Canal 1##1";}:OEXV_BO_SPS;
 00723:  
 00724:       (* 0036 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.FaCanal2 *)
 00725:       EXV_SPS_0036   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.FaCanal2";DESC := "0##Application#Usuario#Logicas#Falla Canal 2##1";}:OEXV_BO_SPS;
 00726:  
 00727:       (* 0037 - GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_STCS_2BI.Failure *)
 00728:       EXV_SPS_0037   {COMMENT := "GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_STCS_2BI.Failure";DESC := "0##Application#Interruptor HV#74TC sup.2BI 1#Trip-circuit failure##1";}:IEXV_SPS_SS;
 00729:  
 00730:       (* 0038 - GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.ClsManEmerg *)
 00731:       EXV_SPS_0038   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.ClsManEmerg";DESC := "0##Application#Usuario#Entradas#Cierre Manual Int Q0##1";}:IEXV_SPS_BO;
 00732:  
 00733:       (* 0039 - GDL69TRF2F002_.Application.FG2_ComModule.FN1_ComChannel.FBComProtRSTP1.ChLiv *)
 00734:       EXV_SPS_0039   {COMMENT := "GDL69TRF2F002_.Application.FG2_ComModule.FN1_ComChannel.FBComProtRSTP1.ChLiv";DESC := "0##Application#F:ETH-BB-2FO#Channel 1#RSTP#Channel Live##1";}:IEXV_SPS_BO;
 00735:  
 00736:       (* 0040 - GDL69TRF2F002_.Application.FG2_ComModule.FN1_ComChannel.FBComProtRSTP1.RedChLiv *)
 00737:       EXV_SPS_0040   {COMMENT := "GDL69TRF2F002_.Application.FG2_ComModule.FN1_ComChannel.FBComProtRSTP1.RedChLiv";DESC := "0##Application#F:ETH-BB-2FO#Channel 1#RSTP#Redund. Channel Live##1";}:IEXV_SPS_BO;
 00738:  
 00739:       (* 0041 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip51AT *)
 00740:       EXV_SPS_0041   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip51AT";DESC := "0##Application#Usuario#Logicas#Disparo 51 AT##1";}:OEXV_SS_SPS;
 00741:  
 00742:       (* 0042 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip50AT *)
 00743:       EXV_SPS_0042   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip50AT";DESC := "0##Application#Usuario#Logicas#Disparo 50 AT##1";}:OEXV_SS_SPS;
 00744:  
 00745:       (* 0043 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip51NAT *)
 00746:       EXV_SPS_0043   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip51NAT";DESC := "0##Application#Usuario#Logicas#Disparo 51N AT##1";}:OEXV_SS_SPS;
 00747:  
 00748:       (* 0044 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip50NAT *)
 00749:       EXV_SPS_0044   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip50NAT";DESC := "0##Application#Usuario#Logicas#Disparo 50N AT##1";}:OEXV_SS_SPS;
 00750:  
 00751:       (* 0045 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip51BT *)
 00752:       EXV_SPS_0045   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip51BT";DESC := "0##Application#Usuario#Logicas#Disparo 51 BT##1";}:OEXV_SS_SPS;
 00753:  
 00754:       (* 0046 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip50BT *)
 00755:       EXV_SPS_0046   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip50BT";DESC := "0##Application#Usuario#Logicas#Disparo 50 BT##1";}:OEXV_SS_SPS;
 00756:  
 00757:       (* 0047 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip51NBT *)
 00758:       EXV_SPS_0047   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip51NBT";DESC := "0##Application#Usuario#Logicas#Disparo 51N BT##1";}:OEXV_SS_SPS;
 00759:  
 00760:       (* 0048 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip50NBT *)
 00761:       EXV_SPS_0048   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip50NBT";DESC := "0##Application#Usuario#Logicas#Disparo 50N BT##1";}:OEXV_SS_SPS;
 00762:  
 00763:       (* 0049 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip51G *)
 00764:       EXV_SPS_0049   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip51G";DESC := "0##Application#Usuario#Logicas#Disparo 51G##1";}:OEXV_SS_SPS;
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 16
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 00765:  
 00766:       (* 0050 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip87T *)
 00767:       EXV_SPS_0050   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip87T";DESC := "0##Application#Usuario#Logicas#Disparo 87T##1";}:OEXV_SS_SPS;
 00768:  
 00769:       (* 0051 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip87TFast *)
 00770:       EXV_SPS_0051   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip87TFast";DESC := "0##Application#Usuario#Logicas#Disparo 87T Fast##1";}:OEXV_SS_SPS;
 00771:  
 00772:       (* 0052 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip87TN *)
 00773:       EXV_SPS_0052   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip87TN";DESC := "0##Application#Usuario#Logicas#Disparo 87TN##1";}:OEXV_SS_SPS;
 00774:  
 00775:       (* 0053 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip50BFE1 *)
 00776:       EXV_SPS_0053   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip50BFE1";DESC := "0##Application#Usuario#Logicas#Disparo 50BF E1##1";}:OEXV_SS_SPS;
 00777:  
 00778:       (* 0054 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip50BFE2 *)
 00779:       EXV_SPS_0054   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Trip50BFE2";DESC := "0##Application#Usuario#Logicas#Disparo 50BF E2##1";}:OEXV_SS_SPS;
 00780:  
 00781:       (* 0055 - GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB1_PTOC_3ph_IOCP_3pol.Op.ACTGeneral *)
 00782:       EXV_SPS_0055   {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB1_PTOC_3ph_IOCP_3pol.Op.ACTGeneral";DESC := "0##Application#Transformador HV#50/51 OC-3ph-A1#Inverse-T 1#Operate#general##1";}:IEXV_SPS_SS;
 00783:  
 00784:       (* 0056 - GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB1_PTOC_3ph_DOCP_3pol.Op.ACTGeneral *)
 00785:       EXV_SPS_0056   {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB1_PTOC_3ph_DOCP_3pol.Op.ACTGeneral";DESC := "0##Application#Transformador HV#50/51 OC-3ph-A1#Definite-T 1#Operate#general##1";}:IEXV_SPS_SS;
 00786:  
 00787:       (* 0057 - GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_Gnd_overcurrent.FB1_PTOC_Gnd_IOCP.Op.ACTGeneral *)
 00788:       EXV_SPS_0057   {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_Gnd_overcurrent.FB1_PTOC_Gnd_IOCP.Op.ACTGeneral";DESC := "0##Application#Transformador HV#50N/51N OC-gnd-A1#Inverse-T 1#Operate#general##1";}:IEXV_SPS_SS;
 00789:  
 00790:       (* 0058 - GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_Gnd_overcurrent.FB1_PTOC_Gnd_DOCP.Op.ACTGeneral *)
 00791:       EXV_SPS_0058   {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_Gnd_overcurrent.FB1_PTOC_Gnd_DOCP.Op.ACTGeneral";DESC := "0##Application#Transformador HV#50N/51N OC-gnd-A1#Definite-T 1#Operate#general##1";}:IEXV_SPS_SS;
 00792:  
 00793:       (* 0059 - GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB1_PTOC_3ph_IOCP_3pol.Op.ACTGeneral *)
 00794:       EXV_SPS_0059   {COMMENT := "GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB1_PTOC_3ph_IOCP_3pol.Op.ACTGeneral";DESC := "0##Application#Transformador LV#50/51 OC-3ph-A1#Inverse-T 1#Operate#general##1";}:IEXV_SPS_SS;
 00795:  
 00796:       (* 0060 - GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB1_PTOC_3ph_DOCP_3pol.Op.ACTGeneral *)
 00797:       EXV_SPS_0060   {COMMENT := "GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB1_PTOC_3ph_DOCP_3pol.Op.ACTGeneral";DESC := "0##Application#Transformador LV#50/51 OC-3ph-A1#Definite-T 1#Operate#general##1";}:IEXV_SPS_SS;
 00798:  
 00799:       (* 0061 - GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FN1_Gnd_overcurrent.FB1_PTOC_Gnd_IOCP.Op.ACTGeneral *)
 00800:       EXV_SPS_0061   {COMMENT := "GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FN1_Gnd_overcurrent.FB1_PTOC_Gnd_IOCP.Op.ACTGeneral";DESC := "0##Application#Transformador LV#50N/51N OC-gnd-A1#Inverse-T 1#Operate#general##1";}:IEXV_SPS_SS;
 00801:  
 00802:       (* 0062 - GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FN1_Gnd_overcurrent.FB1_PTOC_Gnd_DOCP.Op.ACTGeneral *)
 00803:       EXV_SPS_0062   {COMMENT := "GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FN1_Gnd_overcurrent.FB1_PTOC_Gnd_DOCP.Op.ACTGeneral";DESC := "0##Application#Transformador LV#50N/51N OC-gnd-A1#Definite-T 1#Operate#general##1";}:IEXV_SPS_SS;
 00804:  
 00805:       (* 0063 - GDL69TRF2F002_.Application.FG1_PowerTransformerStarpoint.FN1_1ph_overcurrent.FB1_PTOC_1ph_IOCP.Op.ACTGeneral *)
 00806:       EXV_SPS_0063   {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformerStarpoint.FN1_1ph_overcurrent.FB1_PTOC_1ph_IOCP.Op.ACTGeneral";DESC := "0##Application#Transform. neut.p 1#50N/51N OC-1ph-A1#Inverse-T 1#Operate#general##1";}:IEXV_SPS_SS;
 00807:  
 00808:       (* 0064 - GDL69TRF2F002_.Application.FG1_PowerTransformer.FN1_TransformerDiff.FB_TDIFF_Restrained.Op.ACTGeneral *)
 00809:       EXV_SPS_0064   {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformer.FN1_TransformerDiff.FB_TDIFF_Restrained.Op.ACTGeneral";DESC := "0##Application#Transformer diff. 1#87T diff. prot. 1#I-DIFF#Operate#general##1";}:IEXV_SPS_SS;
 00810:  
 00811:       (* 0065 - GDL69TRF2F002_.Application.FG1_PowerTransformer.FN1_TransformerDiff.FB_TDIFF_FastUnrestrained.Op.ACTGeneral *)
 00812:       EXV_SPS_0065   {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformer.FN1_TransformerDiff.FB_TDIFF_FastUnrestrained.Op.ACTGeneral";DESC := "0##Application#Transformer diff. 1#87T diff. prot. 1#I-DIFF fast#Operate#general##1";}:IEXV_SPS_SS;
 00813:  
 00814:       (* 0066 - GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FB1_REF.Op.ACTGeneral *)
 00815:       EXV_SPS_0066   {COMMENT := "GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FB1_REF.Op.ACTGeneral";DESC := "0##Application#Transformador LV#87N REF#Operate#general##1";}:IEXV_SPS_SS;
 00816:  
 00817:       (* 0067 - GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_RBRF_Adv_3pol.OpIn.ACTGeneral *)
 00818:       EXV_SPS_0067   {COMMENT := "GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_RBRF_Adv_3pol.OpIn.ACTGeneral";DESC := "0##Application#Interruptor HV#50BF#Retrip T1#general##1";}:IEXV_SPS_SS;
 00819:  
 00820:       (* 0068 - GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_RBRF_Adv_3pol.OpEx.ACTGeneral *)
 00821:       EXV_SPS_0068   {COMMENT := "GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_RBRF_Adv_3pol.OpEx.ACTGeneral";DESC := "0##Application#Interruptor HV#50BF#Trip T2#general##1";}:IEXV_SPS_SS;
 00822:  
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 17
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 00823:       (* 0069 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Str50BF *)
 00824:       EXV_SPS_0069   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.Str50BF";DESC := "0##Application#Usuario#Logicas#Arranque 50BF##1";}:OEXV_BO_SPS;
 00825:  
 00826:       (* 0070 - GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.Str50BF *)
 00827:       EXV_SPS_0070   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.Str50BF";DESC := "0##Application#Usuario#Entradas#Arranque 50BF F003##1";}:IEXV_SPS_BO;
 00828:  
 00829:       (* 0071 - GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_RBRF_Adv_3pol.Str.ACDGeneral *)
 00830:       EXV_SPS_0071   {COMMENT := "GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_RBRF_Adv_3pol.Str.ACDGeneral";DESC := "0##Application#Interruptor HV#50BF#Pickup#general##1";}:IEXV_SPS_BO;
 00831:  
 00832:       (* 0072 - GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.SPS2 *)
 00833:       EXV_SPS_0072   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.SPS2";DESC := "0##Application#Usuario#Entradas#Posicion Int Q0 Cerrado##1";}:IEXV_SPS_BO;
 00834:  
 00835:       (* 0073 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS3 *)
 00836:       EXV_SPS_0073   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS3";DESC := "0##Application#Usuario#Logicas#Posicion Int Q0 Abierto##1";}:OEXV_BO_SPS;
 00837:  END_VAR
 00838:  
 00839:       EXV_SPS_0010        (LNK := 10);
                                CHART_Alarmas:
0000014A  182A0A0034010000          MOVE.W    #10,308(DP)
00000152  04B10000000034010000      VCALL     IEXV_SPS_SS,#308
 00840:  
 00841:       EXV_SPS_0011        (LNK := 11);
0000015C  182A0B0040010000          MOVE.W    #11,320(DP)
00000164  04B10A00000040010000      VCALL     IEXV_SPS_BO,#320
 00842:  
 00843:       EXV_SPS_0012        (LNK := 12);
0000016E  182A0C004A010000          MOVE.W    #12,330(DP)
00000176  04B10A0000004A010000      VCALL     IEXV_SPS_BO,#330
 00844:  
 00845:       EXV_SPS_0013        (LNK := 13);
00000180  182A0D0054010000          MOVE.W    #13,340(DP)
00000188  04B10A00000054010000      VCALL     IEXV_SPS_BO,#340
 00846:  
 00847:       EXV_SPS_0015        (LNK := 15);
00000192  182A0F0068010000          MOVE.W    #15,360(DP)
0000019A  04B10A00000068010000      VCALL     IEXV_SPS_BO,#360
 00848:  
 00849:       EXV_SPS_0016        (LNK := 16);
000001A4  182A100072010000          MOVE.W    #16,370(DP)
000001AC  04B10A00000072010000      VCALL     IEXV_SPS_BO,#370
 00850:  
 00851:       EXV_SPS_0017        (LNK := 17);
000001B6  182A11007C010000          MOVE.W    #17,380(DP)
000001BE  04B10A0000007C010000      VCALL     IEXV_SPS_BO,#380
 00852:  
 00853:       EXV_SPS_0022        (LNK := 22);
000001C8  182A1600B6010000          MOVE.W    #22,438(DP)
000001D0  04B100000000B6010000      VCALL     IEXV_SPS_SS,#438
 00854:  
 00855:       EXV_SPS_0023        (LNK := 23);
000001DA  182A1700C2010000          MOVE.W    #23,450(DP)
000001E2  04B100000000C2010000      VCALL     IEXV_SPS_SS,#450
 00856:  
 00857:       EXV_SPS_0024        (LNK := 24);
000001EC  182A1800CE010000          MOVE.W    #24,462(DP)
000001F4  04B100000000CE010000      VCALL     IEXV_SPS_SS,#462
 00858:  
 00859:       EXV_SPS_0025        (LNK := 25);
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 18
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

000001FE  182A1900DA010000          MOVE.W    #25,474(DP)
00000206  04B100000000DA010000      VCALL     IEXV_SPS_SS,#474
 00860:  
 00861:       EXV_SPS_0026        (LNK := 26);
00000210  182A1A00E6010000          MOVE.W    #26,486(DP)
00000218  04B100000000E6010000      VCALL     IEXV_SPS_SS,#486
 00862:  
 00863:       EXV_SPS_0027        (LNK := 27);
00000222  182A1B00F2010000          MOVE.W    #27,498(DP)
0000022A  04B10A000000F2010000      VCALL     IEXV_SPS_BO,#498
 00864:  
 00865:       EXV_SPS_0028        (LNK := 28);
00000234  182A1C00FC010000          MOVE.W    #28,508(DP)
0000023C  04B10A000000FC010000      VCALL     IEXV_SPS_BO,#508
 00866:  
 00867:       EXV_SPS_0029        (LNK := 29);
00000246  182A1D0006020000          MOVE.W    #29,518(DP)
0000024E  04B10000000006020000      VCALL     IEXV_SPS_SS,#518
 00868:  
 00869:       EXV_SPS_0037        (LNK := 37);
00000258  182A250060020000          MOVE.W    #37,608(DP)
00000260  04B10000000060020000      VCALL     IEXV_SPS_SS,#608
 00870:  
 00871:       EXV_SPS_0038        (LNK := 38);
0000026A  182A26006C020000          MOVE.W    #38,620(DP)
00000272  04B10A0000006C020000      VCALL     IEXV_SPS_BO,#620
 00872:  
 00873:       EXV_SPS_0039        (LNK := 39);
0000027C  182A270076020000          MOVE.W    #39,630(DP)
00000284  04B10A00000076020000      VCALL     IEXV_SPS_BO,#630
 00874:  
 00875:       EXV_SPS_0040        (LNK := 40);
0000028E  182A280080020000          MOVE.W    #40,640(DP)
00000296  04B10A00000080020000      VCALL     IEXV_SPS_BO,#640
 00876:  
 00877:       EXV_SPS_0055        (LNK := 55);
000002A0  182A370032030000          MOVE.W    #55,818(DP)
000002A8  04B10000000032030000      VCALL     IEXV_SPS_SS,#818
 00878:  
 00879:       EXV_SPS_0056        (LNK := 56);
000002B2  182A38003E030000          MOVE.W    #56,830(DP)
000002BA  04B1000000003E030000      VCALL     IEXV_SPS_SS,#830
 00880:  
 00881:       EXV_SPS_0057        (LNK := 57);
000002C4  182A39004A030000          MOVE.W    #57,842(DP)
000002CC  04B1000000004A030000      VCALL     IEXV_SPS_SS,#842
 00882:  
 00883:       EXV_SPS_0058        (LNK := 58);
000002D6  182A3A0056030000          MOVE.W    #58,854(DP)
000002DE  04B10000000056030000      VCALL     IEXV_SPS_SS,#854
 00884:  
 00885:       EXV_SPS_0059        (LNK := 59);
000002E8  182A3B0062030000          MOVE.W    #59,866(DP)
000002F0  04B10000000062030000      VCALL     IEXV_SPS_SS,#866
 00886:  
 00887:       EXV_SPS_0060        (LNK := 60);
000002FA  182A3C006E030000          MOVE.W    #60,878(DP)
00000302  04B1000000006E030000      VCALL     IEXV_SPS_SS,#878
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 19
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 00888:  
 00889:       EXV_SPS_0061        (LNK := 61);
0000030C  182A3D007A030000          MOVE.W    #61,890(DP)
00000314  04B1000000007A030000      VCALL     IEXV_SPS_SS,#890
 00890:  
 00891:       EXV_SPS_0062        (LNK := 62);
0000031E  182A3E0086030000          MOVE.W    #62,902(DP)
00000326  04B10000000086030000      VCALL     IEXV_SPS_SS,#902
 00892:  
 00893:       EXV_SPS_0063        (LNK := 63);
00000330  182A3F0092030000          MOVE.W    #63,914(DP)
00000338  04B10000000092030000      VCALL     IEXV_SPS_SS,#914
 00894:  
 00895:       EXV_SPS_0064        (LNK := 64);
00000342  182A40009E030000          MOVE.W    #64,926(DP)
0000034A  04B1000000009E030000      VCALL     IEXV_SPS_SS,#926
 00896:  
 00897:       EXV_SPS_0065        (LNK := 65);
00000354  182A4100AA030000          MOVE.W    #65,938(DP)
0000035C  04B100000000AA030000      VCALL     IEXV_SPS_SS,#938
 00898:  
 00899:       EXV_SPS_0066        (LNK := 66);
00000366  182A4200B6030000          MOVE.W    #66,950(DP)
0000036E  04B100000000B6030000      VCALL     IEXV_SPS_SS,#950
 00900:  
 00901:       EXV_SPS_0067        (LNK := 67);
00000378  182A4300C2030000          MOVE.W    #67,962(DP)
00000380  04B100000000C2030000      VCALL     IEXV_SPS_SS,#962
 00902:  
 00903:       EXV_SPS_0068        (LNK := 68);
0000038A  182A4400CE030000          MOVE.W    #68,974(DP)
00000392  04B100000000CE030000      VCALL     IEXV_SPS_SS,#974
 00904:  
 00905:       EXV_SPS_0070        (LNK := 70);
0000039C  182A4600E4030000          MOVE.W    #70,996(DP)
000003A4  04B10A000000E4030000      VCALL     IEXV_SPS_BO,#996
 00906:  
 00907:       EXV_SPS_0071        (LNK := 71);
000003AE  182A4700EE030000          MOVE.W    #71,1006(DP)
000003B6  04B10A000000EE030000      VCALL     IEXV_SPS_BO,#1006
 00908:  
 00909:       EXV_SPS_0072        (LNK := 72);
000003C0  182A4800F8030000          MOVE.W    #72,1016(DP)
000003C8  04B10A000000F8030000      VCALL     IEXV_SPS_BO,#1016
 00910:  
 00911:       R_TRIG_1            (CLK := EXV_SPS_0012.VAL(* POSITION := 3*46: SIZE := 35* -1:   *) );
000003D2  18224C01000000000000      MOVE.W    332(DP),0(DP)
000003DC  04B14A00000000000000      VCALL     R_TRIG,#0
 00912:  
 00913:       R_TRIG_2            (CLK := EXV_SPS_0013.VAL(* POSITION := 2*51: SIZE := 36* -1:   *) );
000003E6  18225601000008000000      MOVE.W    342(DP),8(DP)
000003F0  04B14A00000008000000      VCALL     R_TRIG,#8
 00914:  
 00915:       R_TRIG_3            (CLK := EXV_SPS_0015.VAL(* POSITION := 2*56: SIZE := 36* -1:   *) );
000003FA  18226A01000010000000      MOVE.W    362(DP),16(DP)
00000404  04B14A00000010000000      VCALL     R_TRIG,#16
 00916:  
 00917:       R_TRIG_4            (CLK := EXV_SPS_0016.VAL(* POSITION := 3*61: SIZE := 35* -1:   *) );
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 20
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

0000040E  18227401000018000000      MOVE.W    372(DP),24(DP)
00000418  04B14A00000018000000      VCALL     R_TRIG,#24
 00918:  
 00919:       OR10_5              (X1 := R_TRIG_1.Q,
00000422  18220200000020000000      MOVE.W    2(DP),32(DP)
 00920:                            X2 := R_TRIG_2.Q,
0000042C  18220A00000022000000      MOVE.W    10(DP),34(DP)
 00921:                            X3 := R_TRIG_3.Q,
00000436  18221200000024000000      MOVE.W    18(DP),36(DP)
 00922:                            X4 := R_TRIG_4.Q,
00000440  18221A00000026000000      MOVE.W    26(DP),38(DP)
 00923:                            X5 := EXV_SPS_0038.VAL(* POSITION := 12*65: SIZE := 32* -1:   *) ,
0000044A  18226E02000028000000      MOVE.W    622(DP),40(DP)
 00924:                            X6 := 0,
00000454  182A00002A000000          MOVE.W    #0,42(DP)
 00925:                            X7 := 0,
0000045C  182A00002C000000          MOVE.W    #0,44(DP)
 00926:                            X8 := 0,
00000464  182A00002E000000          MOVE.W    #0,46(DP)
 00927:                            X9 := 0,
0000046C  182A000030000000          MOVE.W    #0,48(DP)
 00928:                            X10 := 0);
00000474  182A000032000000          MOVE.W    #0,50(DP)
0000047C  04B15400000020000000      VCALL     OR10,#32
 00929:  
 00930:       CONNECT_6           (IN := EXV_SPS_0037.VAL(* POSITION := 25*20: SIZE := 38* -1:   *) );
00000486  19226202000036000000      MOVE.L    610(DP),54(DP)
00000490  04B19A00000036000000      VCALL     CONNECT,#54
 00931:  
 00932:       CONNECT_7           (IN := EXV_SPS_0010.VAL(* POSITION := 38*25: SIZE := 28* -1:   *) );
0000049A  1922360100003E000000      MOVE.L    310(DP),62(DP)
000004A4  04B19A0000003E000000      VCALL     CONNECT,#62
 00933:  
 00934:       CONNECT_8           (IN := EXV_SPS_0055.VAL(* POSITION := -1*-1: SIZE := 43* -1:   *) );
000004AE  19223403000046000000      MOVE.L    820(DP),70(DP)
000004B8  04B19A00000046000000      VCALL     CONNECT,#70
 00935:  
 00936:       CONNECT_9           (IN := EXV_SPS_0056.VAL(* POSITION := -1*-1: SIZE := 43* -1:   *) );
000004C2  1922400300004E000000      MOVE.L    832(DP),78(DP)
000004CC  04B19A0000004E000000      VCALL     CONNECT,#78
 00937:  
 00938:       AND10_10            (X1 := OR10_5.Y,
000004D6  18223400000056000000      MOVE.W    52(DP),86(DP)
 00939:                            X2 := NOT EXV_SPS_0011.VAL(* POSITION := 6*66: SIZE := 38* -1:   *) ,
000004E0  0E0242010000              LD.W      322(DP)
000004E6  4805                      NOT.W     AC
000004E8  3FA50100                  AND.W     AC,#1
000004EC  130258000000              ST.W      88(DP)
 00940:                            X3 := NOT EXV_SPS_0017.VAL(* POSITION := 6*67: SIZE := 38* -1:   *) ,
000004F2  0E027E010000              LD.W      382(DP)
000004F8  4805                      NOT.W     AC
000004FA  3FA50100                  AND.W     AC,#1
000004FE  13025A000000              ST.W      90(DP)
 00941:                            X4 := 1,
00000504  182A01005C000000          MOVE.W    #1,92(DP)
 00942:                            X5 := 1,
0000050C  182A01005E000000          MOVE.W    #1,94(DP)
 00943:                            X6 := 1,
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 21
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

00000514  182A010060000000          MOVE.W    #1,96(DP)
 00944:                            X7 := 1,
0000051C  182A010062000000          MOVE.W    #1,98(DP)
 00945:                            X8 := 1,
00000524  182A010064000000          MOVE.W    #1,100(DP)
 00946:                            X9 := 1,
0000052C  182A010066000000          MOVE.W    #1,102(DP)
 00947:                            X10 := 1);
00000534  182A010068000000          MOVE.W    #1,104(DP)
0000053C  04B1B200000056000000      VCALL     AND10,#86
 00948:  
 00949:       CONNECT_11          (IN := EXV_SPS_0022.VAL(* POSITION := 37*76: SIZE := 26* -1:   *) );
00000546  1922B80100006C000000      MOVE.L    440(DP),108(DP)
00000550  04B19A0000006C000000      VCALL     CONNECT,#108
 00950:  
 00951:       CONNECT_12          (IN := EXV_SPS_0024.VAL(* POSITION := 36*81: SIZE := 26* -1:   *) );
0000055A  1922D001000074000000      MOVE.L    464(DP),116(DP)
00000564  04B19A00000074000000      VCALL     CONNECT,#116
 00952:  
 00953:       CONNECT_13          (IN := EXV_SPS_0023.VAL(* POSITION := 35*86: SIZE := 27* -1:   *) );
0000056E  1922C40100007C000000      MOVE.L    452(DP),124(DP)
00000578  04B19A0000007C000000      VCALL     CONNECT,#124
 00954:  
 00955:       CONNECT_14          (IN := EXV_SPS_0025.VAL(* POSITION := 39*91: SIZE := 23* -1:   *) );
00000582  1922DC01000084000000      MOVE.L    476(DP),132(DP)
0000058C  04B19A00000084000000      VCALL     CONNECT,#132
 00956:  
 00957:       CONNECT_15          (IN := EXV_SPS_0026.VAL(* POSITION := 31*10: SIZE := 33* -1:   *) );
00000596  1922E80100008C000000      MOVE.L    488(DP),140(DP)
000005A0  04B19A0000008C000000      VCALL     CONNECT,#140
 00958:  
 00959:       OR10_16             (X1 := EXV_SPS_0027.VAL(* POSITION := 22*4: SIZE := 42* -1:   *) ,
000005AA  1822F401000094000000      MOVE.W    500(DP),148(DP)
 00960:                            X2 := EXV_SPS_0028.VAL(* POSITION := 20*5: SIZE := 44* -1:   *) ,
000005B4  1822FE01000096000000      MOVE.W    510(DP),150(DP)
 00961:                            X3 := 0,
000005BE  182A000098000000          MOVE.W    #0,152(DP)
 00962:                            X4 := 0,
000005C6  182A00009A000000          MOVE.W    #0,154(DP)
 00963:                            X5 := 0,
000005CE  182A00009C000000          MOVE.W    #0,156(DP)
 00964:                            X6 := 0,
000005D6  182A00009E000000          MOVE.W    #0,158(DP)
 00965:                            X7 := 0,
000005DE  182A0000A0000000          MOVE.W    #0,160(DP)
 00966:                            X8 := 0,
000005E6  182A0000A2000000          MOVE.W    #0,162(DP)
 00967:                            X9 := 0,
000005EE  182A0000A4000000          MOVE.W    #0,164(DP)
 00968:                            X10 := 0);
000005F6  182A0000A6000000          MOVE.W    #0,166(DP)
000005FE  04B15400000094000000      VCALL     OR10,#148
 00969:  
 00970:       CONNECT_17          (IN := EXV_SPS_0029.VAL(* POSITION := 34*15: SIZE := 30* -1:   *) );
00000608  192208020000AA000000      MOVE.L    520(DP),170(DP)
00000612  04B19A000000AA000000      VCALL     CONNECT,#170
 00971:  
 00972:       NEG_18              (IN := EXV_SPS_0039.VAL(* POSITION := 31*30: SIZE := 33* -1:   *) );
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 22
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

0000061C  182278020000B2000000      MOVE.W    632(DP),178(DP)
00000626  04B1F8000000B2000000      VCALL     NEG,#178
 00973:  
 00974:       NEG_19              (IN := EXV_SPS_0040.VAL(* POSITION := 28*35: SIZE := 37* -1:   *) );
00000630  182282020000B6000000      MOVE.W    642(DP),182(DP)
0000063A  04B1F8000000B6000000      VCALL     NEG,#182
 00975:  
 00976:       CONNECT_20          (IN := EXV_SPS_0057.VAL(* POSITION := -1*-1: SIZE := 44* -1:   *) );
00000644  19224C030000BA000000      MOVE.L    844(DP),186(DP)
0000064E  04B19A000000BA000000      VCALL     CONNECT,#186
 00977:  
 00978:       CONNECT_21          (IN := EXV_SPS_0058.VAL(* POSITION := -1*-1: SIZE := 44* -1:   *) );
00000658  192258030000C2000000      MOVE.L    856(DP),194(DP)
00000662  04B19A000000C2000000      VCALL     CONNECT,#194
 00979:  
 00980:       CONNECT_22          (IN := EXV_SPS_0059.VAL(* POSITION := -1*-1: SIZE := 43* -1:   *) );
0000066C  192264030000CA000000      MOVE.L    868(DP),202(DP)
00000676  04B19A000000CA000000      VCALL     CONNECT,#202
 00981:  
 00982:       CONNECT_23          (IN := EXV_SPS_0060.VAL(* POSITION := -1*-1: SIZE := 43* -1:   *) );
00000680  192270030000D2000000      MOVE.L    880(DP),210(DP)
0000068A  04B19A000000D2000000      VCALL     CONNECT,#210
 00983:  
 00984:       CONNECT_24          (IN := EXV_SPS_0061.VAL(* POSITION := -1*-1: SIZE := 44* -1:   *) );
00000694  19227C030000DA000000      MOVE.L    892(DP),218(DP)
0000069E  04B19A000000DA000000      VCALL     CONNECT,#218
 00985:  
 00986:       CONNECT_25          (IN := EXV_SPS_0062.VAL(* POSITION := -1*-1: SIZE := 44* -1:   *) );
000006A8  192288030000E2000000      MOVE.L    904(DP),226(DP)
000006B2  04B19A000000E2000000      VCALL     CONNECT,#226
 00987:  
 00988:       CONNECT_26          (IN := EXV_SPS_0063.VAL(* POSITION := -1*-1: SIZE := 45* -1:   *) );
000006BC  192294030000EA000000      MOVE.L    916(DP),234(DP)
000006C6  04B19A000000EA000000      VCALL     CONNECT,#234
 00989:  
 00990:       CONNECT_27          (IN := EXV_SPS_0064.VAL(* POSITION := -1*-1: SIZE := 43* -1:   *) );
000006D0  1922A0030000F2000000      MOVE.L    928(DP),242(DP)
000006DA  04B19A000000F2000000      VCALL     CONNECT,#242
 00991:  
 00992:       CONNECT_28          (IN := EXV_SPS_0065.VAL(* POSITION := -1*-1: SIZE := 45* -1:   *) );
000006E4  1922AC030000FA000000      MOVE.L    940(DP),250(DP)
000006EE  04B19A000000FA000000      VCALL     CONNECT,#250
 00993:  
 00994:       CONNECT_29          (IN := EXV_SPS_0066.VAL(* POSITION := -1*-1: SIZE := 33* -1:   *) );
000006F8  1922B803000002010000      MOVE.L    952(DP),258(DP)
00000702  04B19A00000002010000      VCALL     CONNECT,#258
 00995:  
 00996:       CONNECT_30          (IN := EXV_SPS_0067.VAL(* POSITION := 171*64: SIZE := 31* -1:   *) );
0000070C  1922C40300000A010000      MOVE.L    964(DP),266(DP)
00000716  04B19A0000000A010000      VCALL     CONNECT,#266
 00997:  
 00998:       CONNECT_31          (IN := EXV_SPS_0068.VAL(* POSITION := -1*-1: SIZE := 30* -1:   *) );
00000720  1922D003000012010000      MOVE.L    976(DP),274(DP)
0000072A  04B19A00000012010000      VCALL     CONNECT,#274
 00999:  
 01000:       OR10_32             (X1 := EXV_SPS_0070.VAL(* POSITION := 171*76: SIZE := 31* -1:   *) ,
00000734  1822E60300001A010000      MOVE.W    998(DP),282(DP)
 01001:                            X2 := EXV_SPS_0071.VAL(* POSITION := 172*77: SIZE := 30* -1:   *) ,
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 23
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

0000073E  1822F00300001C010000      MOVE.W    1008(DP),284(DP)
 01002:                            X3 := 0,
00000748  182A00001E010000          MOVE.W    #0,286(DP)
 01003:                            X4 := 0,
00000750  182A000020010000          MOVE.W    #0,288(DP)
 01004:                            X5 := 0,
00000758  182A000022010000          MOVE.W    #0,290(DP)
 01005:                            X6 := 0,
00000760  182A000024010000          MOVE.W    #0,292(DP)
 01006:                            X7 := 0,
00000768  182A000026010000          MOVE.W    #0,294(DP)
 01007:                            X8 := 0,
00000770  182A000028010000          MOVE.W    #0,296(DP)
 01008:                            X9 := 0,
00000778  182A00002A010000          MOVE.W    #0,298(DP)
 01009:                            X10 := 0);
00000780  182A00002C010000          MOVE.W    #0,300(DP)
00000788  04B1540000001A010000      VCALL     OR10,#282
 01010:  
 01011:       NEG_33              (IN := EXV_SPS_0072.VAL(* POSITION := -1*-1: SIZE := 33* -1:   *) );
00000792  1822FA03000030010000      MOVE.W    1018(DP),304(DP)
0000079C  04B1F800000030010000      VCALL     NEG,#304
 01012:  
 01013:       EXV_SPS_0014        (LNK := 14,
000007A6  182A0E005E010000          MOVE.W    #14,350(DP)
 01014:                            VAL := AND10_10.Y(* POSITION := 108*46: SIZE := 37* -1:   *) );
000007AE  18226A00000060010000      MOVE.W    106(DP),352(DP)
000007B8  04B1140000005E010000      VCALL     OEXV_BO_SPS,#350
 01015:       EXV_SPS_0018        (LNK := 18,
000007C2  182A120086010000          MOVE.W    #18,390(DP)
 01016:                            VAL := CONNECT_11.OUT(* POSITION := 87*76: SIZE := 26* -1:   *) );
000007CA  19227000000088010000      MOVE.L    112(DP),392(DP)
000007D4  04B11E00000086010000      VCALL     OEXV_SS_SPS,#390
 01017:       EXV_SPS_0019        (LNK := 19,
000007DE  182A130092010000          MOVE.W    #19,402(DP)
 01018:                            VAL := CONNECT_12.OUT(* POSITION := 87*81: SIZE := 30* -1:   *) );
000007E6  19227800000094010000      MOVE.L    120(DP),404(DP)
000007F0  04B11E00000092010000      VCALL     OEXV_SS_SPS,#402
 01019:       EXV_SPS_0020        (LNK := 20,
000007FA  182A14009E010000          MOVE.W    #20,414(DP)
 01020:                            VAL := CONNECT_13.OUT(* POSITION := 87*86: SIZE := 28* -1:   *) );
00000802  192280000000A0010000      MOVE.L    128(DP),416(DP)
0000080C  04B11E0000009E010000      VCALL     OEXV_SS_SPS,#414
 01021:       EXV_SPS_0021        (LNK := 21,
00000816  182A1500AA010000          MOVE.W    #21,426(DP)
 01022:                            VAL := CONNECT_14.OUT(* POSITION := 87*91: SIZE := 26* -1:   *) );
0000081E  192288000000AC010000      MOVE.L    136(DP),428(DP)
00000828  04B11E000000AA010000      VCALL     OEXV_SS_SPS,#426
 01023:       EXV_SPS_0030        (LNK := 30,
00000832  182A1E0012020000          MOVE.W    #30,530(DP)
 01024:                            VAL := OR10_16.Y(* POSITION := -1*-1: SIZE := 26* -1:   *) );
0000083A  1822A800000014020000      MOVE.W    168(DP),532(DP)
00000844  04B11400000012020000      VCALL     OEXV_BO_SPS,#530
 01025:       EXV_SPS_0031        (LNK := 31,
0000084E  182A1F001C020000          MOVE.W    #31,540(DP)
 01026:                            VAL := CONNECT_15.OUT(* POSITION := -1*-1: SIZE := 26* -1:   *) );
00000856  1922900000001E020000      MOVE.L    144(DP),542(DP)
00000860  04B11E0000001C020000      VCALL     OEXV_SS_SPS,#540
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 24
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 01027:       EXV_SPS_0032        (LNK := 32,
0000086A  182A200028020000          MOVE.W    #32,552(DP)
 01028:                            VAL := CONNECT_17.OUT(* POSITION := -1*-1: SIZE := 26* -1:   *) );
00000872  1922AE0000002A020000      MOVE.L    174(DP),554(DP)
0000087C  04B11E00000028020000      VCALL     OEXV_SS_SPS,#552
 01029:       EXV_SPS_0033        (LNK := 33,
00000886  182A210034020000          MOVE.W    #33,564(DP)
 01030:                            VAL := CONNECT_6.OUT(* POSITION := 89*20: SIZE := 26* -1:   *) );
0000088E  19223A00000036020000      MOVE.L    58(DP),566(DP)
00000898  04B11E00000034020000      VCALL     OEXV_SS_SPS,#564
 01031:       EXV_SPS_0034        (LNK := 34,
000008A2  182A220040020000          MOVE.W    #34,576(DP)
 01032:                            VAL := CONNECT_7.OUT(* POSITION := 89*25: SIZE := 34* -1:   *) );
000008AA  19224200000042020000      MOVE.L    66(DP),578(DP)
000008B4  04B11E00000040020000      VCALL     OEXV_SS_SPS,#576
 01033:       EXV_SPS_0035        (LNK := 35,
000008BE  182A23004C020000          MOVE.W    #35,588(DP)
 01034:                            VAL := NEG_18.OUT(* POSITION := -1*-1: SIZE := 28* -1:   *) );
000008C6  1822B40000004E020000      MOVE.W    180(DP),590(DP)
000008D0  04B1140000004C020000      VCALL     OEXV_BO_SPS,#588
 01035:       EXV_SPS_0036        (LNK := 36,
000008DA  182A240056020000          MOVE.W    #36,598(DP)
 01036:                            VAL := NEG_19.OUT(* POSITION := -1*-1: SIZE := 28* -1:   *) );
000008E2  1822B800000058020000      MOVE.W    184(DP),600(DP)
000008EC  04B11400000056020000      VCALL     OEXV_BO_SPS,#598
 01037:       EXV_SPS_0041        (LNK := 41,
000008F6  182A29008A020000          MOVE.W    #41,650(DP)
 01038:                            VAL := CONNECT_8.OUT(* POSITION := -1*-1: SIZE := 27* -1:   *) );
000008FE  19224A0000008C020000      MOVE.L    74(DP),652(DP)
00000908  04B11E0000008A020000      VCALL     OEXV_SS_SPS,#650
 01039:       EXV_SPS_0042        (LNK := 42,
00000912  182A2A0096020000          MOVE.W    #42,662(DP)
 01040:                            VAL := CONNECT_9.OUT(* POSITION := -1*-1: SIZE := 27* -1:   *) );
0000091A  19225200000098020000      MOVE.L    82(DP),664(DP)
00000924  04B11E00000096020000      VCALL     OEXV_SS_SPS,#662
 01041:       EXV_SPS_0043        (LNK := 43,
0000092E  182A2B00A2020000          MOVE.W    #43,674(DP)
 01042:                            VAL := CONNECT_20.OUT(* POSITION := -1*-1: SIZE := 28* -1:   *) );
00000936  1922BE000000A4020000      MOVE.L    190(DP),676(DP)
00000940  04B11E000000A2020000      VCALL     OEXV_SS_SPS,#674
 01043:       EXV_SPS_0044        (LNK := 44,
0000094A  182A2C00AE020000          MOVE.W    #44,686(DP)
 01044:                            VAL := CONNECT_21.OUT(* POSITION := -1*-1: SIZE := 28* -1:   *) );
00000952  1922C6000000B0020000      MOVE.L    198(DP),688(DP)
0000095C  04B11E000000AE020000      VCALL     OEXV_SS_SPS,#686
 01045:       EXV_SPS_0045        (LNK := 45,
00000966  182A2D00BA020000          MOVE.W    #45,698(DP)
 01046:                            VAL := CONNECT_22.OUT(* POSITION := -1*-1: SIZE := 27* -1:   *) );
0000096E  1922CE000000BC020000      MOVE.L    206(DP),700(DP)
00000978  04B11E000000BA020000      VCALL     OEXV_SS_SPS,#698
 01047:       EXV_SPS_0046        (LNK := 46,
00000982  182A2E00C6020000          MOVE.W    #46,710(DP)
 01048:                            VAL := CONNECT_23.OUT(* POSITION := -1*-1: SIZE := 27* -1:   *) );
0000098A  1922D6000000C8020000      MOVE.L    214(DP),712(DP)
00000994  04B11E000000C6020000      VCALL     OEXV_SS_SPS,#710
 01049:       EXV_SPS_0047        (LNK := 47,
0000099E  182A2F00D2020000          MOVE.W    #47,722(DP)
 01050:                            VAL := CONNECT_24.OUT(* POSITION := -1*-1: SIZE := 28* -1:   *) );
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 25
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

000009A6  1922DE000000D4020000      MOVE.L    222(DP),724(DP)
000009B0  04B11E000000D2020000      VCALL     OEXV_SS_SPS,#722
 01051:       EXV_SPS_0048        (LNK := 48,
000009BA  182A3000DE020000          MOVE.W    #48,734(DP)
 01052:                            VAL := CONNECT_25.OUT(* POSITION := -1*-1: SIZE := 28* -1:   *) );
000009C2  1922E6000000E0020000      MOVE.L    230(DP),736(DP)
000009CC  04B11E000000DE020000      VCALL     OEXV_SS_SPS,#734
 01053:       EXV_SPS_0049        (LNK := 49,
000009D6  182A3100EA020000          MOVE.W    #49,746(DP)
 01054:                            VAL := CONNECT_26.OUT(* POSITION := -1*-1: SIZE := 26* -1:   *) );
000009DE  1922EE000000EC020000      MOVE.L    238(DP),748(DP)
000009E8  04B11E000000EA020000      VCALL     OEXV_SS_SPS,#746
 01055:       EXV_SPS_0050        (LNK := 50,
000009F2  182A3200F6020000          MOVE.W    #50,758(DP)
 01056:                            VAL := CONNECT_27.OUT(* POSITION := -1*-1: SIZE := 26* -1:   *) );
000009FA  1922F6000000F8020000      MOVE.L    246(DP),760(DP)
00000A04  04B11E000000F6020000      VCALL     OEXV_SS_SPS,#758
 01057:       EXV_SPS_0051        (LNK := 51,
00000A0E  182A330002030000          MOVE.W    #51,770(DP)
 01058:                            VAL := CONNECT_28.OUT(* POSITION := 227*54: SIZE := 29* -1:   *) );
00000A16  1922FE00000004030000      MOVE.L    254(DP),772(DP)
00000A20  04B11E00000002030000      VCALL     OEXV_SS_SPS,#770
 01059:       EXV_SPS_0052        (LNK := 52,
00000A2A  182A34000E030000          MOVE.W    #52,782(DP)
 01060:                            VAL := CONNECT_29.OUT(* POSITION := -1*-1: SIZE := 27* -1:   *) );
00000A32  19220601000010030000      MOVE.L    262(DP),784(DP)
00000A3C  04B11E0000000E030000      VCALL     OEXV_SS_SPS,#782
 01061:       EXV_SPS_0053        (LNK := 53,
00000A46  182A35001A030000          MOVE.W    #53,794(DP)
 01062:                            VAL := CONNECT_30.OUT(* POSITION := -1*-1: SIZE := 28* -1:   *) );
00000A4E  19220E0100001C030000      MOVE.L    270(DP),796(DP)
00000A58  04B11E0000001A030000      VCALL     OEXV_SS_SPS,#794
 01063:       EXV_SPS_0054        (LNK := 54,
00000A62  182A360026030000          MOVE.W    #54,806(DP)
 01064:                            VAL := CONNECT_31.OUT(* POSITION := -1*-1: SIZE := 28* -1:   *) );
00000A6A  19221601000028030000      MOVE.L    278(DP),808(DP)
00000A74  04B11E00000026030000      VCALL     OEXV_SS_SPS,#806
 01065:       EXV_SPS_0069        (LNK := 69,
00000A7E  182A4500DA030000          MOVE.W    #69,986(DP)
 01066:                            VAL := OR10_32.Y(* POSITION := 227*76: SIZE := 28* -1:   *) );
00000A86  18222E010000DC030000      MOVE.W    302(DP),988(DP)
00000A90  04B114000000DA030000      VCALL     OEXV_BO_SPS,#986
 01067:       EXV_SPS_0073        (LNK := 73,
00000A9A  182A490002040000          MOVE.W    #73,1026(DP)
 01068:                            VAL := NEG_33.OUT(* POSITION := -1*-1: SIZE := 33* -1:   *) );
00000AA2  18223201000004040000      MOVE.W    306(DP),1028(DP)
00000AAC  04B11400000002040000      VCALL     OEXV_BO_SPS,#1026
 01069:  
 01070:  
 01071:  END_PROGRAM
00000AB6  010A0000                  RETB      #0
 01072:  
 01073:                                                    (* ---------- Program : CHART_Arranque_50BF ----------  *)
 01074:  
 01075:  PROGRAM CHART_Arranque_50BF
 01076:  {COMMENT := "Arranque 50BF";DESC := "";}
 01077:  (* ChartLayout;PageSize := A4,Rows := 3,Columns := 2,MarginMode := WithoutMargins,MarginSize := 37,MarginLines := 1 *)
 01078:  (* PartitionInfo;Id := 1,Name := Partition_1,Comment :=   *)
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 26
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 01079:  VAR
 01080:  
 01081:  
 01082:  
 01083:       (* IO_IOVISIBILITY;OR10_1;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01084:                 
 01085:       (* PartitionInfo;PartitionID OR10_1;1  *)
 01086:  OR10_1          { COMMENT := 'or10_1'; POSITION := 68,4; SIZE := 12, 12; } :OR10;         
 01087:  
 01088:       (* 0074 - GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_RBRF_Adv_3pol.Initiation *)
 01089:       EXV_SPS_0074   {COMMENT := "GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_RBRF_Adv_3pol.Initiation";DESC := "0##Application#Interruptor HV#50BF#>Start##1";}:OEXV_BO_SPS;
 01090:  
 01091:       (* 0075 - GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.Str50BF *)
 01092:       EXV_SPS_0075   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.Str50BF";DESC := "0##Application#Usuario#Entradas#Arranque 50BF F003##1";}:IEXV_SPS_BO;
 01093:  
 01094:       (* 0076 - GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.Op86T *)
 01095:       EXV_SPS_0076   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.Op86T";DESC := "0##Application#Usuario#Entradas#Opero 86T##1";}:IEXV_SPS_BO;
 01096:  END_VAR
 01097:  
 01098:       EXV_SPS_0075        (LNK := 75);
                                CHART_Arranque_50BF:
00000ABA  182A4B0020000000          MOVE.W    #75,32(DP)
00000AC2  04B10A00000020000000      VCALL     IEXV_SPS_BO,#32
 01099:  
 01100:       EXV_SPS_0076        (LNK := 76);
00000ACC  182A4C002A000000          MOVE.W    #76,42(DP)
00000AD4  04B10A0000002A000000      VCALL     IEXV_SPS_BO,#42
 01101:  
 01102:       OR10_1              (X1 := EXV_SPS_0075.VAL(* POSITION := -1*-1: SIZE := 31* -1:   *) ,
00000ADE  18222200000000000000      MOVE.W    34(DP),0(DP)
 01103:                            X2 := EXV_SPS_0076.VAL(* POSITION := -1*-1: SIZE := 26* -1:   *) ,
00000AE8  18222C00000002000000      MOVE.W    44(DP),2(DP)
 01104:                            X3 := 0,
00000AF2  182A000004000000          MOVE.W    #0,4(DP)
 01105:                            X4 := 0,
00000AFA  182A000006000000          MOVE.W    #0,6(DP)
 01106:                            X5 := 0,
00000B02  182A000008000000          MOVE.W    #0,8(DP)
 01107:                            X6 := 0,
00000B0A  182A00000A000000          MOVE.W    #0,10(DP)
 01108:                            X7 := 0,
00000B12  182A00000C000000          MOVE.W    #0,12(DP)
 01109:                            X8 := 0,
00000B1A  182A00000E000000          MOVE.W    #0,14(DP)
 01110:                            X9 := 0,
00000B22  182A000010000000          MOVE.W    #0,16(DP)
 01111:                            X10 := 0);
00000B2A  182A000012000000          MOVE.W    #0,18(DP)
00000B32  04B15400000000000000      VCALL     OR10,#0
 01112:  
 01113:       EXV_SPS_0074        (LNK := 74,
00000B3C  182A4A0016000000          MOVE.W    #74,22(DP)
 01114:                            VAL := OR10_1.Y(* POSITION := -1*-1: SIZE := 26* -1:   *) );
00000B44  18221400000018000000      MOVE.W    20(DP),24(DP)
00000B4E  04B11400000016000000      VCALL     OEXV_BO_SPS,#22
 01115:  
 01116:  (* COMMENT_TEXT;{X=13,Y=8};{Width=10, Height=1};FontSize := 8,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -32768,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;DISPAROS MEC *)
 01117:  
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 27
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 01118:  END_PROGRAM
00000B58  010A0000                  RETB      #0
 01119:  
 01120:                                                    (* ---------- Program : CHART_Disparo_por_Fases ----------  *)
 01121:  
 01122:  PROGRAM CHART_Disparo_por_Fases
 01123:  {COMMENT := "Disparo por Fases";DESC := "";}
 01124:  (* ChartLayout;PageSize := A4,Rows := 2,Columns := 3,MarginMode := WithoutMargins,MarginSize := 24,MarginLines := 1 *)
 01125:  (* PartitionInfo;Id := 1,Name := Partition_1,Comment :=    *)
 01126:  VAR
 01127:  
 01128:  
 01129:  
 01130:       (* IO_IOVISIBILITY;OR10_1;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01131:                 
 01132:       (* PartitionInfo;PartitionID OR10_1;1  *)
 01133:  OR10_1          { COMMENT := 'or10_14'; POSITION := 50,53; SIZE := 12, 12; } :OR10;         
 01134:  
 01135:  
 01136:       (* IO_IOVISIBILITY;OR10_2;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01137:                 
 01138:       (* PartitionInfo;PartitionID OR10_2;1  *)
 01139:  OR10_2          { COMMENT := 'or10_2'; POSITION := 52,125; SIZE := 12, 12; } :OR10;         
 01140:  
 01141:                 
 01142:  
 01143:       (* IO_IOUNIT;TOF_3;
 01144:   PT := 'ms' *)
 01145:       (* PartitionInfo;PartitionID TOF_3;1  *)
 01146:  TOF_3           { COMMENT := 'tof_1'; POSITION := 71,53; SIZE := 12, 12; } :TOF;          
 01147:  
 01148:  
 01149:       (* IO_IOVISIBILITY;OR10_4;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01150:                 
 01151:       (* PartitionInfo;PartitionID OR10_4;1  *)
 01152:  OR10_4          { COMMENT := 'or10_15'; POSITION := 71,60; SIZE := 12, 12; } :OR10;         
 01153:  
 01154:                 
 01155:  
 01156:       (* IO_IOUNIT;TOF_5;
 01157:   PT := 'ms' *)
 01158:       (* PartitionInfo;PartitionID TOF_5;1  *)
 01159:  TOF_5           { COMMENT := 'tof_2'; POSITION := 73,125; SIZE := 12, 12; } :TOF;          
 01160:  
 01161:  
 01162:       (* IO_IOVISIBILITY;OR10_6;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01163:                 
 01164:       (* PartitionInfo;PartitionID OR10_6;1  *)
 01165:  OR10_6          { COMMENT := 'or10_12'; POSITION := 73,132; SIZE := 12, 12; } :OR10;         
 01166:  
 01167:  
 01168:       (* IO_IOVISIBILITY;AND10_7;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01169:                 
 01170:       (* PartitionInfo;PartitionID AND10_7;1  *)
 01171:  AND10_7         { COMMENT := 'and10_6'; POSITION := 90,53; SIZE := 12, 12; } :AND10;        
 01172:  
 01173:  
 01174:       (* IO_IOVISIBILITY;AND10_8;X3:X4:X5:X6:X7:X8:X9:X10: *)
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 28
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 01175:                 
 01176:       (* PartitionInfo;PartitionID AND10_8;1  *)
 01177:  AND10_8         { COMMENT := 'and10_1'; POSITION := 92,125; SIZE := 12, 12; } :AND10;        
 01178:  
 01179:  
 01180:       (* IO_IOVISIBILITY;OR10_9;X4:X5:X6:X7:X8:X9:X10: *)
 01181:                 
 01182:       (* PartitionInfo;PartitionID OR10_9;1  *)
 01183:  OR10_9          { COMMENT := 'or10_8'; POSITION := 115,10; SIZE := 12, 12; } :OR10;         
 01184:  
 01185:  
 01186:       (* IO_IOVISIBILITY;OR10_10;X4:X5:X6:X7:X8:X9:X10: *)
 01187:                 
 01188:       (* PartitionInfo;PartitionID OR10_10;1  *)
 01189:  OR10_10         { COMMENT := 'or10_11'; POSITION := 115,26; SIZE := 12, 12; } :OR10;         
 01190:  
 01191:  
 01192:       (* IO_IOVISIBILITY;OR10_11;X4:X5:X6:X7:X8:X9:X10: *)
 01193:                 
 01194:       (* PartitionInfo;PartitionID OR10_11;1  *)
 01195:  OR10_11         { COMMENT := 'or10_13'; POSITION := 115,42; SIZE := 12, 12; } :OR10;         
 01196:  
 01197:  
 01198:       (* IO_IOVISIBILITY;OR10_12;X4:X5:X6:X7:X8:X9:X10: *)
 01199:                 
 01200:       (* PartitionInfo;PartitionID OR10_12;1  *)
 01201:  OR10_12         { COMMENT := 'or10_16'; POSITION := 115,81; SIZE := 12, 12; } :OR10;         
 01202:  
 01203:  
 01204:       (* IO_IOVISIBILITY;OR10_13;X4:X5:X6:X7:X8:X9:X10: *)
 01205:                 
 01206:       (* PartitionInfo;PartitionID OR10_13;1  *)
 01207:  OR10_13         { COMMENT := 'or10_17'; POSITION := 115,97; SIZE := 12, 12; } :OR10;         
 01208:  
 01209:  
 01210:       (* IO_IOVISIBILITY;OR10_14;X4:X5:X6:X7:X8:X9:X10: *)
 01211:                 
 01212:       (* PartitionInfo;PartitionID OR10_14;1  *)
 01213:  OR10_14         { COMMENT := 'or10_18'; POSITION := 115,114; SIZE := 12, 12; } :OR10;         
 01214:  
 01215:  
 01216:       (* IO_IOVISIBILITY;AND10_15;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01217:                 
 01218:       (* PartitionInfo;PartitionID AND10_15;1  *)
 01219:  AND10_15        { COMMENT := 'and10_7'; POSITION := 229,101; SIZE := 12, 12; } :AND10;        
 01220:  
 01221:  
 01222:       (* IO_IOVISIBILITY;AND10_16;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01223:                 
 01224:       (* PartitionInfo;PartitionID AND10_16;1  *)
 01225:  AND10_16        { COMMENT := 'and10_11'; POSITION := 229,109; SIZE := 12, 12; } :AND10;        
 01226:  
 01227:  
 01228:       (* IO_IOVISIBILITY;AND10_17;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01229:                 
 01230:       (* PartitionInfo;PartitionID AND10_17;1  *)
 01231:  AND10_17        { COMMENT := 'and10_12'; POSITION := 229,117; SIZE := 12, 12; } :AND10;        
 01232:  
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 29
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 01233:  
 01234:       (* IO_IOVISIBILITY;AND10_18;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01235:                 
 01236:       (* PartitionInfo;PartitionID AND10_18;1  *)
 01237:  AND10_18        { COMMENT := 'and10_3'; POSITION := 138,9; SIZE := 12, 12; } :AND10;        
 01238:  
 01239:  
 01240:       (* IO_IOVISIBILITY;AND10_19;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01241:                 
 01242:       (* PartitionInfo;PartitionID AND10_19;1  *)
 01243:  AND10_19        { COMMENT := 'and10_4'; POSITION := 138,25; SIZE := 12, 12; } :AND10;        
 01244:  
 01245:  
 01246:       (* IO_IOVISIBILITY;AND10_20;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01247:                 
 01248:       (* PartitionInfo;PartitionID AND10_20;1  *)
 01249:  AND10_20        { COMMENT := 'and10_5'; POSITION := 138,41; SIZE := 12, 12; } :AND10;        
 01250:  
 01251:  
 01252:       (* IO_IOVISIBILITY;AND10_21;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01253:                 
 01254:       (* PartitionInfo;PartitionID AND10_21;1  *)
 01255:  AND10_21        { COMMENT := 'and10_2'; POSITION := 138,80; SIZE := 12, 12; } :AND10;        
 01256:  
 01257:  
 01258:       (* IO_IOVISIBILITY;AND10_22;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01259:                 
 01260:       (* PartitionInfo;PartitionID AND10_22;1  *)
 01261:  AND10_22        { COMMENT := 'and10_8'; POSITION := 138,96; SIZE := 12, 12; } :AND10;        
 01262:  
 01263:  
 01264:       (* IO_IOVISIBILITY;AND10_23;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01265:                 
 01266:       (* PartitionInfo;PartitionID AND10_23;1  *)
 01267:  AND10_23        { COMMENT := 'and10_9'; POSITION := 138,113; SIZE := 12, 12; } :AND10;        
 01268:  
 01269:                 
 01270:       (* PartitionInfo;PartitionID CONNECT_24;1  *)
 01271:  CONNECT_24      { COMMENT := 'connect_2'; POSITION := 228,89; SIZE := 12, 12; } :CONNECT;      
 01272:  
 01273:  
 01274:       (* IO_IOVISIBILITY;AND10_25;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01275:                 
 01276:       (* PartitionInfo;PartitionID AND10_25;1  *)
 01277:  AND10_25        { COMMENT := 'and10_10'; POSITION := 230,50; SIZE := 12, 12; } :AND10;        
 01278:  
 01279:  
 01280:       (* IO_IOVISIBILITY;OR10_26;X4:X5:X6:X7:X8:X9:X10: *)
 01281:                 
 01282:       (* PartitionInfo;PartitionID OR10_26;1  *)
 01283:  OR10_26         { COMMENT := 'or10_1'; POSITION := 261,112; SIZE := 12, 12; } :OR10;         
 01284:  
 01285:                 
 01286:       (* PartitionInfo;PartitionID CONNECT_27;1  *)
 01287:  CONNECT_27      { COMMENT := 'connect_1'; POSITION := 231,31; SIZE := 12, 12; } :CONNECT;      
 01288:  
 01289:       (* 0077 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.TripPhAAT *)
 01290:       EXV_SPS_0077   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.TripPhAAT";DESC := "0##Application#Usuario#Logicas#Disparo General AT Fase A##1";}:OEXV_BO_SPS;
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 30
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 01291:  
 01292:       (* 0078 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.TripPhBAT *)
 01293:       EXV_SPS_0078   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.TripPhBAT";DESC := "0##Application#Usuario#Logicas#Disparo General AT Fase B##1";}:OEXV_BO_SPS;
 01294:  
 01295:       (* 0079 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.TripPhCAT *)
 01296:       EXV_SPS_0079   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.TripPhCAT";DESC := "0##Application#Usuario#Logicas#Disparo General AT Fase C##1";}:OEXV_BO_SPS;
 01297:  
 01298:       (* 0080 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.TripPhABT *)
 01299:       EXV_SPS_0080   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.TripPhABT";DESC := "0##Application#Usuario#Logicas#Disparo General BT Fase A##1";}:OEXV_BO_SPS;
 01300:  
 01301:       (* 0081 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.TripPhBBT *)
 01302:       EXV_SPS_0081   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.TripPhBBT";DESC := "0##Application#Usuario#Logicas#Disparo General BT Fase B##1";}:OEXV_BO_SPS;
 01303:  
 01304:       (* 0082 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.TripPhCBT *)
 01305:       EXV_SPS_0082   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.TripPhCBT";DESC := "0##Application#Usuario#Logicas#Disparo General BT Fase C##1";}:OEXV_BO_SPS;
 01306:  
 01307:       (* 0083 - GDL69TRF2F002_.Application.FG1_PowerTransformer.FN1_TransformerDiff.FB_PTRC.Str.ACDL1 *)
 01308:       EXV_SPS_0083   {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformer.FN1_TransformerDiff.FB_PTRC.Str.ACDL1";DESC := "0##Application#Transformer diff. 1#87T diff. prot. 1#Group indicat.#Pickup#phs A##1";}:IEXV_SPS_BO;
 01309:  
 01310:       (* 0084 - GDL69TRF2F002_.Application.FG1_PowerTransformer.FN1_TransformerDiff.FB_PTRC.Str.ACDL2 *)
 01311:       EXV_SPS_0084   {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformer.FN1_TransformerDiff.FB_PTRC.Str.ACDL2";DESC := "0##Application#Transformer diff. 1#87T diff. prot. 1#Group indicat.#Pickup#phs B##1";}:IEXV_SPS_BO;
 01312:  
 01313:       (* 0085 - GDL69TRF2F002_.Application.FG1_PowerTransformer.FN1_TransformerDiff.FB_PTRC.Str.ACDL3 *)
 01314:       EXV_SPS_0085   {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformer.FN1_TransformerDiff.FB_PTRC.Str.ACDL3";DESC := "0##Application#Transformer diff. 1#87T diff. prot. 1#Group indicat.#Pickup#phs C##1";}:IEXV_SPS_BO;
 01315:  
 01316:       (* 0086 - GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_PTRC_Trip.Tr.ACTGeneral *)
 01317:       EXV_SPS_0086   {COMMENT := "GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_PTRC_Trip.Tr.ACTGeneral";DESC := "0##Application#Interruptor HV#Trip logic#Trip indication#general##1";}:IEXV_SPS_BO;
 01318:  
 01319:       (* 0087 - GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FB1_REF.Op.ACTGeneral *)
 01320:       EXV_SPS_0087   {COMMENT := "GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FB1_REF.Op.ACTGeneral";DESC := "0##Application#Transformador LV#87N REF#Operate#general##1";}:IEXV_SPS_BO;
 01321:  
 01322:       (* 0088 - GDL69TRF2F002_.Application.FG2_Breaker_3pol.FB1_PTRC_Trip.Tr.ACTGeneral *)
 01323:       EXV_SPS_0088   {COMMENT := "GDL69TRF2F002_.Application.FG2_Breaker_3pol.FB1_PTRC_Trip.Tr.ACTGeneral";DESC := "0##Application#Interruptor LV#Trip logic#Trip indication#general##1";}:IEXV_SPS_BO;
 01324:  
 01325:       (* 0089 - GDL69TRF2F002_.Application.FG2_Breaker_3pol.FB1_PTRC_Trip.Tr.ACTGeneral *)
 01326:       EXV_SPS_0089   {COMMENT := "GDL69TRF2F002_.Application.FG2_Breaker_3pol.FB1_PTRC_Trip.Tr.ACTGeneral";DESC := "0##Application#Interruptor LV#Trip logic#Trip indication#general##1";}:IEXV_SPS_SS;
 01327:  
 01328:       (* 0090 - GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FB1_PTRC_FG_TransformerSide_3ph.Str.ACDNeut *)
 01329:       EXV_SPS_0090   {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FB1_PTRC_FG_TransformerSide_3ph.Str.ACDNeut";DESC := "0##Application#Transformador HV#Group indicat.#Pickup#gnd##1";}:IEXV_SPS_BO;
 01330:  
 01331:       (* 0091 - GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FB1_PTRC_FG_TransformerSide_3ph.Str.ACDNeut *)
 01332:       EXV_SPS_0091   {COMMENT := "GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FB1_PTRC_FG_TransformerSide_3ph.Str.ACDNeut";DESC := "0##Application#Transformador LV#Group indicat.#Pickup#gnd##1";}:IEXV_SPS_BO;
 01333:  
 01334:       (* 0092 - GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FB1_REF.Str.ACDGeneral *)
 01335:       EXV_SPS_0092   {COMMENT := "GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FB1_REF.Str.ACDGeneral";DESC := "0##Application#Transformador LV#87N REF#Pickup#general##1";}:IEXV_SPS_BO;
 01336:  
 01337:       (* 0093 - GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB_PTRC.Str.ACDL1 *)
 01338:       EXV_SPS_0093   {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB_PTRC.Str.ACDL1";DESC := "0##Application#Transformador HV#50/51 OC-3ph-A1#Group indicat.#Pickup#phs A##1";}:IEXV_SPS_BO;
 01339:  
 01340:       (* 0094 - GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB_PTRC.Str.ACDL2 *)
 01341:       EXV_SPS_0094   {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB_PTRC.Str.ACDL2";DESC := "0##Application#Transformador HV#50/51 OC-3ph-A1#Group indicat.#Pickup#phs B##1";}:IEXV_SPS_BO;
 01342:  
 01343:       (* 0095 - GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB_PTRC.Str.ACDL3 *)
 01344:       EXV_SPS_0095   {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB_PTRC.Str.ACDL3";DESC := "0##Application#Transformador HV#50/51 OC-3ph-A1#Group indicat.#Pickup#phs C##1";}:IEXV_SPS_BO;
 01345:  
 01346:       (* 0096 - GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB1_PTOC_3ph_IOCP_3pol.Str.ACDGeneral *)
 01347:       EXV_SPS_0096   {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB1_PTOC_3ph_IOCP_3pol.Str.ACDGeneral";DESC := "0##Application#Transformador HV#50/51 OC-3ph-A1#Inverse-T 1#Pickup#general##1";}:IEXV_SPS_BO;
 01348:  
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 31
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 01349:       (* 0097 - GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_Gnd_overcurrent.FB1_PTOC_Gnd_IOCP.Op.ACTGeneral *)
 01350:       EXV_SPS_0097   {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_Gnd_overcurrent.FB1_PTOC_Gnd_IOCP.Op.ACTGeneral";DESC := "0##Application#Transformador HV#50N/51N OC-gnd-A1#Inverse-T 1#Operate#general##1";}:IEXV_SPS_BO;
 01351:  
 01352:       (* 0098 - GDL69TRF2F002_.Application.FG1_PowerTransformerStarpoint.FN1_1ph_overcurrent.FB1_PTOC_1ph_IOCP.Str.ACDGeneral *)
 01353:       EXV_SPS_0098   {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformerStarpoint.FN1_1ph_overcurrent.FB1_PTOC_1ph_IOCP.Str.ACDGeneral";DESC := "0##Application#Transform. neut.p 1#50N/51N OC-1ph-A1#Inverse-T 1#Pickup#general##1";}:IEXV_SPS_BO;
 01354:  
 01355:       (* 0099 - GDL69TRF2F002_.Application.FG1_PowerTransformerStarpoint.FN1_1ph_overcurrent.FB1_PTOC_1ph_IOCP.Op.ACTGeneral *)
 01356:       EXV_SPS_0099   {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformerStarpoint.FN1_1ph_overcurrent.FB1_PTOC_1ph_IOCP.Op.ACTGeneral";DESC := "0##Application#Transform. neut.p 1#50N/51N OC-1ph-A1#Inverse-T 1#Operate#general##1";}:IEXV_SPS_BO;
 01357:  
 01358:       (* 0100 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.TripPhNBT *)
 01359:       EXV_SPS_0100   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.TripPhNBT";DESC := "0##Application#Usuario#Logicas#Disparo General BT Neutro##1";}:OEXV_BO_SPS;
 01360:  
 01361:       (* 0101 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.TripGralBT *)
 01362:       EXV_SPS_0101   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.TripGralBT";DESC := "0##Application#Usuario#Logicas#Disparo General BT##1";}:OEXV_SS_SPS;
 01363:  
 01364:       (* 0102 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.TripPhNAT *)
 01365:       EXV_SPS_0102   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.TripPhNAT";DESC := "0##Application#Usuario#Logicas#Disparo General AT Neutro##1";}:OEXV_BO_SPS;
 01366:  
 01367:       (* 0103 - GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB_PTRC.Str.ACDL1 *)
 01368:       EXV_SPS_0103   {COMMENT := "GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB_PTRC.Str.ACDL1";DESC := "0##Application#Transformador LV#50/51 OC-3ph-A1#Group indicat.#Pickup#phs A##1";}:IEXV_SPS_BO;
 01369:  
 01370:       (* 0104 - GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB_PTRC.Str.ACDL2 *)
 01371:       EXV_SPS_0104   {COMMENT := "GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB_PTRC.Str.ACDL2";DESC := "0##Application#Transformador LV#50/51 OC-3ph-A1#Group indicat.#Pickup#phs B##1";}:IEXV_SPS_BO;
 01372:  
 01373:       (* 0105 - GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB_PTRC.Str.ACDL3 *)
 01374:       EXV_SPS_0105   {COMMENT := "GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB_PTRC.Str.ACDL3";DESC := "0##Application#Transformador LV#50/51 OC-3ph-A1#Group indicat.#Pickup#phs C##1";}:IEXV_SPS_BO;
 01375:  
 01376:       (* 0106 - GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FN1_Gnd_overcurrent.FB_PTRC.Op.ACTGeneral *)
 01377:       EXV_SPS_0106   {COMMENT := "GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FN1_Gnd_overcurrent.FB_PTRC.Op.ACTGeneral";DESC := "0##Application#Transformador LV#50N/51N OC-gnd-A1#Group indicat.#Operate#general##1";}:IEXV_SPS_BO;
 01378:  
 01379:       (* 0107 - GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB_PTRC.Str.ACDGeneral *)
 01380:       EXV_SPS_0107   {COMMENT := "GDL69TRF2F002_.Application.FG2_PowerTransformerSide.FN1_3ph_overcurrent_3pol.FB_PTRC.Str.ACDGeneral";DESC := "0##Application#Transformador LV#50/51 OC-3ph-A1#Group indicat.#Pickup#general##1";}:IEXV_SPS_BO;
 01381:  
 01382:       (* 0108 - GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_PTRC_Trip.Tr.ACTGeneral *)
 01383:       EXV_SPS_0108   {COMMENT := "GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_PTRC_Trip.Tr.ACTGeneral";DESC := "0##Application#Interruptor HV#Trip logic#Trip indication#general##1";}:IEXV_SPS_SS;
 01384:  
 01385:       (* 0109 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.TripGralAT *)
 01386:       EXV_SPS_0109   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.TripGralAT";DESC := "0##Application#Usuario#Logicas#Disparo General AT##1";}:OEXV_SS_SPS;
 01387:  END_VAR
 01388:  
 01389:       EXV_SPS_0083        (LNK := 83);
                                CHART_Disparo_por_Fases:
00000B5C  182A53006E020000          MOVE.W    #83,622(DP)
00000B64  04B10A0000006E020000      VCALL     IEXV_SPS_BO,#622
 01390:  
 01391:       EXV_SPS_0084        (LNK := 84);
00000B6E  182A540078020000          MOVE.W    #84,632(DP)
00000B76  04B10A00000078020000      VCALL     IEXV_SPS_BO,#632
 01392:  
 01393:       EXV_SPS_0085        (LNK := 85);
00000B80  182A550082020000          MOVE.W    #85,642(DP)
00000B88  04B10A00000082020000      VCALL     IEXV_SPS_BO,#642
 01394:  
 01395:       EXV_SPS_0086        (LNK := 86);
00000B92  182A56008C020000          MOVE.W    #86,652(DP)
00000B9A  04B10A0000008C020000      VCALL     IEXV_SPS_BO,#652
 01396:  
 01397:       EXV_SPS_0087        (LNK := 87);
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 32
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

00000BA4  182A570096020000          MOVE.W    #87,662(DP)
00000BAC  04B10A00000096020000      VCALL     IEXV_SPS_BO,#662
 01398:  
 01399:       EXV_SPS_0088        (LNK := 88);
00000BB6  182A5800A0020000          MOVE.W    #88,672(DP)
00000BBE  04B10A000000A0020000      VCALL     IEXV_SPS_BO,#672
 01400:  
 01401:       EXV_SPS_0089        (LNK := 89);
00000BC8  182A5900AA020000          MOVE.W    #89,682(DP)
00000BD0  04B100000000AA020000      VCALL     IEXV_SPS_SS,#682
 01402:  
 01403:       EXV_SPS_0090        (LNK := 90);
00000BDA  182A5A00B6020000          MOVE.W    #90,694(DP)
00000BE2  04B10A000000B6020000      VCALL     IEXV_SPS_BO,#694
 01404:  
 01405:       EXV_SPS_0091        (LNK := 91);
00000BEC  182A5B00C0020000          MOVE.W    #91,704(DP)
00000BF4  04B10A000000C0020000      VCALL     IEXV_SPS_BO,#704
 01406:  
 01407:       EXV_SPS_0092        (LNK := 92);
00000BFE  182A5C00CA020000          MOVE.W    #92,714(DP)
00000C06  04B10A000000CA020000      VCALL     IEXV_SPS_BO,#714
 01408:  
 01409:       EXV_SPS_0093        (LNK := 93);
00000C10  182A5D00D4020000          MOVE.W    #93,724(DP)
00000C18  04B10A000000D4020000      VCALL     IEXV_SPS_BO,#724
 01410:  
 01411:       EXV_SPS_0094        (LNK := 94);
00000C22  182A5E00DE020000          MOVE.W    #94,734(DP)
00000C2A  04B10A000000DE020000      VCALL     IEXV_SPS_BO,#734
 01412:  
 01413:       EXV_SPS_0095        (LNK := 95);
00000C34  182A5F00E8020000          MOVE.W    #95,744(DP)
00000C3C  04B10A000000E8020000      VCALL     IEXV_SPS_BO,#744
 01414:  
 01415:       EXV_SPS_0096        (LNK := 96);
00000C46  182A6000F2020000          MOVE.W    #96,754(DP)
00000C4E  04B10A000000F2020000      VCALL     IEXV_SPS_BO,#754
 01416:  
 01417:       EXV_SPS_0097        (LNK := 97);
00000C58  182A6100FC020000          MOVE.W    #97,764(DP)
00000C60  04B10A000000FC020000      VCALL     IEXV_SPS_BO,#764
 01418:  
 01419:       EXV_SPS_0098        (LNK := 98);
00000C6A  182A620006030000          MOVE.W    #98,774(DP)
00000C72  04B10A00000006030000      VCALL     IEXV_SPS_BO,#774
 01420:  
 01421:       EXV_SPS_0099        (LNK := 99);
00000C7C  182A630010030000          MOVE.W    #99,784(DP)
00000C84  04B10A00000010030000      VCALL     IEXV_SPS_BO,#784
 01422:  
 01423:       EXV_SPS_0103        (LNK := 103);
00000C8E  182A67003A030000          MOVE.W    #103,826(DP)
00000C96  04B10A0000003A030000      VCALL     IEXV_SPS_BO,#826
 01424:  
 01425:       EXV_SPS_0104        (LNK := 104);
00000CA0  182A680044030000          MOVE.W    #104,836(DP)
00000CA8  04B10A00000044030000      VCALL     IEXV_SPS_BO,#836
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 33
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 01426:  
 01427:       EXV_SPS_0105        (LNK := 105);
00000CB2  182A69004E030000          MOVE.W    #105,846(DP)
00000CBA  04B10A0000004E030000      VCALL     IEXV_SPS_BO,#846
 01428:  
 01429:       EXV_SPS_0106        (LNK := 106);
00000CC4  182A6A0058030000          MOVE.W    #106,856(DP)
00000CCC  04B10A00000058030000      VCALL     IEXV_SPS_BO,#856
 01430:  
 01431:       EXV_SPS_0107        (LNK := 107);
00000CD6  182A6B0062030000          MOVE.W    #107,866(DP)
00000CDE  04B10A00000062030000      VCALL     IEXV_SPS_BO,#866
 01432:  
 01433:       EXV_SPS_0108        (LNK := 108);
00000CE8  182A6C006C030000          MOVE.W    #108,876(DP)
00000CF0  04B1000000006C030000      VCALL     IEXV_SPS_SS,#876
 01434:  
 01435:       OR10_1              (X1 := EXV_SPS_0096.VAL(* POSITION := 0*56: SIZE := 43* -1:   *) ,
00000CFA  1822F402000000000000      MOVE.W    756(DP),0(DP)
 01436:                            X2 := 0,
00000D04  182A000002000000          MOVE.W    #0,2(DP)
 01437:                            X3 := 0,
00000D0C  182A000004000000          MOVE.W    #0,4(DP)
 01438:                            X4 := 0,
00000D14  182A000006000000          MOVE.W    #0,6(DP)
 01439:                            X5 := 0,
00000D1C  182A000008000000          MOVE.W    #0,8(DP)
 01440:                            X6 := 0,
00000D24  182A00000A000000          MOVE.W    #0,10(DP)
 01441:                            X7 := 0,
00000D2C  182A00000C000000          MOVE.W    #0,12(DP)
 01442:                            X8 := 0,
00000D34  182A00000E000000          MOVE.W    #0,14(DP)
 01443:                            X9 := 0,
00000D3C  182A000010000000          MOVE.W    #0,16(DP)
 01444:                            X10 := 0);
00000D44  182A000012000000          MOVE.W    #0,18(DP)
00000D4C  04B15400000000000000      VCALL     OR10,#0
 01445:  
 01446:       OR10_2              (X1 := EXV_SPS_0107.VAL(* POSITION := -1*-1: SIZE := 44* -1:   *) ,
00000D56  18226403000016000000      MOVE.W    868(DP),22(DP)
 01447:                            X2 := 0,
00000D60  182A000018000000          MOVE.W    #0,24(DP)
 01448:                            X3 := 0,
00000D68  182A00001A000000          MOVE.W    #0,26(DP)
 01449:                            X4 := 0,
00000D70  182A00001C000000          MOVE.W    #0,28(DP)
 01450:                            X5 := 0,
00000D78  182A00001E000000          MOVE.W    #0,30(DP)
 01451:                            X6 := 0,
00000D80  182A000020000000          MOVE.W    #0,32(DP)
 01452:                            X7 := 0,
00000D88  182A000022000000          MOVE.W    #0,34(DP)
 01453:                            X8 := 0,
00000D90  182A000024000000          MOVE.W    #0,36(DP)
 01454:                            X9 := 0,
00000D98  182A000026000000          MOVE.W    #0,38(DP)
 01455:                            X10 := 0);
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 34
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

00000DA0  182A000028000000          MOVE.W    #0,40(DP)
00000DA8  04B15400000016000000      VCALL     OR10,#22
 01456:  
 01457:       TOF_3               (IN := OR10_1.Y,
00000DB2  1822140000002C000000      MOVE.W    20(DP),44(DP)
 01458:                            PT := 30);
00000DBC  192B1E0000002E000000      MOVE.L    #30,46(DP)
00000DC6  04B10E0100002C000000      VCALL     TOF,#44
 01459:  
 01460:       OR10_4              (X1 := EXV_SPS_0097.VAL(* POSITION := -1*-1: SIZE := 44* -1:   *) ,
00000DD0  1822FE02000040000000      MOVE.W    766(DP),64(DP)
 01461:                            X2 := 0,
00000DDA  182A000042000000          MOVE.W    #0,66(DP)
 01462:                            X3 := 0,
00000DE2  182A000044000000          MOVE.W    #0,68(DP)
 01463:                            X4 := 0,
00000DEA  182A000046000000          MOVE.W    #0,70(DP)
 01464:                            X5 := 0,
00000DF2  182A000048000000          MOVE.W    #0,72(DP)
 01465:                            X6 := 0,
00000DFA  182A00004A000000          MOVE.W    #0,74(DP)
 01466:                            X7 := 0,
00000E02  182A00004C000000          MOVE.W    #0,76(DP)
 01467:                            X8 := 0,
00000E0A  182A00004E000000          MOVE.W    #0,78(DP)
 01468:                            X9 := 0,
00000E12  182A000050000000          MOVE.W    #0,80(DP)
 01469:                            X10 := 0);
00000E1A  182A000052000000          MOVE.W    #0,82(DP)
00000E22  04B15400000040000000      VCALL     OR10,#64
 01470:  
 01471:       TOF_5               (IN := OR10_2.Y,
00000E2C  18222A00000056000000      MOVE.W    42(DP),86(DP)
 01472:                            PT := 30);
00000E36  192B1E00000058000000      MOVE.L    #30,88(DP)
00000E40  04B10E01000056000000      VCALL     TOF,#86
 01473:  
 01474:       OR10_6              (X1 := EXV_SPS_0106.VAL(* POSITION := -1*-1: SIZE := 46* -1:   *) ,
00000E4A  18225A0300006A000000      MOVE.W    858(DP),106(DP)
 01475:                            X2 := EXV_SPS_0087.VAL(* POSITION := -1*-1: SIZE := 33* -1:   *) ,
00000E54  1822980200006C000000      MOVE.W    664(DP),108(DP)
 01476:                            X3 := 0,
00000E5E  182A00006E000000          MOVE.W    #0,110(DP)
 01477:                            X4 := 0,
00000E66  182A000070000000          MOVE.W    #0,112(DP)
 01478:                            X5 := 0,
00000E6E  182A000072000000          MOVE.W    #0,114(DP)
 01479:                            X6 := 0,
00000E76  182A000074000000          MOVE.W    #0,116(DP)
 01480:                            X7 := 0,
00000E7E  182A000076000000          MOVE.W    #0,118(DP)
 01481:                            X8 := 0,
00000E86  182A000078000000          MOVE.W    #0,120(DP)
 01482:                            X9 := 0,
00000E8E  182A00007A000000          MOVE.W    #0,122(DP)
 01483:                            X10 := 0);
00000E96  182A00007C000000          MOVE.W    #0,124(DP)
00000E9E  04B1540000006A000000      VCALL     OR10,#106
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 35
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 01484:  
 01485:       AND10_7             (X1 := NOT TOF_3.Q,
00000EA8  0E0232000000              LD.W      50(DP)
00000EAE  4805                      NOT.W     AC
00000EB0  3FA50100                  AND.W     AC,#1
00000EB4  130280000000              ST.W      128(DP)
 01486:                            X2 := OR10_4.Y,
00000EBA  18225400000082000000      MOVE.W    84(DP),130(DP)
 01487:                            X3 := 1,
00000EC4  182A010084000000          MOVE.W    #1,132(DP)
 01488:                            X4 := 1,
00000ECC  182A010086000000          MOVE.W    #1,134(DP)
 01489:                            X5 := 1,
00000ED4  182A010088000000          MOVE.W    #1,136(DP)
 01490:                            X6 := 1,
00000EDC  182A01008A000000          MOVE.W    #1,138(DP)
 01491:                            X7 := 1,
00000EE4  182A01008C000000          MOVE.W    #1,140(DP)
 01492:                            X8 := 1,
00000EEC  182A01008E000000          MOVE.W    #1,142(DP)
 01493:                            X9 := 1,
00000EF4  182A010090000000          MOVE.W    #1,144(DP)
 01494:                            X10 := 1);
00000EFC  182A010092000000          MOVE.W    #1,146(DP)
00000F04  04B1B200000080000000      VCALL     AND10,#128
 01495:  
 01496:  
 01497:  
 01498:       AND10_8             (X1 := NOT TOF_5.Q,
00000F0E  0E025C000000              LD.W      92(DP)
00000F14  4805                      NOT.W     AC
00000F16  3FA50100                  AND.W     AC,#1
00000F1A  130296000000              ST.W      150(DP)
 01499:                            X2 := OR10_6.Y,
00000F20  18227E00000098000000      MOVE.W    126(DP),152(DP)
 01500:                            X3 := 1,
00000F2A  182A01009A000000          MOVE.W    #1,154(DP)
 01501:                            X4 := 1,
00000F32  182A01009C000000          MOVE.W    #1,156(DP)
 01502:                            X5 := 1,
00000F3A  182A01009E000000          MOVE.W    #1,158(DP)
 01503:                            X6 := 1,
00000F42  182A0100A0000000          MOVE.W    #1,160(DP)
 01504:                            X7 := 1,
00000F4A  182A0100A2000000          MOVE.W    #1,162(DP)
 01505:                            X8 := 1,
00000F52  182A0100A4000000          MOVE.W    #1,164(DP)
 01506:                            X9 := 1,
00000F5A  182A0100A6000000          MOVE.W    #1,166(DP)
 01507:                            X10 := 1);
00000F62  182A0100A8000000          MOVE.W    #1,168(DP)
00000F6A  04B1B200000096000000      VCALL     AND10,#150
 01508:  
 01509:  
 01510:  
 01511:       OR10_9              (X1 := EXV_SPS_0083.VAL(* POSITION := -1*-1: SIZE := 46* -1:   *) ,
00000F74  182270020000AC000000      MOVE.W    624(DP),172(DP)
 01512:                            X2 := EXV_SPS_0093.VAL(* POSITION := -1*-1: SIZE := 43* -1:   *) ,
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 36
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

00000F7E  1822D6020000AE000000      MOVE.W    726(DP),174(DP)
 01513:                            X3 := AND10_7.Y,
00000F88  182294000000B0000000      MOVE.W    148(DP),176(DP)
 01514:                            X4 := 0,
00000F92  182A0000B2000000          MOVE.W    #0,178(DP)
 01515:                            X5 := 0,
00000F9A  182A0000B4000000          MOVE.W    #0,180(DP)
 01516:                            X6 := 0,
00000FA2  182A0000B6000000          MOVE.W    #0,182(DP)
 01517:                            X7 := 0,
00000FAA  182A0000B8000000          MOVE.W    #0,184(DP)
 01518:                            X8 := 0,
00000FB2  182A0000BA000000          MOVE.W    #0,186(DP)
 01519:                            X9 := 0,
00000FBA  182A0000BC000000          MOVE.W    #0,188(DP)
 01520:                            X10 := 0);
00000FC2  182A0000BE000000          MOVE.W    #0,190(DP)
00000FCA  04B154000000AC000000      VCALL     OR10,#172
 01521:  
 01522:       OR10_10             (X1 := EXV_SPS_0084.VAL(* POSITION := -1*-1: SIZE := 46* -1:   *) ,
00000FD4  18227A020000C2000000      MOVE.W    634(DP),194(DP)
 01523:                            X2 := EXV_SPS_0094.VAL(* POSITION := -1*-1: SIZE := 43* -1:   *) ,
00000FDE  1822E0020000C4000000      MOVE.W    736(DP),196(DP)
 01524:                            X3 := AND10_7.Y,
00000FE8  182294000000C6000000      MOVE.W    148(DP),198(DP)
 01525:                            X4 := 0,
00000FF2  182A0000C8000000          MOVE.W    #0,200(DP)
 01526:                            X5 := 0,
00000FFA  182A0000CA000000          MOVE.W    #0,202(DP)
 01527:                            X6 := 0,
00001002  182A0000CC000000          MOVE.W    #0,204(DP)
 01528:                            X7 := 0,
0000100A  182A0000CE000000          MOVE.W    #0,206(DP)
 01529:                            X8 := 0,
00001012  182A0000D0000000          MOVE.W    #0,208(DP)
 01530:                            X9 := 0,
0000101A  182A0000D2000000          MOVE.W    #0,210(DP)
 01531:                            X10 := 0);
00001022  182A0000D4000000          MOVE.W    #0,212(DP)
0000102A  04B154000000C2000000      VCALL     OR10,#194
 01532:  
 01533:       OR10_11             (X1 := EXV_SPS_0085.VAL(* POSITION := -1*-1: SIZE := 46* -1:   *) ,
00001034  182284020000D8000000      MOVE.W    644(DP),216(DP)
 01534:                            X2 := EXV_SPS_0095.VAL(* POSITION := -1*-1: SIZE := 43* -1:   *) ,
0000103E  1822EA020000DA000000      MOVE.W    746(DP),218(DP)
 01535:                            X3 := AND10_7.Y,
00001048  182294000000DC000000      MOVE.W    148(DP),220(DP)
 01536:                            X4 := 0,
00001052  182A0000DE000000          MOVE.W    #0,222(DP)
 01537:                            X5 := 0,
0000105A  182A0000E0000000          MOVE.W    #0,224(DP)
 01538:                            X6 := 0,
00001062  182A0000E2000000          MOVE.W    #0,226(DP)
 01539:                            X7 := 0,
0000106A  182A0000E4000000          MOVE.W    #0,228(DP)
 01540:                            X8 := 0,
00001072  182A0000E6000000          MOVE.W    #0,230(DP)
 01541:                            X9 := 0,
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 37
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

0000107A  182A0000E8000000          MOVE.W    #0,232(DP)
 01542:                            X10 := 0);
00001082  182A0000EA000000          MOVE.W    #0,234(DP)
0000108A  04B154000000D8000000      VCALL     OR10,#216
 01543:  
 01544:       OR10_12             (X1 := EXV_SPS_0083.VAL(* POSITION := -1*-1: SIZE := 46* -1:   *) ,
00001094  182270020000EE000000      MOVE.W    624(DP),238(DP)
 01545:                            X2 := EXV_SPS_0103.VAL(* POSITION := -1*-1: SIZE := 43* -1:   *) ,
0000109E  18223C030000F0000000      MOVE.W    828(DP),240(DP)
 01546:                            X3 := AND10_8.Y,
000010A8  1822AA000000F2000000      MOVE.W    170(DP),242(DP)
 01547:                            X4 := 0,
000010B2  182A0000F4000000          MOVE.W    #0,244(DP)
 01548:                            X5 := 0,
000010BA  182A0000F6000000          MOVE.W    #0,246(DP)
 01549:                            X6 := 0,
000010C2  182A0000F8000000          MOVE.W    #0,248(DP)
 01550:                            X7 := 0,
000010CA  182A0000FA000000          MOVE.W    #0,250(DP)
 01551:                            X8 := 0,
000010D2  182A0000FC000000          MOVE.W    #0,252(DP)
 01552:                            X9 := 0,
000010DA  182A0000FE000000          MOVE.W    #0,254(DP)
 01553:                            X10 := 0);
000010E2  182A000000010000          MOVE.W    #0,256(DP)
000010EA  04B154000000EE000000      VCALL     OR10,#238
 01554:  
 01555:       OR10_13             (X1 := EXV_SPS_0084.VAL(* POSITION := -1*-1: SIZE := 46* -1:   *) ,
000010F4  18227A02000004010000      MOVE.W    634(DP),260(DP)
 01556:                            X2 := EXV_SPS_0104.VAL(* POSITION := -1*-1: SIZE := 43* -1:   *) ,
000010FE  18224603000006010000      MOVE.W    838(DP),262(DP)
 01557:                            X3 := AND10_8.Y,
00001108  1822AA00000008010000      MOVE.W    170(DP),264(DP)
 01558:                            X4 := 0,
00001112  182A00000A010000          MOVE.W    #0,266(DP)
 01559:                            X5 := 0,
0000111A  182A00000C010000          MOVE.W    #0,268(DP)
 01560:                            X6 := 0,
00001122  182A00000E010000          MOVE.W    #0,270(DP)
 01561:                            X7 := 0,
0000112A  182A000010010000          MOVE.W    #0,272(DP)
 01562:                            X8 := 0,
00001132  182A000012010000          MOVE.W    #0,274(DP)
 01563:                            X9 := 0,
0000113A  182A000014010000          MOVE.W    #0,276(DP)
 01564:                            X10 := 0);
00001142  182A000016010000          MOVE.W    #0,278(DP)
0000114A  04B15400000004010000      VCALL     OR10,#260
 01565:  
 01566:       OR10_14             (X1 := EXV_SPS_0085.VAL(* POSITION := -1*-1: SIZE := 46* -1:   *) ,
00001154  1822840200001A010000      MOVE.W    644(DP),282(DP)
 01567:                            X2 := EXV_SPS_0105.VAL(* POSITION := -1*-1: SIZE := 43* -1:   *) ,
0000115E  1822500300001C010000      MOVE.W    848(DP),284(DP)
 01568:                            X3 := AND10_8.Y,
00001168  1822AA0000001E010000      MOVE.W    170(DP),286(DP)
 01569:                            X4 := 0,
00001172  182A000020010000          MOVE.W    #0,288(DP)
 01570:                            X5 := 0,
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 38
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

0000117A  182A000022010000          MOVE.W    #0,290(DP)
 01571:                            X6 := 0,
00001182  182A000024010000          MOVE.W    #0,292(DP)
 01572:                            X7 := 0,
0000118A  182A000026010000          MOVE.W    #0,294(DP)
 01573:                            X8 := 0,
00001192  182A000028010000          MOVE.W    #0,296(DP)
 01574:                            X9 := 0,
0000119A  182A00002A010000          MOVE.W    #0,298(DP)
 01575:                            X10 := 0);
000011A2  182A00002C010000          MOVE.W    #0,300(DP)
000011AA  04B1540000001A010000      VCALL     OR10,#282
 01576:  
 01577:       AND10_15            (X1 := EXV_SPS_0091.VAL(* POSITION := 189*104: SIZE := 34* -1:   *) ,
000011B4  1822C202000030010000      MOVE.W    706(DP),304(DP)
 01578:                            X2 := EXV_SPS_0088.VAL(* POSITION := 185*105: SIZE := 38* -1:   *) ,
000011BE  1822A202000032010000      MOVE.W    674(DP),306(DP)
 01579:                            X3 := 1,
000011C8  182A010034010000          MOVE.W    #1,308(DP)
 01580:                            X4 := 1,
000011D0  182A010036010000          MOVE.W    #1,310(DP)
 01581:                            X5 := 1,
000011D8  182A010038010000          MOVE.W    #1,312(DP)
 01582:                            X6 := 1,
000011E0  182A01003A010000          MOVE.W    #1,314(DP)
 01583:                            X7 := 1,
000011E8  182A01003C010000          MOVE.W    #1,316(DP)
 01584:                            X8 := 1,
000011F0  182A01003E010000          MOVE.W    #1,318(DP)
 01585:                            X9 := 1,
000011F8  182A010040010000          MOVE.W    #1,320(DP)
 01586:                            X10 := 1);
00001200  182A010042010000          MOVE.W    #1,322(DP)
00001208  04B1B200000030010000      VCALL     AND10,#304
 01587:  
 01588:       AND10_16            (X1 := EXV_SPS_0098.VAL(* POSITION := -1*-1: SIZE := 45* -1:   *) ,
00001212  18220803000046010000      MOVE.W    776(DP),326(DP)
 01589:                            X2 := EXV_SPS_0099.VAL(* POSITION := -1*-1: SIZE := 46* -1:   *) ,
0000121C  18221203000048010000      MOVE.W    786(DP),328(DP)
 01590:                            X3 := 1,
00001226  182A01004A010000          MOVE.W    #1,330(DP)
 01591:                            X4 := 1,
0000122E  182A01004C010000          MOVE.W    #1,332(DP)
 01592:                            X5 := 1,
00001236  182A01004E010000          MOVE.W    #1,334(DP)
 01593:                            X6 := 1,
0000123E  182A010050010000          MOVE.W    #1,336(DP)
 01594:                            X7 := 1,
00001246  182A010052010000          MOVE.W    #1,338(DP)
 01595:                            X8 := 1,
0000124E  182A010054010000          MOVE.W    #1,340(DP)
 01596:                            X9 := 1,
00001256  182A010056010000          MOVE.W    #1,342(DP)
 01597:                            X10 := 1);
0000125E  182A010058010000          MOVE.W    #1,344(DP)
00001266  04B1B200000046010000      VCALL     AND10,#326
 01598:  
 01599:       AND10_17            (X1 := EXV_SPS_0092.VAL(* POSITION := 190*120: SIZE := 33* -1:   *) ,
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 39
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

00001270  1822CC0200005C010000      MOVE.W    716(DP),348(DP)
 01600:                            X2 := EXV_SPS_0087.VAL(* POSITION := 190*121: SIZE := 33* -1:   *) ,
0000127A  1822980200005E010000      MOVE.W    664(DP),350(DP)
 01601:                            X3 := 1,
00001284  182A010060010000          MOVE.W    #1,352(DP)
 01602:                            X4 := 1,
0000128C  182A010062010000          MOVE.W    #1,354(DP)
 01603:                            X5 := 1,
00001294  182A010064010000          MOVE.W    #1,356(DP)
 01604:                            X6 := 1,
0000129C  182A010066010000          MOVE.W    #1,358(DP)
 01605:                            X7 := 1,
000012A4  182A010068010000          MOVE.W    #1,360(DP)
 01606:                            X8 := 1,
000012AC  182A01006A010000          MOVE.W    #1,362(DP)
 01607:                            X9 := 1,
000012B4  182A01006C010000          MOVE.W    #1,364(DP)
 01608:                            X10 := 1);
000012BC  182A01006E010000          MOVE.W    #1,366(DP)
000012C4  04B1B20000005C010000      VCALL     AND10,#348
 01609:  
 01610:       AND10_18            (X1 := EXV_SPS_0086.VAL(* POSITION := 95*2: SIZE := 38* -1:   *) ,
000012CE  18228E02000072010000      MOVE.W    654(DP),370(DP)
 01611:                            X2 := OR10_9.Y,
000012D8  1822C000000074010000      MOVE.W    192(DP),372(DP)
 01612:                            X3 := 1,
000012E2  182A010076010000          MOVE.W    #1,374(DP)
 01613:                            X4 := 1,
000012EA  182A010078010000          MOVE.W    #1,376(DP)
 01614:                            X5 := 1,
000012F2  182A01007A010000          MOVE.W    #1,378(DP)
 01615:                            X6 := 1,
000012FA  182A01007C010000          MOVE.W    #1,380(DP)
 01616:                            X7 := 1,
00001302  182A01007E010000          MOVE.W    #1,382(DP)
 01617:                            X8 := 1,
0000130A  182A010080010000          MOVE.W    #1,384(DP)
 01618:                            X9 := 1,
00001312  182A010082010000          MOVE.W    #1,386(DP)
 01619:                            X10 := 1);
0000131A  182A010084010000          MOVE.W    #1,388(DP)
00001322  04B1B200000072010000      VCALL     AND10,#370
 01620:  
 01621:       AND10_19            (X1 := EXV_SPS_0086.VAL(* POSITION := -1*-1: SIZE := 38* -1:   *) ,
0000132C  18228E02000088010000      MOVE.W    654(DP),392(DP)
 01622:                            X2 := OR10_10.Y,
00001336  1822D60000008A010000      MOVE.W    214(DP),394(DP)
 01623:                            X3 := 1,
00001340  182A01008C010000          MOVE.W    #1,396(DP)
 01624:                            X4 := 1,
00001348  182A01008E010000          MOVE.W    #1,398(DP)
 01625:                            X5 := 1,
00001350  182A010090010000          MOVE.W    #1,400(DP)
 01626:                            X6 := 1,
00001358  182A010092010000          MOVE.W    #1,402(DP)
 01627:                            X7 := 1,
00001360  182A010094010000          MOVE.W    #1,404(DP)
 01628:                            X8 := 1,
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 40
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

00001368  182A010096010000          MOVE.W    #1,406(DP)
 01629:                            X9 := 1,
00001370  182A010098010000          MOVE.W    #1,408(DP)
 01630:                            X10 := 1);
00001378  182A01009A010000          MOVE.W    #1,410(DP)
00001380  04B1B200000088010000      VCALL     AND10,#392
 01631:  
 01632:       AND10_20            (X1 := EXV_SPS_0086.VAL(* POSITION := -1*-1: SIZE := 38* -1:   *) ,
0000138A  18228E0200009E010000      MOVE.W    654(DP),414(DP)
 01633:                            X2 := OR10_11.Y,
00001394  1822EC000000A0010000      MOVE.W    236(DP),416(DP)
 01634:                            X3 := 1,
0000139E  182A0100A2010000          MOVE.W    #1,418(DP)
 01635:                            X4 := 1,
000013A6  182A0100A4010000          MOVE.W    #1,420(DP)
 01636:                            X5 := 1,
000013AE  182A0100A6010000          MOVE.W    #1,422(DP)
 01637:                            X6 := 1,
000013B6  182A0100A8010000          MOVE.W    #1,424(DP)
 01638:                            X7 := 1,
000013BE  182A0100AA010000          MOVE.W    #1,426(DP)
 01639:                            X8 := 1,
000013C6  182A0100AC010000          MOVE.W    #1,428(DP)
 01640:                            X9 := 1,
000013CE  182A0100AE010000          MOVE.W    #1,430(DP)
 01641:                            X10 := 1);
000013D6  182A0100B0010000          MOVE.W    #1,432(DP)
000013DE  04B1B20000009E010000      VCALL     AND10,#414
 01642:  
 01643:       AND10_21            (X1 := EXV_SPS_0088.VAL(* POSITION := 103*74: SIZE := 38* -1:   *) ,
000013E8  1822A2020000B4010000      MOVE.W    674(DP),436(DP)
 01644:                            X2 := OR10_12.Y,
000013F2  182202010000B6010000      MOVE.W    258(DP),438(DP)
 01645:                            X3 := 1,
000013FC  182A0100B8010000          MOVE.W    #1,440(DP)
 01646:                            X4 := 1,
00001404  182A0100BA010000          MOVE.W    #1,442(DP)
 01647:                            X5 := 1,
0000140C  182A0100BC010000          MOVE.W    #1,444(DP)
 01648:                            X6 := 1,
00001414  182A0100BE010000          MOVE.W    #1,446(DP)
 01649:                            X7 := 1,
0000141C  182A0100C0010000          MOVE.W    #1,448(DP)
 01650:                            X8 := 1,
00001424  182A0100C2010000          MOVE.W    #1,450(DP)
 01651:                            X9 := 1,
0000142C  182A0100C4010000          MOVE.W    #1,452(DP)
 01652:                            X10 := 1);
00001434  182A0100C6010000          MOVE.W    #1,454(DP)
0000143C  04B1B2000000B4010000      VCALL     AND10,#436
 01653:  
 01654:       AND10_22            (X1 := EXV_SPS_0088.VAL(* POSITION := 110*91: SIZE := 38* -1:   *) ,
00001446  1822A2020000CA010000      MOVE.W    674(DP),458(DP)
 01655:                            X2 := OR10_13.Y,
00001450  182218010000CC010000      MOVE.W    280(DP),460(DP)
 01656:                            X3 := 1,
0000145A  182A0100CE010000          MOVE.W    #1,462(DP)
 01657:                            X4 := 1,
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 41
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

00001462  182A0100D0010000          MOVE.W    #1,464(DP)
 01658:                            X5 := 1,
0000146A  182A0100D2010000          MOVE.W    #1,466(DP)
 01659:                            X6 := 1,
00001472  182A0100D4010000          MOVE.W    #1,468(DP)
 01660:                            X7 := 1,
0000147A  182A0100D6010000          MOVE.W    #1,470(DP)
 01661:                            X8 := 1,
00001482  182A0100D8010000          MOVE.W    #1,472(DP)
 01662:                            X9 := 1,
0000148A  182A0100DA010000          MOVE.W    #1,474(DP)
 01663:                            X10 := 1);
00001492  182A0100DC010000          MOVE.W    #1,476(DP)
0000149A  04B1B2000000CA010000      VCALL     AND10,#458
 01664:  
 01665:       AND10_23            (X1 := EXV_SPS_0088.VAL(* POSITION := 111*106: SIZE := 38* -1:   *) ,
000014A4  1822A2020000E0010000      MOVE.W    674(DP),480(DP)
 01666:                            X2 := OR10_14.Y,
000014AE  18222E010000E2010000      MOVE.W    302(DP),482(DP)
 01667:                            X3 := 1,
000014B8  182A0100E4010000          MOVE.W    #1,484(DP)
 01668:                            X4 := 1,
000014C0  182A0100E6010000          MOVE.W    #1,486(DP)
 01669:                            X5 := 1,
000014C8  182A0100E8010000          MOVE.W    #1,488(DP)
 01670:                            X6 := 1,
000014D0  182A0100EA010000          MOVE.W    #1,490(DP)
 01671:                            X7 := 1,
000014D8  182A0100EC010000          MOVE.W    #1,492(DP)
 01672:                            X8 := 1,
000014E0  182A0100EE010000          MOVE.W    #1,494(DP)
 01673:                            X9 := 1,
000014E8  182A0100F0010000          MOVE.W    #1,496(DP)
 01674:                            X10 := 1);
000014F0  182A0100F2010000          MOVE.W    #1,498(DP)
000014F8  04B1B2000000E0010000      VCALL     AND10,#480
 01675:  
 01676:       CONNECT_24          (IN := EXV_SPS_0089.VAL(* POSITION := 185*92: SIZE := 37* -1:   *) );
00001502  1922AC020000F6010000      MOVE.L    684(DP),502(DP)
0000150C  04B19A000000F6010000      VCALL     CONNECT,#502
 01677:  
 01678:       AND10_25            (X1 := EXV_SPS_0090.VAL(* POSITION := -1*-1: SIZE := 34* -1:   *) ,
00001516  1822B8020000FE010000      MOVE.W    696(DP),510(DP)
 01679:                            X2 := EXV_SPS_0086.VAL(* POSITION := -1*-1: SIZE := 38* -1:   *) ,
00001520  18228E02000000020000      MOVE.W    654(DP),512(DP)
 01680:                            X3 := 1,
0000152A  182A010002020000          MOVE.W    #1,514(DP)
 01681:                            X4 := 1,
00001532  182A010004020000          MOVE.W    #1,516(DP)
 01682:                            X5 := 1,
0000153A  182A010006020000          MOVE.W    #1,518(DP)
 01683:                            X6 := 1,
00001542  182A010008020000          MOVE.W    #1,520(DP)
 01684:                            X7 := 1,
0000154A  182A01000A020000          MOVE.W    #1,522(DP)
 01685:                            X8 := 1,
00001552  182A01000C020000          MOVE.W    #1,524(DP)
 01686:                            X9 := 1,
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 42
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

0000155A  182A01000E020000          MOVE.W    #1,526(DP)
 01687:                            X10 := 1);
00001562  182A010010020000          MOVE.W    #1,528(DP)
0000156A  04B1B2000000FE010000      VCALL     AND10,#510
 01688:  
 01689:       OR10_26             (X1 := AND10_15.Y,
00001574  18224401000014020000      MOVE.W    324(DP),532(DP)
 01690:                            X2 := AND10_16.Y,
0000157E  18225A01000016020000      MOVE.W    346(DP),534(DP)
 01691:                            X3 := AND10_17.Y,
00001588  18227001000018020000      MOVE.W    368(DP),536(DP)
 01692:                            X4 := 0,
00001592  182A00001A020000          MOVE.W    #0,538(DP)
 01693:                            X5 := 0,
0000159A  182A00001C020000          MOVE.W    #0,540(DP)
 01694:                            X6 := 0,
000015A2  182A00001E020000          MOVE.W    #0,542(DP)
 01695:                            X7 := 0,
000015AA  182A000020020000          MOVE.W    #0,544(DP)
 01696:                            X8 := 0,
000015B2  182A000022020000          MOVE.W    #0,546(DP)
 01697:                            X9 := 0,
000015BA  182A000024020000          MOVE.W    #0,548(DP)
 01698:                            X10 := 0);
000015C2  182A000026020000          MOVE.W    #0,550(DP)
000015CA  04B15400000014020000      VCALL     OR10,#532
 01699:  
 01700:       CONNECT_27          (IN := EXV_SPS_0108.VAL(* POSITION := 188*34: SIZE := 37* -1:   *) );
000015D4  19226E0300002A020000      MOVE.L    878(DP),554(DP)
000015DE  04B19A0000002A020000      VCALL     CONNECT,#554
 01701:  
 01702:       EXV_SPS_0077        (LNK := 77,
000015E8  182A4D0032020000          MOVE.W    #77,562(DP)
 01703:                            VAL := AND10_18.Y(* POSITION := 157*12: SIZE := 34* -1:   *) );
000015F0  18228601000034020000      MOVE.W    390(DP),564(DP)
000015FA  04B11400000032020000      VCALL     OEXV_BO_SPS,#562
 01704:       EXV_SPS_0078        (LNK := 78,
00001604  182A4E003C020000          MOVE.W    #78,572(DP)
 01705:                            VAL := AND10_19.Y(* POSITION := 157*28: SIZE := 34* -1:   *) );
0000160C  18229C0100003E020000      MOVE.W    412(DP),574(DP)
00001616  04B1140000003C020000      VCALL     OEXV_BO_SPS,#572
 01706:       EXV_SPS_0079        (LNK := 79,
00001620  182A4F0046020000          MOVE.W    #79,582(DP)
 01707:                            VAL := AND10_20.Y(* POSITION := 156*44: SIZE := 34* -1:   *) );
00001628  1822B201000048020000      MOVE.W    434(DP),584(DP)
00001632  04B11400000046020000      VCALL     OEXV_BO_SPS,#582
 01708:       EXV_SPS_0080        (LNK := 80,
0000163C  182A500050020000          MOVE.W    #80,592(DP)
 01709:                            VAL := AND10_21.Y(* POSITION := 157*83: SIZE := 34* -1:   *) );
00001644  1822C801000052020000      MOVE.W    456(DP),594(DP)
0000164E  04B11400000050020000      VCALL     OEXV_BO_SPS,#592
 01710:       EXV_SPS_0081        (LNK := 81,
00001658  182A51005A020000          MOVE.W    #81,602(DP)
 01711:                            VAL := AND10_22.Y(* POSITION := 157*99: SIZE := 34* -1:   *) );
00001660  1822DE0100005C020000      MOVE.W    478(DP),604(DP)
0000166A  04B1140000005A020000      VCALL     OEXV_BO_SPS,#602
 01712:       EXV_SPS_0082        (LNK := 82,
00001674  182A520064020000          MOVE.W    #82,612(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 43
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 01713:                            VAL := AND10_23.Y(* POSITION := 157*116: SIZE := 34* -1:   *) );
0000167C  1822F401000066020000      MOVE.W    500(DP),614(DP)
00001686  04B11400000064020000      VCALL     OEXV_BO_SPS,#612
 01714:       EXV_SPS_0100        (LNK := 100,
00001690  182A64001A030000          MOVE.W    #100,794(DP)
 01715:                            VAL := OR10_26.Y(* POSITION := -1*-1: SIZE := 34* -1:   *) );
00001698  1822280200001C030000      MOVE.W    552(DP),796(DP)
000016A2  04B1140000001A030000      VCALL     OEXV_BO_SPS,#794
 01716:       EXV_SPS_0101        (LNK := 101,
000016AC  182A650024030000          MOVE.W    #101,804(DP)
 01717:                            VAL := CONNECT_24.OUT(* POSITION := -1*-1: SIZE := 30* -1:   *) );
000016B4  1922FA01000026030000      MOVE.L    506(DP),806(DP)
000016BE  04B11E00000024030000      VCALL     OEXV_SS_SPS,#804
 01718:       EXV_SPS_0102        (LNK := 102,
000016C8  182A660030030000          MOVE.W    #102,816(DP)
 01719:                            VAL := AND10_25.Y(* POSITION := -1*-1: SIZE := 34* -1:   *) );
000016D0  18221202000032030000      MOVE.W    530(DP),818(DP)
000016DA  04B11400000030030000      VCALL     OEXV_BO_SPS,#816
 01720:       EXV_SPS_0109        (LNK := 109,
000016E4  182A6D0078030000          MOVE.W    #109,888(DP)
 01721:                            VAL := CONNECT_27.OUT(* POSITION := 250*34: SIZE := 30* -1:   *) );
000016EC  19222E0200007A030000      MOVE.L    558(DP),890(DP)
000016F6  04B11E00000078030000      VCALL     OEXV_SS_SPS,#888
 01722:  
 01723:  (* COMMENT_TEXT;{X=79,Y=6};{Width=16, Height=2};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Center,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;DISPARO FASE R *)
 01724:  (* COMMENT_TEXT;{X=79,Y=22};{Width=16, Height=2};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Center,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;DISPARO FASE S *)
 01725:  (* COMMENT_TEXT;{X=79,Y=37};{Width=16, Height=2};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Center,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;DISPARO FASE T *)
 01726:  (* COMMENT_TEXT;{X=81,Y=77};{Width=16, Height=2};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Center,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;DISPARO FASE R *)
 01727:  (* COMMENT_TEXT;{X=81,Y=93};{Width=16, Height=2};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Center,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;DISPARO FASE S *)
 01728:  (* COMMENT_TEXT;{X=81,Y=110};{Width=16, Height=2};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Center,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;DISPARO FASE T *)
 01729:  (* COMMENT_TEXT;{X=8,Y=4};{Width=21, Height=3};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Center,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;SEÑALIZACION DE DISPAROS POR FASE EN EL LADO DE 69kV *)
 01730:  (* COMMENT_TEXT;{X=8,Y=73};{Width=21, Height=3};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Center,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;SEÑALIZACION DE DISPAROS POR FASE EN EL LADO DE 13.8kV *)
 01731:  
 01732:  END_PROGRAM
00001700  010A0000                  RETB      #0
 01733:  
 01734:                                                    (* ---------- Program : CHART_Falla_Goose ----------  *)
 01735:  
 01736:  PROGRAM CHART_Falla_Goose
 01737:  {COMMENT := "Falla Goose";DESC := "";}
 01738:  (* ChartLayout;PageSize := A4,Rows := 3,Columns := 2,MarginMode := WithoutMargins,MarginSize := 24,MarginLines := 1 *)
 01739:  (* PartitionInfo;Id := 1,Name := Partition_1,Comment :=    *)
 01740:  VAR
 01741:  
 01742:  
 01743:  
 01744:       (* IO_IOVISIBILITY;OR10_1;X4:X5:X6:X7:X8:X9:X10: *)
 01745:                 
 01746:       (* PartitionInfo;PartitionID OR10_1;1  *)
 01747:  OR10_1          { COMMENT := 'or10_1'; POSITION := 64,10; SIZE := 12, 12; } :OR10;         
 01748:  
 01749:                 
 01750:       (* PartitionInfo;PartitionID NEG_2;1  *)
 01751:  NEG_2           { COMMENT := 'neg_1'; POSITION := 65,20; SIZE := 12, 12; } :NEG;          
 01752:  
 01753:                 
 01754:       (* PartitionInfo;PartitionID NEG_3;1  *)
 01755:  NEG_3           { COMMENT := 'neg_2'; POSITION := 65,25; SIZE := 12, 12; } :NEG;          
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 44
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 01756:  
 01757:                 
 01758:       (* PartitionInfo;PartitionID NEG_4;1  *)
 01759:  NEG_4           { COMMENT := 'neg_3'; POSITION := 65,30; SIZE := 12, 12; } :NEG;          
 01760:  
 01761:       (* 0110 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.FaGooseF003 *)
 01762:       EXV_SPS_0110   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.FaGooseF003";DESC := "0##Application#Usuario#Logicas#Falla Goose F003##1";}:OEXV_BO_SPS;
 01763:  
 01764:       (* 0111 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.FaGooseGral *)
 01765:       EXV_SPS_0111   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.FaGooseGral";DESC := "0##Application#Usuario#Logicas#Falla Goose General##1";}:OEXV_BO_SPS;
 01766:  
 01767:       (* 0112 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.FaGooseBCU *)
 01768:       EXV_SPS_0112   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.FaGooseBCU";DESC := "0##Application#Usuario#Logicas#Falla Goose BCU##1";}:OEXV_BO_SPS;
 01769:  
 01770:       (* 0113 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.FaGooseF004 *)
 01771:       EXV_SPS_0113   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.FaGooseF004";DESC := "0##Application#Usuario#Logicas#Falla Goose F004##1";}:OEXV_BO_SPS;
 01772:  
 01773:       (* 0114 - GDL69TRF2F002_.Application.FG1_ComSupervision.FN1_GOOSESupervision.FB1_LGOS.DiagErr.DiagErr_OK *)
 01774:       EXV_SPS_0114   {COMMENT := "GDL69TRF2F002_.Application.FG1_ComSupervision.FN1_GOOSESupervision.FB1_LGOS.DiagErr.DiagErr_OK";DESC := "0##Application#Com. supervision#GOOSE supervis.#F04_F004#Diagnosis error#no error##1";}:IEXV_SPS_BO;
 01775:  
 01776:       (* 0115 - GDL69TRF2F002_.Application.FG1_ComSupervision.FN1_GOOSESupervision.FB2_LGOS.DiagErr.DiagErr_OK *)
 01777:       EXV_SPS_0115   {COMMENT := "GDL69TRF2F002_.Application.FG1_ComSupervision.FN1_GOOSESupervision.FB2_LGOS.DiagErr.DiagErr_OK";DESC := "0##Application#Com. supervision#GOOSE supervis.#F04_BCU#Diagnosis error#no error##1";}:IEXV_SPS_BO;
 01778:  
 01779:       (* 0116 - GDL69TRF2F002_.Application.FG1_ComSupervision.FN1_GOOSESupervision.FB3_LGOS.DiagErr.DiagErr_OK *)
 01780:       EXV_SPS_0116   {COMMENT := "GDL69TRF2F002_.Application.FG1_ComSupervision.FN1_GOOSESupervision.FB3_LGOS.DiagErr.DiagErr_OK";DESC := "0##Application#Com. supervision#GOOSE supervis.#F04_F003#Diagnosis error#no error##1";}:IEXV_SPS_BO;
 01781:  END_VAR
 01782:  
 01783:       EXV_SPS_0114        (LNK := 114);
                                CHART_Falla_Goose:
00001704  182A72004A000000          MOVE.W    #114,74(DP)
0000170C  04B10A0000004A000000      VCALL     IEXV_SPS_BO,#74
 01784:  
 01785:       EXV_SPS_0115        (LNK := 115);
00001716  182A730054000000          MOVE.W    #115,84(DP)
0000171E  04B10A00000054000000      VCALL     IEXV_SPS_BO,#84
 01786:  
 01787:       EXV_SPS_0116        (LNK := 116);
00001728  182A74005E000000          MOVE.W    #116,94(DP)
00001730  04B10A0000005E000000      VCALL     IEXV_SPS_BO,#94
 01788:  
 01789:       OR10_1              (X1 := NOT EXV_SPS_0115.VAL(* POSITION := -1*-1: SIZE := 46* -1:   *) ,
0000173A  0E0256000000              LD.W      86(DP)
00001740  4805                      NOT.W     AC
00001742  3FA50100                  AND.W     AC,#1
00001746  130200000000              ST.W      0(DP)
 01790:                            X2 := NOT EXV_SPS_0114.VAL(* POSITION := -1*-1: SIZE := 46* -1:   *) ,
0000174C  0E024C000000              LD.W      76(DP)
00001752  4805                      NOT.W     AC
00001754  3FA50100                  AND.W     AC,#1
00001758  130202000000              ST.W      2(DP)
 01791:                            X3 := NOT EXV_SPS_0116.VAL(* POSITION := -1*-1: SIZE := 46* -1:   *) ,
0000175E  0E0260000000              LD.W      96(DP)
00001764  4805                      NOT.W     AC
00001766  3FA50100                  AND.W     AC,#1
0000176A  130204000000              ST.W      4(DP)
 01792:                            X4 := 0,
00001770  182A000006000000          MOVE.W    #0,6(DP)
 01793:                            X5 := 0,
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 45
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

00001778  182A000008000000          MOVE.W    #0,8(DP)
 01794:                            X6 := 0,
00001780  182A00000A000000          MOVE.W    #0,10(DP)
 01795:                            X7 := 0,
00001788  182A00000C000000          MOVE.W    #0,12(DP)
 01796:                            X8 := 0,
00001790  182A00000E000000          MOVE.W    #0,14(DP)
 01797:                            X9 := 0,
00001798  182A000010000000          MOVE.W    #0,16(DP)
 01798:                            X10 := 0);
000017A0  182A000012000000          MOVE.W    #0,18(DP)
000017A8  04B15400000000000000      VCALL     OR10,#0
 01799:  
 01800:       NEG_2               (IN := EXV_SPS_0115.VAL(* POSITION := 12*23: SIZE := 46* -1:   *) );
000017B2  18225600000016000000      MOVE.W    86(DP),22(DP)
000017BC  04B1F800000016000000      VCALL     NEG,#22
 01801:  
 01802:       NEG_3               (IN := EXV_SPS_0116.VAL(* POSITION := -1*-1: SIZE := 46* -1:   *) );
000017C6  1822600000001A000000      MOVE.W    96(DP),26(DP)
000017D0  04B1F80000001A000000      VCALL     NEG,#26
 01803:  
 01804:       NEG_4               (IN := EXV_SPS_0114.VAL(* POSITION := -1*-1: SIZE := 46* -1:   *) );
000017DA  18224C0000001E000000      MOVE.W    76(DP),30(DP)
000017E4  04B1F80000001E000000      VCALL     NEG,#30
 01805:  
 01806:       EXV_SPS_0110        (LNK := 110,
000017EE  182A6E0022000000          MOVE.W    #110,34(DP)
 01807:                            VAL := NEG_3.OUT(* POSITION := -1*-1: SIZE := 29* -1:   *) );
000017F6  18221C00000024000000      MOVE.W    28(DP),36(DP)
00001800  04B11400000022000000      VCALL     OEXV_BO_SPS,#34
 01808:       EXV_SPS_0111        (LNK := 111,
0000180A  182A6F002C000000          MOVE.W    #111,44(DP)
 01809:                            VAL := OR10_1.Y(* POSITION := -1*-1: SIZE := 31* -1:   *) );
00001812  1822140000002E000000      MOVE.W    20(DP),46(DP)
0000181C  04B1140000002C000000      VCALL     OEXV_BO_SPS,#44
 01810:       EXV_SPS_0112        (LNK := 112,
00001826  182A700036000000          MOVE.W    #112,54(DP)
 01811:                            VAL := NEG_2.OUT(* POSITION := -1*-1: SIZE := 29* -1:   *) );
0000182E  18221800000038000000      MOVE.W    24(DP),56(DP)
00001838  04B11400000036000000      VCALL     OEXV_BO_SPS,#54
 01812:       EXV_SPS_0113        (LNK := 113,
00001842  182A710040000000          MOVE.W    #113,64(DP)
 01813:                            VAL := NEG_4.OUT(* POSITION := -1*-1: SIZE := 29* -1:   *) );
0000184A  18222000000042000000      MOVE.W    32(DP),66(DP)
00001854  04B11400000040000000      VCALL     OEXV_BO_SPS,#64
 01814:  
 01815:  (* COMMENT_TEXT;{X=57,Y=2};{Width=23, Height=2};FontSize := 12,LineColor := 0,LineWidth := 0,Alignment := Center,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := -16777216,WallpaperGamma := 100,PartitionID := 1,;FALLA GOOSE *)
 01816:  
 01817:  END_PROGRAM
0000185E  010A0000                  RETB      #0
 01818:  
 01819:                                                    (* ---------- Program : CHART_Falla_PTs ----------  *)
 01820:  
 01821:  PROGRAM CHART_Falla_PTs
 01822:  {COMMENT := "Falla PTs";DESC := "";}
 01823:  (* ChartLayout;PageSize := A4,Rows := 3,Columns := 2,MarginMode := WithoutMargins,MarginSize := 37,MarginLines := 1 *)
 01824:  (* PartitionInfo;Id := 1,Name := Partition_1,Comment :=   *)
 01825:  VAR
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 46
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 01826:  
 01827:  
 01828:  
 01829:       (* IO_IOVISIBILITY;OR10_1;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01830:                 
 01831:       (* PartitionInfo;PartitionID OR10_1;1  *)
 01832:  OR10_1          { COMMENT := 'or10_1'; POSITION := 55,10; SIZE := 12, 12; } :OR10;         
 01833:  
 01834:  
 01835:       (* IO_IOVISIBILITY;OR10_2;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01836:                 
 01837:       (* PartitionInfo;PartitionID OR10_2;1  *)
 01838:  OR10_2          { COMMENT := 'or10_3'; POSITION := 55,23; SIZE := 12, 12; } :OR10;         
 01839:  
 01840:  
 01841:       (* IO_IOVISIBILITY;AND10_3;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01842:                 
 01843:       (* PartitionInfo;PartitionID AND10_3;1  *)
 01844:  AND10_3         { COMMENT := 'and10_1'; POSITION := 74,4; SIZE := 12, 12; } :AND10;        
 01845:  
 01846:  
 01847:       (* IO_IOVISIBILITY;AND10_4;X4:X5:X6:X7:X8:X9:X10: *)
 01848:                 
 01849:       (* PartitionInfo;PartitionID AND10_4;1  *)
 01850:  AND10_4         { COMMENT := 'and10_2'; POSITION := 74,15; SIZE := 12, 12; } :AND10;        
 01851:  
 01852:  
 01853:       (* IO_IOVISIBILITY;OR10_5;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01854:                 
 01855:       (* PartitionInfo;PartitionID OR10_5;1  *)
 01856:  OR10_5          { COMMENT := 'or10_2'; POSITION := 71,41; SIZE := 12, 12; } :OR10;         
 01857:  
 01858:  
 01859:       (* IO_IOVISIBILITY;OR10_6;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01860:                 
 01861:       (* PartitionInfo;PartitionID OR10_6;1  *)
 01862:  OR10_6          { COMMENT := 'or10_4'; POSITION := 105,11; SIZE := 12, 12; } :OR10;         
 01863:  
 01864:       (* 0117 - GDL69TRF2F002_.Application.FG_PowerSystem.FN1_MUVoltage_3ph.FB1_SMCB.VTmcb *)
 01865:       EXV_SPS_0117   {COMMENT := "GDL69TRF2F002_.Application.FG_PowerSystem.FN1_MUVoltage_3ph.FB1_SMCB.VTmcb";DESC := "0##Application#Power system#PTs Barra 69kV#VT miniatureCB#>Open##1";}:OEXV_BO_SPS;
 01866:  
 01867:       (* 0118 - GDL69TRF2F002_.Application.FG_PowerSystem.FN1_MUVoltage_1ph.FB1_SMCB.VTmcb *)
 01868:       EXV_SPS_0118   {COMMENT := "GDL69TRF2F002_.Application.FG_PowerSystem.FN1_MUVoltage_1ph.FB1_SMCB.VTmcb";DESC := "0##Application#Power system#PTs Barra 13.8kV#VT miniatureCB#>Open##1";}:OEXV_BO_SPS;
 01869:  
 01870:       (* 0119 - GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.FaPTN2PCyMLV *)
 01871:       EXV_SPS_0119   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.FaPTN2PCyMLV";DESC := "0##Application#Usuario#Entradas#Falla MCB PT 13.8kV PCyM N2##1";}:IEXV_SPS_BO;
 01872:  
 01873:       (* 0120 - GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.FaPTN2TUJLV *)
 01874:       EXV_SPS_0120   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.FaPTN2TUJLV";DESC := "0##Application#Usuario#Entradas#Falla MCB PT 13.8kV 9TUJ N2##1";}:IEXV_SPS_BO;
 01875:  
 01876:       (* 0121 - GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.FaPTN2Bar2HV *)
 01877:       EXV_SPS_0121   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.FaPTN2Bar2HV";DESC := "0##Application#Usuario#Entradas#Falla MCB PT B2 69kV 6TUJ2 N2##1";}:IEXV_SPS_BO;
 01878:  
 01879:       (* 0122 - GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.FaPTN2Bar1HV *)
 01880:       EXV_SPS_0122   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.FaPTN2Bar1HV";DESC := "0##Application#Usuario#Entradas#Falla MCB PT B1 69kV 6TUJ1 N2##1";}:IEXV_SPS_BO;
 01881:  
 01882:       (* 0123 - GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.FaPTN2PCyMHV *)
 01883:       EXV_SPS_0123   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.FaPTN2PCyMHV";DESC := "0##Application#Usuario#Entradas#Falla MCB PT B1_2 69kV PCyM N2##1";}:IEXV_SPS_BO;
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 47
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 01884:  
 01885:       (* 0124 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.FaPTAlta *)
 01886:       EXV_SPS_0124   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.FaPTAlta";DESC := "0##Application#Usuario#Logicas#Falla PT Alta##1";}:OEXV_BO_SPS;
 01887:  
 01888:       (* 0125 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.FaPTBaja *)
 01889:       EXV_SPS_0125   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.FaPTBaja";DESC := "0##Application#Usuario#Logicas#Falla PT Baja##1";}:OEXV_BO_SPS;
 01890:  
 01891:       (* 0126 - GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.SPS1 *)
 01892:       EXV_SPS_0126   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.SPS1";DESC := "0##Application#Usuario#Entradas#Posicion Q1 Cerrado##1";}:IEXV_SPS_BO;
 01893:  
 01894:       (* 0127 - GDL69TRF2F002_.Application.FG1_UserDef.FB3_Universal.RxPosQ2.DPC_StatusOn *)
 01895:       EXV_SPS_0127   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB3_Universal.RxPosQ2.DPC_StatusOn";DESC := "0##Application#Usuario#Rx Goose#Posicion 6T4-Q2#closed##1";}:IEXV_SPS_BO;
 01896:  END_VAR
 01897:  
 01898:       EXV_SPS_0119        (LNK := 119);
                                CHART_Falla_PTs:
00001862  182A770098000000          MOVE.W    #119,152(DP)
0000186A  04B10A00000098000000      VCALL     IEXV_SPS_BO,#152
 01899:  
 01900:       EXV_SPS_0120        (LNK := 120);
00001874  182A7800A2000000          MOVE.W    #120,162(DP)
0000187C  04B10A000000A2000000      VCALL     IEXV_SPS_BO,#162
 01901:  
 01902:       EXV_SPS_0121        (LNK := 121);
00001886  182A7900AC000000          MOVE.W    #121,172(DP)
0000188E  04B10A000000AC000000      VCALL     IEXV_SPS_BO,#172
 01903:  
 01904:       EXV_SPS_0122        (LNK := 122);
00001898  182A7A00B6000000          MOVE.W    #122,182(DP)
000018A0  04B10A000000B6000000      VCALL     IEXV_SPS_BO,#182
 01905:  
 01906:       EXV_SPS_0123        (LNK := 123);
000018AA  182A7B00C0000000          MOVE.W    #123,192(DP)
000018B2  04B10A000000C0000000      VCALL     IEXV_SPS_BO,#192
 01907:  
 01908:       EXV_SPS_0126        (LNK := 126);
000018BC  182A7E00DE000000          MOVE.W    #126,222(DP)
000018C4  04B10A000000DE000000      VCALL     IEXV_SPS_BO,#222
 01909:  
 01910:       EXV_SPS_0127        (LNK := 127);
000018CE  182A7F00E8000000          MOVE.W    #127,232(DP)
000018D6  04B10A000000E8000000      VCALL     IEXV_SPS_BO,#232
 01911:  
 01912:       OR10_1              (X1 := EXV_SPS_0123.VAL(* POSITION := 14*13: SIZE := 37* -1:   *) ,
000018E0  1822C200000000000000      MOVE.W    194(DP),0(DP)
 01913:                            X2 := EXV_SPS_0122.VAL(* POSITION := 15*14: SIZE := 36* -1:   *) ,
000018EA  1822B800000002000000      MOVE.W    184(DP),2(DP)
 01914:                            X3 := 0,
000018F4  182A000004000000          MOVE.W    #0,4(DP)
 01915:                            X4 := 0,
000018FC  182A000006000000          MOVE.W    #0,6(DP)
 01916:                            X5 := 0,
00001904  182A000008000000          MOVE.W    #0,8(DP)
 01917:                            X6 := 0,
0000190C  182A00000A000000          MOVE.W    #0,10(DP)
 01918:                            X7 := 0,
00001914  182A00000C000000          MOVE.W    #0,12(DP)
 01919:                            X8 := 0,
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 48
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

0000191C  182A00000E000000          MOVE.W    #0,14(DP)
 01920:                            X9 := 0,
00001924  182A000010000000          MOVE.W    #0,16(DP)
 01921:                            X10 := 0);
0000192C  182A000012000000          MOVE.W    #0,18(DP)
00001934  04B15400000000000000      VCALL     OR10,#0
 01922:  
 01923:       OR10_2              (X1 := EXV_SPS_0123.VAL(* POSITION := 12*26: SIZE := 37* -1:   *) ,
0000193E  1822C200000016000000      MOVE.W    194(DP),22(DP)
 01924:                            X2 := EXV_SPS_0121.VAL(* POSITION := 13*27: SIZE := 36* -1:   *) ,
00001948  1822AE00000018000000      MOVE.W    174(DP),24(DP)
 01925:                            X3 := 0,
00001952  182A00001A000000          MOVE.W    #0,26(DP)
 01926:                            X4 := 0,
0000195A  182A00001C000000          MOVE.W    #0,28(DP)
 01927:                            X5 := 0,
00001962  182A00001E000000          MOVE.W    #0,30(DP)
 01928:                            X6 := 0,
0000196A  182A000020000000          MOVE.W    #0,32(DP)
 01929:                            X7 := 0,
00001972  182A000022000000          MOVE.W    #0,34(DP)
 01930:                            X8 := 0,
0000197A  182A000024000000          MOVE.W    #0,36(DP)
 01931:                            X9 := 0,
00001982  182A000026000000          MOVE.W    #0,38(DP)
 01932:                            X10 := 0);
0000198A  182A000028000000          MOVE.W    #0,40(DP)
00001992  04B15400000016000000      VCALL     OR10,#22
 01933:  
 01934:       AND10_3             (X1 := EXV_SPS_0126.VAL(* POSITION := -1*-1: SIZE := 31* -1:   *) ,
0000199C  1822E00000002C000000      MOVE.W    224(DP),44(DP)
 01935:                            X2 := OR10_1.Y,
000019A6  1822140000002E000000      MOVE.W    20(DP),46(DP)
 01936:                            X3 := 1,
000019B0  182A010030000000          MOVE.W    #1,48(DP)
 01937:                            X4 := 1,
000019B8  182A010032000000          MOVE.W    #1,50(DP)
 01938:                            X5 := 1,
000019C0  182A010034000000          MOVE.W    #1,52(DP)
 01939:                            X6 := 1,
000019C8  182A010036000000          MOVE.W    #1,54(DP)
 01940:                            X7 := 1,
000019D0  182A010038000000          MOVE.W    #1,56(DP)
 01941:                            X8 := 1,
000019D8  182A01003A000000          MOVE.W    #1,58(DP)
 01942:                            X9 := 1,
000019E0  182A01003C000000          MOVE.W    #1,60(DP)
 01943:                            X10 := 1);
000019E8  182A01003E000000          MOVE.W    #1,62(DP)
000019F0  04B1B20000002C000000      VCALL     AND10,#44
 01944:  
 01945:       AND10_4             (X1 := EXV_SPS_0127.VAL(* POSITION := -1*-1: SIZE := 33* -1:   *) ,
000019FA  1822EA00000042000000      MOVE.W    234(DP),66(DP)
 01946:                            X2 := NOT EXV_SPS_0126.VAL(* POSITION := -1*-1: SIZE := 31* -1:   *) ,
00001A04  0E02E0000000              LD.W      224(DP)
00001A0A  4805                      NOT.W     AC
00001A0C  3FA50100                  AND.W     AC,#1
00001A10  130244000000              ST.W      68(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 49
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 01947:                            X3 := OR10_2.Y,
00001A16  18222A00000046000000      MOVE.W    42(DP),70(DP)
 01948:                            X4 := 1,
00001A20  182A010048000000          MOVE.W    #1,72(DP)
 01949:                            X5 := 1,
00001A28  182A01004A000000          MOVE.W    #1,74(DP)
 01950:                            X6 := 1,
00001A30  182A01004C000000          MOVE.W    #1,76(DP)
 01951:                            X7 := 1,
00001A38  182A01004E000000          MOVE.W    #1,78(DP)
 01952:                            X8 := 1,
00001A40  182A010050000000          MOVE.W    #1,80(DP)
 01953:                            X9 := 1,
00001A48  182A010052000000          MOVE.W    #1,82(DP)
 01954:                            X10 := 1);
00001A50  182A010054000000          MOVE.W    #1,84(DP)
00001A58  04B1B200000042000000      VCALL     AND10,#66
 01955:  
 01956:       OR10_5              (X1 := EXV_SPS_0119.VAL(* POSITION := 30*44: SIZE := 35* -1:   *) ,
00001A62  18229A00000058000000      MOVE.W    154(DP),88(DP)
 01957:                            X2 := EXV_SPS_0120.VAL(* POSITION := 30*45: SIZE := 35* -1:   *) ,
00001A6C  1822A40000005A000000      MOVE.W    164(DP),90(DP)
 01958:                            X3 := 0,
00001A76  182A00005C000000          MOVE.W    #0,92(DP)
 01959:                            X4 := 0,
00001A7E  182A00005E000000          MOVE.W    #0,94(DP)
 01960:                            X5 := 0,
00001A86  182A000060000000          MOVE.W    #0,96(DP)
 01961:                            X6 := 0,
00001A8E  182A000062000000          MOVE.W    #0,98(DP)
 01962:                            X7 := 0,
00001A96  182A000064000000          MOVE.W    #0,100(DP)
 01963:                            X8 := 0,
00001A9E  182A000066000000          MOVE.W    #0,102(DP)
 01964:                            X9 := 0,
00001AA6  182A000068000000          MOVE.W    #0,104(DP)
 01965:                            X10 := 0);
00001AAE  182A00006A000000          MOVE.W    #0,106(DP)
00001AB6  04B15400000058000000      VCALL     OR10,#88
 01966:  
 01967:  
 01968:       OR10_6              (X1 := AND10_3.Y,
00001AC0  1822400000006E000000      MOVE.W    64(DP),110(DP)
 01969:                            X2 := AND10_4.Y,
00001ACA  18225600000070000000      MOVE.W    86(DP),112(DP)
 01970:                            X3 := 0,
00001AD4  182A000072000000          MOVE.W    #0,114(DP)
 01971:                            X4 := 0,
00001ADC  182A000074000000          MOVE.W    #0,116(DP)
 01972:                            X5 := 0,
00001AE4  182A000076000000          MOVE.W    #0,118(DP)
 01973:                            X6 := 0,
00001AEC  182A000078000000          MOVE.W    #0,120(DP)
 01974:                            X7 := 0,
00001AF4  182A00007A000000          MOVE.W    #0,122(DP)
 01975:                            X8 := 0,
00001AFC  182A00007C000000          MOVE.W    #0,124(DP)
 01976:                            X9 := 0,
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 50
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

00001B04  182A00007E000000          MOVE.W    #0,126(DP)
 01977:                            X10 := 0);
00001B0C  182A000080000000          MOVE.W    #0,128(DP)
00001B14  04B1540000006E000000      VCALL     OR10,#110
 01978:  
 01979:  
 01980:       EXV_SPS_0117        (LNK := 117,
00001B1E  182A750084000000          MOVE.W    #117,132(DP)
 01981:                            VAL := OR10_6.Y(* POSITION := -1*-1: SIZE := 37* -1:   *) );
00001B26  18228200000086000000      MOVE.W    130(DP),134(DP)
00001B30  04B11400000084000000      VCALL     OEXV_BO_SPS,#132
 01982:       EXV_SPS_0118        (LNK := 118,
00001B3A  182A76008E000000          MOVE.W    #118,142(DP)
 01983:                            VAL := OR10_5.Y(* POSITION := 90*45: SIZE := 38* -1:   *) );
00001B42  18226C00000090000000      MOVE.W    108(DP),144(DP)
00001B4C  04B1140000008E000000      VCALL     OEXV_BO_SPS,#142
 01984:       EXV_SPS_0124        (LNK := 124,
00001B56  182A7C00CA000000          MOVE.W    #124,202(DP)
 01985:                            VAL := OR10_6.Y(* POSITION := -1*-1: SIZE := 28* -1:   *) );
00001B5E  182282000000CC000000      MOVE.W    130(DP),204(DP)
00001B68  04B114000000CA000000      VCALL     OEXV_BO_SPS,#202
 01986:       EXV_SPS_0125        (LNK := 125,
00001B72  182A7D00D4000000          MOVE.W    #125,212(DP)
 01987:                            VAL := OR10_5.Y(* POSITION := 90*44: SIZE := 28* -1:   *) );
00001B7A  18226C000000D6000000      MOVE.W    108(DP),214(DP)
00001B84  04B114000000D4000000      VCALL     OEXV_BO_SPS,#212
 01988:  
 01989:  (* COMMENT_TEXT;{X=17,Y=39};{Width=17, Height=1};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;Falla Mcb PT lado 13.8 kV *)
 01990:  (* COMMENT_TEXT;{X=16,Y=3};{Width=17, Height=1};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;Falla Mcb PT lado 69 kV *)
 01991:  (* COMMENT_TEXT;{X=8,Y=18};{Width=17, Height=1};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -256,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;GOOSE Pos Q2 F003 *)
 01992:  
 01993:  END_PROGRAM
00001B8E  010A0000                  RETB      #0
 01994:  
 01995:                                                    (* ---------- Program : CHART_Interlocking ----------  *)
 01996:  
 01997:  PROGRAM CHART_Interlocking
 01998:  {COMMENT := "Interlocking";DESC := "";}
 01999:  (* ChartLayout;PageSize := A4,Rows := 3,Columns := 2,MarginMode := WithoutMargins,MarginSize := 37,MarginLines := 1 *)
 02000:  (* PartitionInfo;Id := 1,Name := Partition_1,Comment :=    *)
 02001:  VAR
 02002:  
 02003:  
 02004:  
 02005:       (* IO_IOVISIBILITY;AND10_1;X5:X6:X7:X8:X9:X10: *)
 02006:                 
 02007:       (* PartitionInfo;PartitionID AND10_1;1  *)
 02008:  AND10_1         { COMMENT := 'and10_4'; POSITION := 68,2; SIZE := 12, 12; } :AND10;        
 02009:  
 02010:  
 02011:       (* IO_IOVISIBILITY;AND10_2;X5:X6:X7:X8:X9:X10: *)
 02012:                 
 02013:       (* PartitionInfo;PartitionID AND10_2;1  *)
 02014:  AND10_2         { COMMENT := 'and10_5'; POSITION := 68,12; SIZE := 12, 12; } :AND10;        
 02015:  
 02016:  
 02017:       (* IO_IOVISIBILITY;OR10_3;X3:X4:X5:X6:X7:X8:X9:X10: *)
 02018:                 
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 51
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 02019:       (* PartitionInfo;PartitionID OR10_3;1  *)
 02020:  OR10_3          { COMMENT := 'or10_1'; POSITION := 87,7; SIZE := 12, 12; } :OR10;         
 02021:  
 02022:  
 02023:       (* IO_IOVISIBILITY;AND10_4;X7:X8:X9:X10: *)
 02024:                 
 02025:       (* PartitionInfo;PartitionID AND10_4;1  *)
 02026:  AND10_4         { COMMENT := 'and10_1'; POSITION := 67,26; SIZE := 12, 12; } :AND10;        
 02027:  
 02028:  
 02029:       (* IO_IOVISIBILITY;AND10_5;X6:X7:X8:X9:X10: *)
 02030:                 
 02031:       (* PartitionInfo;PartitionID AND10_5;1  *)
 02032:  AND10_5         { COMMENT := 'and10_3'; POSITION := 67,38; SIZE := 12, 12; } :AND10;        
 02033:  
 02034:  
 02035:       (* IO_IOVISIBILITY;AND10_6;X3:X4:X5:X6:X7:X8:X9:X10: *)
 02036:                 
 02037:       (* PartitionInfo;PartitionID AND10_6;1  *)
 02038:  AND10_6         { COMMENT := 'and10_2'; POSITION := 92,32; SIZE := 12, 12; } :AND10;        
 02039:  
 02040:       (* 0128 - GDL69TRF2F002_.Application.FG_PowerSystem.FN1_MUVoltage_1ph.FB1_SMCB.VTmcb *)
 02041:       EXV_SPS_0128   {COMMENT := "GDL69TRF2F002_.Application.FG_PowerSystem.FN1_MUVoltage_1ph.FB1_SMCB.VTmcb";DESC := "0##Application#Power system#PTs Barra 13.8kV#VT miniatureCB#>Open##1";}:IEXV_SPS_BO;
 02042:  
 02043:       (* 0129 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS10 *)
 02044:       EXV_SPS_0129   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS10";DESC := "0##Application#Usuario#Logicas#Condicion de Sincronismo##1";}:IEXV_SPS_BO;
 02045:  
 02046:       (* 0130 - GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_CILO.EnaClsFix *)
 02047:       EXV_SPS_0130   {COMMENT := "GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_CILO.EnaClsFix";DESC := "0##Application#Interruptor HV#Interlocking#>Enable closing (fixed)##1";}:OEXV_BO_SPS;
 02048:  
 02049:       (* 0131 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS14 *)
 02050:       EXV_SPS_0131   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS14";DESC := "0##Application#Usuario#Logicas#Permisivo Q0 CLS 1 Display##1";}:OEXV_BO_SPS;
 02051:  
 02052:       (* 0132 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS15 *)
 02053:       EXV_SPS_0132   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS15";DESC := "0##Application#Usuario#Logicas#Permisivo Q0 CLS 2 Display##1";}:OEXV_BO_SPS;
 02054:  
 02055:       (* 0133 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SCDB1 *)
 02056:       EXV_SPS_0133   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SCDB1";DESC := "0##Application#Usuario#Logicas#Falla SBD1##1";}:IEXV_SPS_BO;
 02057:  
 02058:       (* 0134 - GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.BCUNoDispon *)
 02059:       EXV_SPS_0134   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.BCUNoDispon";DESC := "0##Application#Usuario#Entradas#Anormalidad F04_BCU##1";}:IEXV_SPS_BO;
 02060:  
 02061:       (* 0135 - GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.SPS2 *)
 02062:       EXV_SPS_0135   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.SPS2";DESC := "0##Application#Usuario#Entradas#Posicion Int Q0 Cerrado##1";}:IEXV_SPS_BO;
 02063:  
 02064:       (* 0136 - GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.Op86T *)
 02065:       EXV_SPS_0136   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.Op86T";DESC := "0##Application#Usuario#Entradas#Opero 86T##1";}:IEXV_SPS_BO;
 02066:  
 02067:       (* 0137 - GDL69TRF2F002_.Application.FG1_UserDef.FB3_Universal.RxPosQ013.DPC_StatusOn *)
 02068:       EXV_SPS_0137   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB3_Universal.RxPosQ013.DPC_StatusOn";DESC := "0##Application#Usuario#Rx Goose#Posicion 9T6-Q0#closed##1";}:IEXV_SPS_BO;
 02069:  
 02070:       (* 0138 - GDL69TRF2F002_.Application.FG1_UserDef.FB3_Universal.Rx86BFB169 *)
 02071:       EXV_SPS_0138   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB3_Universal.Rx86BFB169";DESC := "0##Application#Usuario#Rx Goose#Opero 86BF B1 69 kV##1";}:IEXV_SPS_BO;
 02072:  
 02073:       (* 0139 - GDL69TRF2F002_.Application.FG1_UserDef.FB3_Universal.Rx86BFB269 *)
 02074:       EXV_SPS_0139   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB3_Universal.Rx86BFB269";DESC := "0##Application#Usuario#Rx Goose#Opero 86BF B2 69 kV##1";}:IEXV_SPS_BO;
 02075:  
 02076:       (* 0140 - GDL69TRF2F002_.Application.FG1_UserDef.FB3_Universal.Rx86BF13 *)
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 52
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 02077:       EXV_SPS_0140   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB3_Universal.Rx86BF13";DESC := "0##Application#Usuario#Rx Goose#Opero 86BF 13.8 kV##1";}:IEXV_SPS_BO;
 02078:  
 02079:       (* 0141 - GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.SPS1 *)
 02080:       EXV_SPS_0141   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.SPS1";DESC := "0##Application#Usuario#Entradas#Posicion Q1 Cerrado##1";}:IEXV_SPS_BO;
 02081:  
 02082:       (* 0142 - GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.FaPTN2PCyMHV *)
 02083:       EXV_SPS_0142   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.FaPTN2PCyMHV";DESC := "0##Application#Usuario#Entradas#Falla MCB PT B1_2 69kV PCyM N2##1";}:IEXV_SPS_BO;
 02084:  
 02085:       (* 0143 - GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.FaPTN2Bar1HV *)
 02086:       EXV_SPS_0143   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.FaPTN2Bar1HV";DESC := "0##Application#Usuario#Entradas#Falla MCB PT B1 69kV 6TUJ1 N2##1";}:IEXV_SPS_BO;
 02087:  
 02088:       (* 0144 - GDL69TRF2F002_.Application.FG1_UserDef.FB3_Universal.RxPosQ2.DPC_StatusOn *)
 02089:       EXV_SPS_0144   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB3_Universal.RxPosQ2.DPC_StatusOn";DESC := "0##Application#Usuario#Rx Goose#Posicion 6T4-Q2#closed##1";}:IEXV_SPS_BO;
 02090:  
 02091:       (* 0145 - GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.FaPTN2Bar2HV *)
 02092:       EXV_SPS_0145   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.FaPTN2Bar2HV";DESC := "0##Application#Usuario#Entradas#Falla MCB PT B2 69kV 6TUJ2 N2##1";}:IEXV_SPS_BO;
 02093:  
 02094:       (* 0146 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS *)
 02095:       EXV_SPS_0146   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS";DESC := "0##Application#Usuario#Logicas#Condicion B1 OK##1";}:OEXV_BO_SPS;
 02096:  
 02097:       (* 0147 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS1 *)
 02098:       EXV_SPS_0147   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS1";DESC := "0##Application#Usuario#Logicas#Condicion B2 OK##1";}:OEXV_BO_SPS;
 02099:  
 02100:       (* 0148 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS2 *)
 02101:       EXV_SPS_0148   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS2";DESC := "0##Application#Usuario#Logicas#Condicion B1/B2 OK##1";}:OEXV_BO_SPS;
 02102:  END_VAR
 02103:  
 02104:       EXV_SPS_0128        (LNK := 128);
                                CHART_Interlocking:
00001B92  182A800084000000          MOVE.W    #128,132(DP)
00001B9A  04B10A00000084000000      VCALL     IEXV_SPS_BO,#132
 02105:  
 02106:       EXV_SPS_0129        (LNK := 129);
00001BA4  182A81008E000000          MOVE.W    #129,142(DP)
00001BAC  04B10A0000008E000000      VCALL     IEXV_SPS_BO,#142
 02107:  
 02108:       EXV_SPS_0133        (LNK := 133);
00001BB6  182A8500B6000000          MOVE.W    #133,182(DP)
00001BBE  04B10A000000B6000000      VCALL     IEXV_SPS_BO,#182
 02109:  
 02110:       EXV_SPS_0134        (LNK := 134);
00001BC8  182A8600C0000000          MOVE.W    #134,192(DP)
00001BD0  04B10A000000C0000000      VCALL     IEXV_SPS_BO,#192
 02111:  
 02112:       EXV_SPS_0135        (LNK := 135);
00001BDA  182A8700CA000000          MOVE.W    #135,202(DP)
00001BE2  04B10A000000CA000000      VCALL     IEXV_SPS_BO,#202
 02113:  
 02114:       EXV_SPS_0136        (LNK := 136);
00001BEC  182A8800D4000000          MOVE.W    #136,212(DP)
00001BF4  04B10A000000D4000000      VCALL     IEXV_SPS_BO,#212
 02115:  
 02116:       EXV_SPS_0137        (LNK := 137);
00001BFE  182A8900DE000000          MOVE.W    #137,222(DP)
00001C06  04B10A000000DE000000      VCALL     IEXV_SPS_BO,#222
 02117:  
 02118:       EXV_SPS_0138        (LNK := 138);
00001C10  182A8A00E8000000          MOVE.W    #138,232(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 53
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

00001C18  04B10A000000E8000000      VCALL     IEXV_SPS_BO,#232
 02119:  
 02120:       EXV_SPS_0139        (LNK := 139);
00001C22  182A8B00F2000000          MOVE.W    #139,242(DP)
00001C2A  04B10A000000F2000000      VCALL     IEXV_SPS_BO,#242
 02121:  
 02122:       EXV_SPS_0140        (LNK := 140);
00001C34  182A8C00FC000000          MOVE.W    #140,252(DP)
00001C3C  04B10A000000FC000000      VCALL     IEXV_SPS_BO,#252
 02123:  
 02124:       EXV_SPS_0141        (LNK := 141);
00001C46  182A8D0006010000          MOVE.W    #141,262(DP)
00001C4E  04B10A00000006010000      VCALL     IEXV_SPS_BO,#262
 02125:  
 02126:       EXV_SPS_0142        (LNK := 142);
00001C58  182A8E0010010000          MOVE.W    #142,272(DP)
00001C60  04B10A00000010010000      VCALL     IEXV_SPS_BO,#272
 02127:  
 02128:       EXV_SPS_0143        (LNK := 143);
00001C6A  182A8F001A010000          MOVE.W    #143,282(DP)
00001C72  04B10A0000001A010000      VCALL     IEXV_SPS_BO,#282
 02129:  
 02130:       EXV_SPS_0144        (LNK := 144);
00001C7C  182A900024010000          MOVE.W    #144,292(DP)
00001C84  04B10A00000024010000      VCALL     IEXV_SPS_BO,#292
 02131:  
 02132:       EXV_SPS_0145        (LNK := 145);
00001C8E  182A91002E010000          MOVE.W    #145,302(DP)
00001C96  04B10A0000002E010000      VCALL     IEXV_SPS_BO,#302
 02133:  
 02134:       AND10_1             (X1 := EXV_SPS_0141.VAL(* POSITION := 29*5: SIZE := 31* -1:   *) ,
00001CA0  18220801000000000000      MOVE.W    264(DP),0(DP)
 02135:                            X2 := NOT EXV_SPS_0138.VAL(* POSITION := 29*6: SIZE := 31* -1:   *) ,
00001CAA  0E02EA000000              LD.W      234(DP)
00001CB0  4805                      NOT.W     AC
00001CB2  3FA50100                  AND.W     AC,#1
00001CB6  130202000000              ST.W      2(DP)
 02136:                            X3 := NOT EXV_SPS_0142.VAL(* POSITION := 23*7: SIZE := 37* -1:   *) ,
00001CBC  0E0212010000              LD.W      274(DP)
00001CC2  4805                      NOT.W     AC
00001CC4  3FA50100                  AND.W     AC,#1
00001CC8  130204000000              ST.W      4(DP)
 02137:                            X4 := NOT EXV_SPS_0143.VAL(* POSITION := 24*8: SIZE := 36* -1:   *) ,
00001CCE  0E021C010000              LD.W      284(DP)
00001CD4  4805                      NOT.W     AC
00001CD6  3FA50100                  AND.W     AC,#1
00001CDA  130206000000              ST.W      6(DP)
 02138:                            X5 := 1,
00001CE0  182A010008000000          MOVE.W    #1,8(DP)
 02139:                            X6 := 1,
00001CE8  182A01000A000000          MOVE.W    #1,10(DP)
 02140:                            X7 := 1,
00001CF0  182A01000C000000          MOVE.W    #1,12(DP)
 02141:                            X8 := 1,
00001CF8  182A01000E000000          MOVE.W    #1,14(DP)
 02142:                            X9 := 1,
00001D00  182A010010000000          MOVE.W    #1,16(DP)
 02143:                            X10 := 1);
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 54
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

00001D08  182A010012000000          MOVE.W    #1,18(DP)
00001D10  04B1B200000000000000      VCALL     AND10,#0
 02144:  
 02145:  
 02146:       AND10_2             (X1 := EXV_SPS_0144.VAL(* POSITION := 27*15: SIZE := 33* -1:   *) ,
00001D1A  18222601000016000000      MOVE.W    294(DP),22(DP)
 02147:                            X2 := NOT EXV_SPS_0139.VAL(* POSITION := 29*16: SIZE := 31* -1:   *) ,
00001D24  0E02F4000000              LD.W      244(DP)
00001D2A  4805                      NOT.W     AC
00001D2C  3FA50100                  AND.W     AC,#1
00001D30  130218000000              ST.W      24(DP)
 02148:                            X3 := NOT EXV_SPS_0142.VAL(* POSITION := 23*17: SIZE := 37* -1:   *) ,
00001D36  0E0212010000              LD.W      274(DP)
00001D3C  4805                      NOT.W     AC
00001D3E  3FA50100                  AND.W     AC,#1
00001D42  13021A000000              ST.W      26(DP)
 02149:                            X4 := NOT EXV_SPS_0145.VAL(* POSITION := 24*18: SIZE := 36* -1:   *) ,
00001D48  0E0230010000              LD.W      304(DP)
00001D4E  4805                      NOT.W     AC
00001D50  3FA50100                  AND.W     AC,#1
00001D54  13021C000000              ST.W      28(DP)
 02150:                            X5 := 1,
00001D5A  182A01001E000000          MOVE.W    #1,30(DP)
 02151:                            X6 := 1,
00001D62  182A010020000000          MOVE.W    #1,32(DP)
 02152:                            X7 := 1,
00001D6A  182A010022000000          MOVE.W    #1,34(DP)
 02153:                            X8 := 1,
00001D72  182A010024000000          MOVE.W    #1,36(DP)
 02154:                            X9 := 1,
00001D7A  182A010026000000          MOVE.W    #1,38(DP)
 02155:                            X10 := 1);
00001D82  182A010028000000          MOVE.W    #1,40(DP)
00001D8A  04B1B200000016000000      VCALL     AND10,#22
 02156:  
 02157:  
 02158:       OR10_3              (X1 := AND10_1.Y,
00001D94  1822140000002C000000      MOVE.W    20(DP),44(DP)
 02159:                            X2 := AND10_2.Y,
00001D9E  18222A0000002E000000      MOVE.W    42(DP),46(DP)
 02160:                            X3 := 0,
00001DA8  182A000030000000          MOVE.W    #0,48(DP)
 02161:                            X4 := 0,
00001DB0  182A000032000000          MOVE.W    #0,50(DP)
 02162:                            X5 := 0,
00001DB8  182A000034000000          MOVE.W    #0,52(DP)
 02163:                            X6 := 0,
00001DC0  182A000036000000          MOVE.W    #0,54(DP)
 02164:                            X7 := 0,
00001DC8  182A000038000000          MOVE.W    #0,56(DP)
 02165:                            X8 := 0,
00001DD0  182A00003A000000          MOVE.W    #0,58(DP)
 02166:                            X9 := 0,
00001DD8  182A00003C000000          MOVE.W    #0,60(DP)
 02167:                            X10 := 0);
00001DE0  182A00003E000000          MOVE.W    #0,62(DP)
00001DE8  04B1540000002C000000      VCALL     OR10,#44
 02168:  
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 55
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 02169:  
 02170:       AND10_4             (X1 := OR10_3.Y,
00001DF2  18224000000042000000      MOVE.W    64(DP),66(DP)
 02171:                            X2 := NOT EXV_SPS_0135.VAL(* POSITION := 27*30: SIZE := 33* -1:   *) ,
00001DFC  0E02CC000000              LD.W      204(DP)
00001E02  4805                      NOT.W     AC
00001E04  3FA50100                  AND.W     AC,#1
00001E08  130244000000              ST.W      68(DP)
 02172:                            X3 := NOT EXV_SPS_0137.VAL(* POSITION := 27*31: SIZE := 33* -1:   *) ,
00001E0E  0E02E0000000              LD.W      224(DP)
00001E14  4805                      NOT.W     AC
00001E16  3FA50100                  AND.W     AC,#1
00001E1A  130246000000              ST.W      70(DP)
 02173:                            X4 := NOT EXV_SPS_0136.VAL(* POSITION := 34*32: SIZE := 26* -1:   *) ,
00001E20  0E02D6000000              LD.W      214(DP)
00001E26  4805                      NOT.W     AC
00001E28  3FA50100                  AND.W     AC,#1
00001E2C  130248000000              ST.W      72(DP)
 02174:                            X5 := NOT EXV_SPS_0140.VAL(* POSITION := 29*33: SIZE := 31* -1:   *) ,
00001E32  0E02FE000000              LD.W      254(DP)
00001E38  4805                      NOT.W     AC
00001E3A  3FA50100                  AND.W     AC,#1
00001E3E  13024A000000              ST.W      74(DP)
 02175:                            X6 := 1,
00001E44  182A01004C000000          MOVE.W    #1,76(DP)
 02176:                            X7 := 1,
00001E4C  182A01004E000000          MOVE.W    #1,78(DP)
 02177:                            X8 := 1,
00001E54  182A010050000000          MOVE.W    #1,80(DP)
 02178:                            X9 := 1,
00001E5C  182A010052000000          MOVE.W    #1,82(DP)
 02179:                            X10 := 1);
00001E64  182A010054000000          MOVE.W    #1,84(DP)
00001E6C  04B1B200000042000000      VCALL     AND10,#66
 02180:  
 02181:  
 02182:       AND10_5             (X1 := NOT EXV_SPS_0133.VAL(* POSITION := 33*41: SIZE := 26* -1:   *) ,
00001E76  0E02B8000000              LD.W      184(DP)
00001E7C  4805                      NOT.W     AC
00001E7E  3FA50100                  AND.W     AC,#1
00001E82  130258000000              ST.W      88(DP)
 02183:                            X2 := NOT EXV_SPS_0128.VAL(* POSITION := 23*42: SIZE := 38* -1:   *) ,
00001E88  0E0286000000              LD.W      134(DP)
00001E8E  4805                      NOT.W     AC
00001E90  3FA50100                  AND.W     AC,#1
00001E94  13025A000000              ST.W      90(DP)
 02184:                            X3 := EXV_SPS_0134.VAL(* POSITION := -1*-1: SIZE := 31* -1:   *) ,
00001E9A  1822C20000005C000000      MOVE.W    194(DP),92(DP)
 02185:                            X4 := EXV_SPS_0129.VAL(* POSITION := -1*-1: SIZE := 33* -1:   *) ,
00001EA4  1822900000005E000000      MOVE.W    144(DP),94(DP)
 02186:                            X5 := 1,
00001EAE  182A010060000000          MOVE.W    #1,96(DP)
 02187:                            X6 := 1,
00001EB6  182A010062000000          MOVE.W    #1,98(DP)
 02188:                            X7 := 1,
00001EBE  182A010064000000          MOVE.W    #1,100(DP)
 02189:                            X8 := 1,
00001EC6  182A010066000000          MOVE.W    #1,102(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 56
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 02190:                            X9 := 1,
00001ECE  182A010068000000          MOVE.W    #1,104(DP)
 02191:                            X10 := 1);
00001ED6  182A01006A000000          MOVE.W    #1,106(DP)
00001EDE  04B1B200000058000000      VCALL     AND10,#88
 02192:  
 02193:  
 02194:       AND10_6             (X1 := AND10_4.Y,
00001EE8  1822560000006E000000      MOVE.W    86(DP),110(DP)
 02195:                            X2 := AND10_5.Y,
00001EF2  18226C00000070000000      MOVE.W    108(DP),112(DP)
 02196:                            X3 := 1,
00001EFC  182A010072000000          MOVE.W    #1,114(DP)
 02197:                            X4 := 1,
00001F04  182A010074000000          MOVE.W    #1,116(DP)
 02198:                            X5 := 1,
00001F0C  182A010076000000          MOVE.W    #1,118(DP)
 02199:                            X6 := 1,
00001F14  182A010078000000          MOVE.W    #1,120(DP)
 02200:                            X7 := 1,
00001F1C  182A01007A000000          MOVE.W    #1,122(DP)
 02201:                            X8 := 1,
00001F24  182A01007C000000          MOVE.W    #1,124(DP)
 02202:                            X9 := 1,
00001F2C  182A01007E000000          MOVE.W    #1,126(DP)
 02203:                            X10 := 1);
00001F34  182A010080000000          MOVE.W    #1,128(DP)
00001F3C  04B1B20000006E000000      VCALL     AND10,#110
 02204:  
 02205:       EXV_SPS_0130        (LNK := 130,
00001F46  182A820098000000          MOVE.W    #130,152(DP)
 02206:                            VAL := AND10_6.Y(* POSITION := 111*35: SIZE := 39* -1:   *) );
00001F4E  1822820000009A000000      MOVE.W    130(DP),154(DP)
00001F58  04B11400000098000000      VCALL     OEXV_BO_SPS,#152
 02207:       EXV_SPS_0131        (LNK := 131,
00001F62  182A8300A2000000          MOVE.W    #131,162(DP)
 02208:                            VAL := AND10_4.Y(* POSITION := 83*24: SIZE := 34* -1:   *) );
00001F6A  182256000000A4000000      MOVE.W    86(DP),164(DP)
00001F74  04B114000000A2000000      VCALL     OEXV_BO_SPS,#162
 02209:       EXV_SPS_0132        (LNK := 132,
00001F7E  182A8400AC000000          MOVE.W    #132,172(DP)
 02210:                            VAL := AND10_5.Y(* POSITION := 86*41: SIZE := 34* -1:   *) );
00001F86  18226C000000AE000000      MOVE.W    108(DP),174(DP)
00001F90  04B114000000AC000000      VCALL     OEXV_BO_SPS,#172
 02211:       EXV_SPS_0146        (LNK := 146,
00001F9A  182A920038010000          MOVE.W    #146,312(DP)
 02212:                            VAL := AND10_1.Y(* POSITION := 88*5: SIZE := 29* -1:   *) );
00001FA2  1822140000003A010000      MOVE.W    20(DP),314(DP)
00001FAC  04B11400000038010000      VCALL     OEXV_BO_SPS,#312
 02213:       EXV_SPS_0147        (LNK := 147,
00001FB6  182A930042010000          MOVE.W    #147,322(DP)
 02214:                            VAL := AND10_2.Y(* POSITION := 87*15: SIZE := 29* -1:   *) );
00001FBE  18222A00000044010000      MOVE.W    42(DP),324(DP)
00001FC8  04B11400000042010000      VCALL     OEXV_BO_SPS,#322
 02215:       EXV_SPS_0148        (LNK := 148,
00001FD2  182A94004C010000          MOVE.W    #148,332(DP)
 02216:                            VAL := OR10_3.Y(* POSITION := 107*9: SIZE := 30* -1:   *) );
00001FDA  1822400000004E010000      MOVE.W    64(DP),334(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 57
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

00001FE4  04B1140000004C010000      VCALL     OEXV_BO_SPS,#332
 02217:  
 02218:  (* COMMENT_TEXT;{X=3,Y=6};{Width=18, Height=1};FontSize := 8,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -256,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;GOOSE 86BF B1 69kV No Op BCU *)
 02219:  (* COMMENT_TEXT;{X=6,Y=31};{Width=14, Height=1};FontSize := 8,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -256,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;GOOSE Pos 9T6-Q0 F004 *)
 02220:  (* COMMENT_TEXT;{X=6,Y=33};{Width=19, Height=1};FontSize := 8,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -256,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;GOOSE 86BF 13.8kV No Op F004 *)
 02221:  (* COMMENT_TEXT;{X=3,Y=16};{Width=18, Height=1};FontSize := 8,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -256,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;GOOSE 86BF B2 69kV No Op BCU *)
 02222:  (* COMMENT_TEXT;{X=3,Y=15};{Width=18, Height=1};FontSize := 8,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -256,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;GOOSE Pos Q2 F003 *)
 02223:  
 02224:  END_PROGRAM
00001FEE  010A0000                  RETB      #0
 02225:  
 02226:                                                    (* ---------- Program : CHART_Posiciones ----------  *)
 02227:  
 02228:  PROGRAM CHART_Posiciones
 02229:  {COMMENT := "Posiciones";DESC := "";}
 02230:  (* ChartLayout;PageSize := A4,Rows := 3,Columns := 2,MarginMode := WithoutMargins,MarginSize := 37,MarginLines := 1 *)
 02231:  (* PartitionInfo;Id := 1,Name := Partition_1,Comment :=   *)
 02232:  VAR
 02233:  
 02234:  
 02235:  
 02236:       (* IO_IOVISIBILITY;OR10_1;X3:X4:X5:X6:X7:X8:X9:X10: *)
 02237:                 
 02238:       (* PartitionInfo;PartitionID OR10_1;1  *)
 02239:  OR10_1          { COMMENT := 'or10_5'; POSITION := 69,3; SIZE := 12, 12; } :OR10;         
 02240:  
 02241:  
 02242:       (* IO_IOVISIBILITY;OR10_2;X3:X4:X5:X6:X7:X8:X9:X10: *)
 02243:                 
 02244:       (* PartitionInfo;PartitionID OR10_2;1  *)
 02245:  OR10_2          { COMMENT := 'or10_6'; POSITION := 69,10; SIZE := 12, 12; } :OR10;         
 02246:  
 02247:                 
 02248:       (* PartitionInfo;PartitionID BUILD_DPS_3;1  *)
 02249:  BUILD_DPS_3     { COMMENT := 'build_dps_5'; POSITION := 92,3; SIZE := 12, 12; } :BUILD_DPS;    
 02250:  
 02251:                 
 02252:       (* PartitionInfo;PartitionID BUILD_DPS_4;1  *)
 02253:  BUILD_DPS_4     { COMMENT := 'build_dps_1'; POSITION := 92,17; SIZE := 12, 12; } :BUILD_DPS;    
 02254:  
 02255:       (* 0149 - GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos *)
 02256:       EXV_DPS_0149   {COMMENT := "GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos";DESC := "0##Application#Interruptor HV#Circuit break.#Position##1";}:OEXV_DS_DPS;
 02257:  
 02258:       (* 0150 - GDL69TRF2F002_.Application.FG2_Breaker_3pol.FB1_XCBR.Pos *)
 02259:       EXV_DPS_0150   {COMMENT := "GDL69TRF2F002_.Application.FG2_Breaker_3pol.FB1_XCBR.Pos";DESC := "0##Application#Interruptor LV#Circuit break.#Position##1";}:OEXV_DS_DPS;
 02260:  
 02261:       (* 0151 - GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.SPS2 *)
 02262:       EXV_SPS_0151   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.SPS2";DESC := "0##Application#Usuario#Entradas#Posicion Int Q0 Cerrado##1";}:IEXV_SPS_BO;
 02263:  
 02264:       (* 0152 - GDL69TRF2F002_.Application.FG1_UserDef.FB3_Universal.RxPosQ069.DPC_StatusOn *)
 02265:       EXV_SPS_0152   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB3_Universal.RxPosQ069.DPC_StatusOn";DESC := "0##Application#Usuario#Rx Goose#Posicion 6T4-Q0#closed##1";}:IEXV_SPS_BO;
 02266:  
 02267:       (* 0153 - GDL69TRF2F002_.Application.FG1_UserDef.FB3_Universal.RxPosQ069.DPC_StatusOff *)
 02268:       EXV_SPS_0153   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB3_Universal.RxPosQ069.DPC_StatusOff";DESC := "0##Application#Usuario#Rx Goose#Posicion 6T4-Q0#open##1";}:IEXV_SPS_BO;
 02269:  
 02270:       (* 0154 - GDL69TRF2F002_.Application.FG1_UserDef.FB3_Universal.RxPosQ013.DPC_StatusOn *)
 02271:       EXV_SPS_0154   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB3_Universal.RxPosQ013.DPC_StatusOn";DESC := "0##Application#Usuario#Rx Goose#Posicion 9T6-Q0#closed##1";}:IEXV_SPS_BO;
 02272:  
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 58
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 02273:       DEF_BUILD_DPS_3_QL:QUAL;
 02274:  
 02275:       DEF_BUILD_DPS_4_QL:QUAL;
 02276:  
 02277:  END_VAR
 02278:  
 02279:  DEF_BUILD_DPS_3_QL.VAL := 16#0000;
                                CHART_Posiciones:
00001FF2  182A000088000000          MOVE.W    #0,136(DP)
 02280:  DEF_BUILD_DPS_4_QL.VAL := 16#0000;
00001FFA  182A00008A000000          MOVE.W    #0,138(DP)
 02281:       EXV_SPS_0151        (LNK := 151);
00002002  182A970060000000          MOVE.W    #151,96(DP)
0000200A  04B10A00000060000000      VCALL     IEXV_SPS_BO,#96
 02282:  
 02283:       EXV_SPS_0152        (LNK := 152);
00002014  182A98006A000000          MOVE.W    #152,106(DP)
0000201C  04B10A0000006A000000      VCALL     IEXV_SPS_BO,#106
 02284:  
 02285:       EXV_SPS_0153        (LNK := 153);
00002026  182A990074000000          MOVE.W    #153,116(DP)
0000202E  04B10A00000074000000      VCALL     IEXV_SPS_BO,#116
 02286:  
 02287:       EXV_SPS_0154        (LNK := 154);
00002038  182A9A007E000000          MOVE.W    #154,126(DP)
00002040  04B10A0000007E000000      VCALL     IEXV_SPS_BO,#126
 02288:  
 02289:       OR10_1              (X1 := EXV_SPS_0152.VAL(* POSITION := 29*6: SIZE := 33* -1:   *) ,
0000204A  18226C00000000000000      MOVE.W    108(DP),0(DP)
 02290:                            X2 := EXV_SPS_0151.VAL(* POSITION := 29*7: SIZE := 33* -1:   *) ,
00002054  18226200000002000000      MOVE.W    98(DP),2(DP)
 02291:                            X3 := 0,
0000205E  182A000004000000          MOVE.W    #0,4(DP)
 02292:                            X4 := 0,
00002066  182A000006000000          MOVE.W    #0,6(DP)
 02293:                            X5 := 0,
0000206E  182A000008000000          MOVE.W    #0,8(DP)
 02294:                            X6 := 0,
00002076  182A00000A000000          MOVE.W    #0,10(DP)
 02295:                            X7 := 0,
0000207E  182A00000C000000          MOVE.W    #0,12(DP)
 02296:                            X8 := 0,
00002086  182A00000E000000          MOVE.W    #0,14(DP)
 02297:                            X9 := 0,
0000208E  182A000010000000          MOVE.W    #0,16(DP)
 02298:                            X10 := 0);
00002096  182A000012000000          MOVE.W    #0,18(DP)
0000209E  04B15400000000000000      VCALL     OR10,#0
 02299:  
 02300:       OR10_2              (X1 := NOT EXV_SPS_0151.VAL(* POSITION := 29*13: SIZE := 33* -1:   *) ,
000020A8  0E0262000000              LD.W      98(DP)
000020AE  4805                      NOT.W     AC
000020B0  3FA50100                  AND.W     AC,#1
000020B4  130216000000              ST.W      22(DP)
 02301:                            X2 := EXV_SPS_0153.VAL(* POSITION := 30*14: SIZE := 32* -1:   *) ,
000020BA  18227600000018000000      MOVE.W    118(DP),24(DP)
 02302:                            X3 := 0,
000020C4  182A00001A000000          MOVE.W    #0,26(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 59
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 02303:                            X4 := 0,
000020CC  182A00001C000000          MOVE.W    #0,28(DP)
 02304:                            X5 := 0,
000020D4  182A00001E000000          MOVE.W    #0,30(DP)
 02305:                            X6 := 0,
000020DC  182A000020000000          MOVE.W    #0,32(DP)
 02306:                            X7 := 0,
000020E4  182A000022000000          MOVE.W    #0,34(DP)
 02307:                            X8 := 0,
000020EC  182A000024000000          MOVE.W    #0,36(DP)
 02308:                            X9 := 0,
000020F4  182A000026000000          MOVE.W    #0,38(DP)
 02309:                            X10 := 0);
000020FC  182A000028000000          MOVE.W    #0,40(DP)
00002104  04B15400000016000000      VCALL     OR10,#22
 02310:  
 02311:       BUILD_DPS_3         (IS_ON := OR10_1.Y,
0000210E  1822140000002C000000      MOVE.W    20(DP),44(DP)
 02312:                            IS_OFF := OR10_2.Y,
00002118  18222A0000002E000000      MOVE.W    42(DP),46(DP)
 02313:                            BAD_00 := 0,
00002122  182A000030000000          MOVE.W    #0,48(DP)
 02314:                            QL := DEF_BUILD_DPS_3_QL);
0000212A  18228800000032000000      MOVE.W    136(DP),50(DP)
00002134  04B1180100002C000000      VCALL     BUILD_DPS,#44
 02315:  
 02316:       BUILD_DPS_4         (IS_ON := EXV_SPS_0154.VAL(* POSITION := -1*-1: SIZE := 33* -1:   *) ,
0000213E  1822800000003A000000      MOVE.W    128(DP),58(DP)
 02317:                            IS_OFF := NOT EXV_SPS_0154.VAL(* POSITION := -1*-1: SIZE := 33* -1:   *) ,
00002148  0E0280000000              LD.W      128(DP)
0000214E  4805                      NOT.W     AC
00002150  3FA50100                  AND.W     AC,#1
00002154  13023C000000              ST.W      60(DP)
 02318:                            BAD_00 := 0,
0000215A  182A00003E000000          MOVE.W    #0,62(DP)
 02319:                            QL := DEF_BUILD_DPS_4_QL);
00002162  18228A00000040000000      MOVE.W    138(DP),64(DP)
0000216C  04B1180100003A000000      VCALL     BUILD_DPS,#58
 02320:  
 02321:       EXV_DPS_0149        (LNK := 149,
00002176  182A950048000000          MOVE.W    #149,72(DP)
 02322:                            VAL := BUILD_DPS_3.OUT(* POSITION := 115*6: SIZE := 32* -1:   *) );
0000217E  1922340000004A000000      MOVE.L    52(DP),74(DP)
00002188  04B12800000048000000      VCALL     OEXV_DS_DPS,#72
 02323:       EXV_DPS_0150        (LNK := 150,
00002192  182A960054000000          MOVE.W    #150,84(DP)
 02324:                            VAL := BUILD_DPS_4.OUT(* POSITION := 115*20: SIZE := 32* -1:   *) );
0000219A  19224200000056000000      MOVE.L    66(DP),86(DP)
000021A4  04B12800000054000000      VCALL     OEXV_DS_DPS,#84
 02325:  
 02326:  (* COMMENT_TEXT;{X=4,Y=6};{Width=17, Height=1};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -256,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;GOOSE Pos Q0 69kV BCU *)
 02327:  (* COMMENT_TEXT;{X=4,Y=14};{Width=17, Height=1};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -256,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;GOOSE Pos Q0 69kV BCU *)
 02328:  (* COMMENT_TEXT;{X=4,Y=20};{Width=18, Height=1};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -256,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;GOOSE Pos Q0 13.8kV F004 *)
 02329:  
 02330:  END_PROGRAM
000021AE  010A0000                  RETB      #0
 02331:  
 02332:                                                    (* ---------- Program : CHART_Synchrocheck ----------  *)
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 60
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 02333:  
 02334:  PROGRAM CHART_Synchrocheck
 02335:  {COMMENT := "Synchrocheck";DESC := "";}
 02336:  (* ChartLayout;PageSize := A4,Rows := 3,Columns := 2,MarginMode := WithoutMargins,MarginSize := 37,MarginLines := 1 *)
 02337:  (* PartitionInfo;Id := 1,Name := Partition_1,Comment :=    *)
 02338:  VAR
 02339:  
 02340:  
 02341:                 
 02342:       (* PartitionInfo;PartitionID DPC_DEF_1;1  *)
 02343:  DPC_DEF_1       { COMMENT := 'dpc_def_1'; POSITION := 68,2; SIZE := 12, 12; } :DPC_DEF;      
 02344:  
 02345:                 
 02346:       (* PartitionInfo;PartitionID DPC_EXE_2;1  *)
 02347:  DPC_EXE_2       { COMMENT := 'dpc_exe_1'; POSITION := 88,2; SIZE := 12, 12; } :DPC_EXE;      
 02348:  
 02349:       (* 0155 - GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_CSWI.Pos *)
 02350:       EXV_DPC_0155   {COMMENT := "GDL69TRF2F002_.Application.FG1_Breaker_3pol.FB1_CSWI.Pos";DESC := "0##Application#Interruptor HV#Control#Cmd. with feedback##1";}:IEXV_DPC_DC;
 02351:  
 02352:       (* 0156 - GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.ClsManEmerg *)
 02353:       EXV_SPS_0156   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB1_Universal.ClsManEmerg";DESC := "0##Application#Usuario#Entradas#Cierre Manual Int Q0##1";}:IEXV_SPS_BO;
 02354:  END_VAR
 02355:  
 02356:       EXV_DPC_0155        (ID_IN.IDX := 155);
                                CHART_Synchrocheck:
000021B2  192B9B0000004A000000      MOVE.L    #155,74(DP)
000021BC  04B1320000004A000000      VCALL     IEXV_DPC_DC,#74
 02357:  
 02358:       EXV_SPS_0156        (LNK := 156);
000021C6  182A9C0052000000          MOVE.W    #156,82(DP)
000021CE  04B10A00000052000000      VCALL     IEXV_SPS_BO,#82
 02359:  
 02360:       DPC_DEF_1           (ID := EXV_DPC_0155.IDOUT(* POSITION := -1*-1: SIZE := 35* -1:   *) ,
000021D8  19224E00000000000000      MOVE.L    78(DP),0(DP)
 02361:                            EN_I := 1,
000021E2  182A010004000000          MOVE.W    #1,4(DP)
 02362:                            VAL := 1,
000021EA  182A010006000000          MOVE.W    #1,6(DP)
 02363:                            SELECT := 2,
000021F2  182A020008000000          MOVE.W    #2,8(DP)
 02364:                            OPERATE := 1,
000021FA  182A01000A000000          MOVE.W    #1,10(DP)
 02365:                            TRIG := EXV_SPS_0156.VAL(* POSITION := -1*-1: SIZE := 32* -1:   *) ,
00002202  1822540000000C000000      MOVE.W    84(DP),12(DP)
 02366:                            EDGE := 0,
0000220C  182A00000E000000          MOVE.W    #0,14(DP)
 02367:                            ORIGIN := 5);
00002214  182A050010000000          MOVE.W    #5,16(DP)
0000221C  04B12201000000000000      VCALL     DPC_DEF,#0
 02368:  
 02369:  
 02370:       DPC_EXE_2           (ID := DPC_DEF_1.ID_OUT,
00002226  19221200000022000000      MOVE.L    18(DP),34(DP)
 02371:                            EN_I := DPC_DEF_1.EN_O,
00002230  18221600000026000000      MOVE.W    22(DP),38(DP)
 02372:                            CANCEL := 0,
0000223A  182A000028000000          MOVE.W    #0,40(DP)
 02373:                            REL_EQ := 0,
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 61
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

00002242  182A00002A000000          MOVE.W    #0,42(DP)
 02374:                            REL_DBL := 0,
0000224A  182A00002C000000          MOVE.W    #0,44(DP)
 02375:                            REL_PROT := 1,
00002252  182A01002E000000          MOVE.W    #1,46(DP)
 02376:                            REL_PLBY := 0,
0000225A  182A000030000000          MOVE.W    #0,48(DP)
 02377:                            REL_ILOC := 1,
00002262  182A010032000000          MOVE.W    #1,50(DP)
 02378:                            RQ_SYNC := 1,
0000226A  182A010034000000          MOVE.W    #1,52(DP)
 02379:                            PT := 10);
00002272  182A0A0036000000          MOVE.W    #10,54(DP)
0000227A  04B12C01000022000000      VCALL     DPC_EXE,#34
 02380:  
 02381:  
 02382:  END_PROGRAM
00002284  010A0000                  RETB      #0
 02383:  
 02384:                                                    (* ---------- Program : CHART_Sincronismo ----------  *)
 02385:  
 02386:  PROGRAM CHART_Sincronismo
 02387:  {COMMENT := "Sincronismo";DESC := "";}
 02388:  (* ChartLayout;PageSize := A4,Rows := 3,Columns := 2,MarginMode := WithoutMargins,MarginSize := 24,MarginLines := 1 *)
 02389:  (* PartitionInfo;Id := 1,Name := Partition_1,Comment :=   *)
 02390:  VAR
 02391:  
 02392:  
 02393:                 
 02394:       (* PartitionInfo;PartitionID GT_D_1;1  *)
 02395:  GT_D_1          { COMMENT := 'gt_d_1'; POSITION := 53,33; SIZE := 12, 12; } :GT_D;         
 02396:  
 02397:                 
 02398:       (* PartitionInfo;PartitionID GT_D_2;1  *)
 02399:  GT_D_2          { COMMENT := 'gt_d_2'; POSITION := 53,39; SIZE := 12, 12; } :GT_D;         
 02400:  
 02401:                 
 02402:       (* PartitionInfo;PartitionID GT_D_3;1  *)
 02403:  GT_D_3          { COMMENT := 'gt_d_3'; POSITION := 53,45; SIZE := 12, 12; } :GT_D;         
 02404:  
 02405:                 
 02406:       (* PartitionInfo;PartitionID LT_D_4;1  *)
 02407:  LT_D_4          { COMMENT := 'lt_d_1'; POSITION := 53,51; SIZE := 12, 12; } :LT_D;         
 02408:  
 02409:                 
 02410:       (* PartitionInfo;PartitionID LT_D_5;1  *)
 02411:  LT_D_5          { COMMENT := 'lt_d_5'; POSITION := 53,57; SIZE := 12, 12; } :LT_D;         
 02412:  
 02413:                 
 02414:       (* PartitionInfo;PartitionID LT_D_6;1  *)
 02415:  LT_D_6          { COMMENT := 'lt_d_6'; POSITION := 53,63; SIZE := 12, 12; } :LT_D;         
 02416:  
 02417:                 
 02418:       (* PartitionInfo;PartitionID LT_D_7;1  *)
 02419:  LT_D_7          { COMMENT := 'lt_d_2'; POSITION := 53,7; SIZE := 12, 12; } :LT_D;         
 02420:  
 02421:                 
 02422:       (* PartitionInfo;PartitionID LT_D_8;1  *)
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 62
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 02423:  LT_D_8          { COMMENT := 'lt_d_3'; POSITION := 53,13; SIZE := 12, 12; } :LT_D;         
 02424:  
 02425:                 
 02426:       (* PartitionInfo;PartitionID LT_D_9;1  *)
 02427:  LT_D_9          { COMMENT := 'lt_d_4'; POSITION := 53,19; SIZE := 12, 12; } :LT_D;         
 02428:  
 02429:  
 02430:       (* IO_IOVISIBILITY;AND10_10;X7:X8:X9:X10: *)
 02431:                 
 02432:       (* PartitionInfo;PartitionID AND10_10;1  *)
 02433:  AND10_10        { COMMENT := 'and10_2'; POSITION := 89,46; SIZE := 12, 12; } :AND10;        
 02434:  
 02435:                 
 02436:       (* PartitionInfo;PartitionID LT_D_11;1  *)
 02437:  LT_D_11         { COMMENT := 'lt_d_7'; POSITION := 195,32; SIZE := 12, 12; } :LT_D;         
 02438:  
 02439:  
 02440:       (* IO_IOVISIBILITY;AND10_12;X4:X5:X6:X7:X8:X9:X10: *)
 02441:                 
 02442:       (* PartitionInfo;PartitionID AND10_12;1  *)
 02443:  AND10_12        { COMMENT := 'and10_1'; POSITION := 87,11; SIZE := 12, 12; } :AND10;        
 02444:  
 02445:  
 02446:       (* IO_IOVISIBILITY;AND10_13;X3:X4:X5:X6:X7:X8:X9:X10: *)
 02447:                 
 02448:       (* PartitionInfo;PartitionID AND10_13;1  *)
 02449:  AND10_13        { COMMENT := 'and10_4'; POSITION := 213,11; SIZE := 12, 12; } :AND10;        
 02450:  
 02451:  
 02452:       (* IO_IOVISIBILITY;AND10_14;X3:X4:X5:X6:X7:X8:X9:X10: *)
 02453:                 
 02454:       (* PartitionInfo;PartitionID AND10_14;1  *)
 02455:  AND10_14        { COMMENT := 'and10_3'; POSITION := 213,3; SIZE := 12, 12; } :AND10;        
 02456:  
 02457:  
 02458:       (* IO_IOVISIBILITY;OR10_15;X3:X4:X5:X6:X7:X8:X9:X10: *)
 02459:                 
 02460:       (* PartitionInfo;PartitionID OR10_15;1  *)
 02461:  OR10_15         { COMMENT := 'or10_1'; POSITION := 243,19; SIZE := 12, 12; } :OR10;         
 02462:  
 02463:       (* 0157 - GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_OMV_Fund_3ph.FB1_OpMeas_Fund_3ph_Pres.PhV.WYE_MV_PHSA_Mag *)
 02464:       EXV_MV_0157    {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_OMV_Fund_3ph.FB1_OpMeas_Fund_3ph_Pres.PhV.WYE_MV_PHSA_Mag";DESC := "0##Application#Transformador HV#Fund./sym.comp.#Fundam#Vph#phs A magn.##1";}:IEXV_MVL_DI;
 02465:  
 02466:       (* 0158 - GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_OMV_Fund_3ph.FB1_OpMeas_Fund_3ph_Pres.PhV.WYE_MV_PHSB_Mag *)
 02467:       EXV_MV_0158    {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_OMV_Fund_3ph.FB1_OpMeas_Fund_3ph_Pres.PhV.WYE_MV_PHSB_Mag";DESC := "0##Application#Transformador HV#Fund./sym.comp.#Fundam#Vph#phs B magn.##1";}:IEXV_MVL_DI;
 02468:  
 02469:       (* 0159 - GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_OMV_Fund_3ph.FB1_OpMeas_Fund_3ph_Pres.PhV.WYE_MV_PHSC_Mag *)
 02470:       EXV_MV_0159    {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformerSide.FN1_OMV_Fund_3ph.FB1_OpMeas_Fund_3ph_Pres.PhV.WYE_MV_PHSC_Mag";DESC := "0##Application#Transformador HV#Fund./sym.comp.#Fundam#Vph#phs C magn.##1";}:IEXV_MVL_DI;
 02471:  
 02472:       (* 0160 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS8 *)
 02473:       EXV_SPS_0160   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS8";DESC := "0##Application#Usuario#Logicas#Barra Muerta##1";}:OEXV_BO_SPS;
 02474:  
 02475:       (* 0161 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS7 *)
 02476:       EXV_SPS_0161   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS7";DESC := "0##Application#Usuario#Logicas#Barra Viva##1";}:OEXV_BO_SPS;
 02477:  
 02478:       (* 0162 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS9 *)
 02479:       EXV_SPS_0162   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS9";DESC := "0##Application#Usuario#Logicas#13.8 kV Muerto##1";}:OEXV_BO_SPS;
 02480:  
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 63
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 02481:       (* 0163 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS10 *)
 02482:       EXV_SPS_0163   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS10";DESC := "0##Application#Usuario#Logicas#Condicion de Sincronismo##1";}:OEXV_BO_SPS;
 02483:  
 02484:       (* 0164 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS5 *)
 02485:       EXV_SPS_0164   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS5";DESC := "0##Application#Usuario#Logicas#Barra Muerta - Linea muerta##1";}:OEXV_BO_SPS;
 02486:  
 02487:       (* 0165 - GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS6 *)
 02488:       EXV_SPS_0165   {COMMENT := "GDL69TRF2F002_.Application.FG1_UserDef.FB2_Universal.SPS6";DESC := "0##Application#Usuario#Logicas#Barra Viva - Linea muerta##1";}:OEXV_BO_SPS;
 02489:  
 02490:       (* 0166 - GDL69TRF2F002_.Application.FG1_PowerTransformerStarpoint.FN1_OMV_Fund_1ph.FB1_OpMeas_Fund_1ph_Pres.VxC.CMV_Mag *)
 02491:       EXV_MV_0166    {COMMENT := "GDL69TRF2F002_.Application.FG1_PowerTransformerStarpoint.FN1_OMV_Fund_1ph.FB1_OpMeas_Fund_1ph_Pres.VxC.CMV_Mag";DESC := "0##Application#Transform. neut.p 1#Fundamental#Fundam#V#magnitude##1";}:IEXV_MVL_DI;
 02492:  END_VAR
 02493:  
 02494:       EXV_MV_0157         (LNK := 157);
                                CHART_Sincronismo:
00002288  182A9D00E6000000          MOVE.W    #157,230(DP)
00002290  04B140000000E6000000      VCALL     IEXV_MVL_DI,#230
 02495:  
 02496:       EXV_MV_0158         (LNK := 158);
0000229A  182A9E00F2000000          MOVE.W    #158,242(DP)
000022A2  04B140000000F2000000      VCALL     IEXV_MVL_DI,#242
 02497:  
 02498:       EXV_MV_0159         (LNK := 159);
000022AC  182A9F00FE000000          MOVE.W    #159,254(DP)
000022B4  04B140000000FE000000      VCALL     IEXV_MVL_DI,#254
 02499:  
 02500:       EXV_MV_0166         (LNK := 166);
000022BE  182AA60046010000          MOVE.W    #166,326(DP)
000022C6  04B14000000046010000      VCALL     IEXV_MVL_DI,#326
 02501:  
 02502:       GT_D_1              (IN1 := EXV_MV_0157.VAL(* POSITION := -1*-1: SIZE := 41* -1:   *) ,
000022D0  1922E800000000000000      MOVE.L    232(DP),0(DP)
 02503:                            IN2 := 80);
000022DA  192B5000000004000000      MOVE.L    #80,4(DP)
000022E4  04B13601000000000000      VCALL     GT_D,#0
 02504:  
 02505:       GT_D_2              (IN1 := EXV_MV_0158.VAL(* POSITION := -1*-1: SIZE := 41* -1:   *) ,
000022EE  1922F40000000C000000      MOVE.L    244(DP),12(DP)
 02506:                            IN2 := 80);
000022F8  192B5000000010000000      MOVE.L    #80,16(DP)
00002302  04B1360100000C000000      VCALL     GT_D,#12
 02507:  
 02508:       GT_D_3              (IN1 := EXV_MV_0159.VAL(* POSITION := -1*-1: SIZE := 41* -1:   *) ,
0000230C  19220001000018000000      MOVE.L    256(DP),24(DP)
 02509:                            IN2 := 80);
00002316  192B500000001C000000      MOVE.L    #80,28(DP)
00002320  04B13601000018000000      VCALL     GT_D,#24
 02510:  
 02511:       LT_D_4              (IN1 := EXV_MV_0157.VAL(* POSITION := -1*-1: SIZE := 41* -1:   *) ,
0000232A  1922E800000024000000      MOVE.L    232(DP),36(DP)
 02512:                            IN2 := 110);
00002334  192B6E00000028000000      MOVE.L    #110,40(DP)
0000233E  04B14001000024000000      VCALL     LT_D,#36
 02513:  
 02514:       LT_D_5              (IN1 := EXV_MV_0158.VAL(* POSITION := -1*-1: SIZE := 41* -1:   *) ,
00002348  1922F400000030000000      MOVE.L    244(DP),48(DP)
 02515:                            IN2 := 110);
00002352  192B6E00000034000000      MOVE.L    #110,52(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 64
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

0000235C  04B14001000030000000      VCALL     LT_D,#48
 02516:  
 02517:       LT_D_6              (IN1 := EXV_MV_0159.VAL(* POSITION := -1*-1: SIZE := 41* -1:   *) ,
00002366  1922000100003C000000      MOVE.L    256(DP),60(DP)
 02518:                            IN2 := 110);
00002370  192B6E00000040000000      MOVE.L    #110,64(DP)
0000237A  04B1400100003C000000      VCALL     LT_D,#60
 02519:  
 02520:       LT_D_7              (IN1 := EXV_MV_0157.VAL(* POSITION := -1*-1: SIZE := 41* -1:   *) ,
00002384  1922E800000048000000      MOVE.L    232(DP),72(DP)
 02521:                            IN2 := 40);
0000238E  192B280000004C000000      MOVE.L    #40,76(DP)
00002398  04B14001000048000000      VCALL     LT_D,#72
 02522:  
 02523:       LT_D_8              (IN1 := EXV_MV_0158.VAL(* POSITION := -1*-1: SIZE := 41* -1:   *) ,
000023A2  1922F400000054000000      MOVE.L    244(DP),84(DP)
 02524:                            IN2 := 40);
000023AC  192B2800000058000000      MOVE.L    #40,88(DP)
000023B6  04B14001000054000000      VCALL     LT_D,#84
 02525:  
 02526:       LT_D_9              (IN1 := EXV_MV_0159.VAL(* POSITION := -1*-1: SIZE := 41* -1:   *) ,
000023C0  19220001000060000000      MOVE.L    256(DP),96(DP)
 02527:                            IN2 := 40);
000023CA  192B2800000064000000      MOVE.L    #40,100(DP)
000023D4  04B14001000060000000      VCALL     LT_D,#96
 02528:  
 02529:       AND10_10            (X1 := GT_D_1.OUT,
000023DE  1822080000006C000000      MOVE.W    8(DP),108(DP)
 02530:                            X2 := GT_D_2.OUT,
000023E8  1822140000006E000000      MOVE.W    20(DP),110(DP)
 02531:                            X3 := GT_D_3.OUT,
000023F2  18222000000070000000      MOVE.W    32(DP),112(DP)
 02532:                            X4 := LT_D_4.OUT,
000023FC  18222C00000072000000      MOVE.W    44(DP),114(DP)
 02533:                            X5 := LT_D_5.OUT,
00002406  18223800000074000000      MOVE.W    56(DP),116(DP)
 02534:                            X6 := LT_D_6.OUT,
00002410  18224400000076000000      MOVE.W    68(DP),118(DP)
 02535:                            X7 := 1,
0000241A  182A010078000000          MOVE.W    #1,120(DP)
 02536:                            X8 := 1,
00002422  182A01007A000000          MOVE.W    #1,122(DP)
 02537:                            X9 := 1,
0000242A  182A01007C000000          MOVE.W    #1,124(DP)
 02538:                            X10 := 1);
00002432  182A01007E000000          MOVE.W    #1,126(DP)
0000243A  04B1B20000006C000000      VCALL     AND10,#108
 02539:  
 02540:  
 02541:       LT_D_11             (IN1 := EXV_MV_0166.VAL(* POSITION := -1*-1: SIZE := 38* -1:   *) ,
00002444  19224801000082000000      MOVE.L    328(DP),130(DP)
 02542:                            IN2 := 23);
0000244E  192B1700000086000000      MOVE.L    #23,134(DP)
00002458  04B14001000082000000      VCALL     LT_D,#130
 02543:  
 02544:  
 02545:  
 02546:       AND10_12            (X1 := LT_D_7.OUT,
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 65
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

00002462  1822500000008E000000      MOVE.W    80(DP),142(DP)
 02547:                            X2 := LT_D_8.OUT,
0000246C  18225C00000090000000      MOVE.W    92(DP),144(DP)
 02548:                            X3 := LT_D_9.OUT,
00002476  18226800000092000000      MOVE.W    104(DP),146(DP)
 02549:                            X4 := 1,
00002480  182A010094000000          MOVE.W    #1,148(DP)
 02550:                            X5 := 1,
00002488  182A010096000000          MOVE.W    #1,150(DP)
 02551:                            X6 := 1,
00002490  182A010098000000          MOVE.W    #1,152(DP)
 02552:                            X7 := 1,
00002498  182A01009A000000          MOVE.W    #1,154(DP)
 02553:                            X8 := 1,
000024A0  182A01009C000000          MOVE.W    #1,156(DP)
 02554:                            X9 := 1,
000024A8  182A01009E000000          MOVE.W    #1,158(DP)
 02555:                            X10 := 1);
000024B0  182A0100A0000000          MOVE.W    #1,160(DP)
000024B8  04B1B20000008E000000      VCALL     AND10,#142
 02556:  
 02557:  
 02558:       AND10_13            (X1 := AND10_10.Y,
000024C2  182280000000A4000000      MOVE.W    128(DP),164(DP)
 02559:                            X2 := LT_D_11.OUT,
000024CC  18228A000000A6000000      MOVE.W    138(DP),166(DP)
 02560:                            X3 := 1,
000024D6  182A0100A8000000          MOVE.W    #1,168(DP)
 02561:                            X4 := 1,
000024DE  182A0100AA000000          MOVE.W    #1,170(DP)
 02562:                            X5 := 1,
000024E6  182A0100AC000000          MOVE.W    #1,172(DP)
 02563:                            X6 := 1,
000024EE  182A0100AE000000          MOVE.W    #1,174(DP)
 02564:                            X7 := 1,
000024F6  182A0100B0000000          MOVE.W    #1,176(DP)
 02565:                            X8 := 1,
000024FE  182A0100B2000000          MOVE.W    #1,178(DP)
 02566:                            X9 := 1,
00002506  182A0100B4000000          MOVE.W    #1,180(DP)
 02567:                            X10 := 1);
0000250E  182A0100B6000000          MOVE.W    #1,182(DP)
00002516  04B1B2000000A4000000      VCALL     AND10,#164
 02568:  
 02569:  
 02570:       AND10_14            (X1 := AND10_12.Y,
00002520  1822A2000000BA000000      MOVE.W    162(DP),186(DP)
 02571:                            X2 := LT_D_11.OUT,
0000252A  18228A000000BC000000      MOVE.W    138(DP),188(DP)
 02572:                            X3 := 1,
00002534  182A0100BE000000          MOVE.W    #1,190(DP)
 02573:                            X4 := 1,
0000253C  182A0100C0000000          MOVE.W    #1,192(DP)
 02574:                            X5 := 1,
00002544  182A0100C2000000          MOVE.W    #1,194(DP)
 02575:                            X6 := 1,
0000254C  182A0100C4000000          MOVE.W    #1,196(DP)
 02576:                            X7 := 1,
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 66
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

00002554  182A0100C6000000          MOVE.W    #1,198(DP)
 02577:                            X8 := 1,
0000255C  182A0100C8000000          MOVE.W    #1,200(DP)
 02578:                            X9 := 1,
00002564  182A0100CA000000          MOVE.W    #1,202(DP)
 02579:                            X10 := 1);
0000256C  182A0100CC000000          MOVE.W    #1,204(DP)
00002574  04B1B2000000BA000000      VCALL     AND10,#186
 02580:  
 02581:       OR10_15             (X1 := 0,
0000257E  182A0000D0000000          MOVE.W    #0,208(DP)
 02582:                            X2 := AND10_13.Y,
00002586  1822B8000000D2000000      MOVE.W    184(DP),210(DP)
 02583:                            X3 := 0,
00002590  182A0000D4000000          MOVE.W    #0,212(DP)
 02584:                            X4 := 0,
00002598  182A0000D6000000          MOVE.W    #0,214(DP)
 02585:                            X5 := 0,
000025A0  182A0000D8000000          MOVE.W    #0,216(DP)
 02586:                            X6 := 0,
000025A8  182A0000DA000000          MOVE.W    #0,218(DP)
 02587:                            X7 := 0,
000025B0  182A0000DC000000          MOVE.W    #0,220(DP)
 02588:                            X8 := 0,
000025B8  182A0000DE000000          MOVE.W    #0,222(DP)
 02589:                            X9 := 0,
000025C0  182A0000E0000000          MOVE.W    #0,224(DP)
 02590:                            X10 := 0);
000025C8  182A0000E2000000          MOVE.W    #0,226(DP)
000025D0  04B154000000D0000000      VCALL     OR10,#208
 02591:  
 02592:       EXV_SPS_0160        (LNK := 160,
000025DA  182AA0000A010000          MOVE.W    #160,266(DP)
 02593:                            VAL := AND10_12.Y(* POSITION := -1*-1: SIZE := 27* -1:   *) );
000025E2  1822A20000000C010000      MOVE.W    162(DP),268(DP)
000025EC  04B1140000000A010000      VCALL     OEXV_BO_SPS,#266
 02594:       EXV_SPS_0161        (LNK := 161,
000025F6  182AA10014010000          MOVE.W    #161,276(DP)
 02595:                            VAL := AND10_10.Y(* POSITION := -1*-1: SIZE := 26* -1:   *) );
000025FE  18228000000016010000      MOVE.W    128(DP),278(DP)
00002608  04B11400000014010000      VCALL     OEXV_BO_SPS,#276
 02596:       EXV_SPS_0162        (LNK := 162,
00002612  182AA2001E010000          MOVE.W    #162,286(DP)
 02597:                            VAL := LT_D_11.OUT(* POSITION := -1*-1: SIZE := 28* -1:   *) );
0000261A  18228A00000020010000      MOVE.W    138(DP),288(DP)
00002624  04B1140000001E010000      VCALL     OEXV_BO_SPS,#286
 02598:       EXV_SPS_0163        (LNK := 163,
0000262E  182AA30028010000          MOVE.W    #163,296(DP)
 02599:                            VAL := OR10_15.Y(* POSITION := -1*-1: SIZE := 33* -1:   *) );
00002636  1822E40000002A010000      MOVE.W    228(DP),298(DP)
00002640  04B11400000028010000      VCALL     OEXV_BO_SPS,#296
 02600:       EXV_SPS_0164        (LNK := 164,
0000264A  182AA40032010000          MOVE.W    #164,306(DP)
 02601:                            VAL := AND10_14.Y(* POSITION := -1*-1: SIZE := 35* -1:   *) );
00002652  1822CE00000034010000      MOVE.W    206(DP),308(DP)
0000265C  04B11400000032010000      VCALL     OEXV_BO_SPS,#306
 02602:       EXV_SPS_0165        (LNK := 165,
00002666  182AA5003C010000          MOVE.W    #165,316(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 18:57:18 2024    Page 67
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.1412\STComp.st'

 02603:                            VAL := AND10_13.Y(* POSITION := -1*-1: SIZE := 34* -1:   *) );
0000266E  1822B80000003E010000      MOVE.W    184(DP),318(DP)
00002678  04B1140000003C010000      VCALL     OEXV_BO_SPS,#316
 02604:  
 02605:  (* COMMENT_TEXT;{X=65,Y=2};{Width=23, Height=3};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;Condición de barra muerta *)
 02606:  (* COMMENT_TEXT;{X=59,Y=28};{Width=22, Height=2};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;Condición de barra viva *)
 02607:  (* COMMENT_TEXT;{X=182,Y=26};{Width=22, Height=2};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;Lado 13,8 KV Muerto *)
 02608:  
 02609:  END_PROGRAM
00002682  010A0000                  RETB      #0
 02610:  
 02611:  CONFIGURATION  PLC_CONTROL 
 02612:     RESOURCE PLANS { COMMENT := "Txt100_100";} ON CPU32
 02613:       TASK EVENT_SLOW     { TICKS := 1300;}(PRIORITY := INTERNAL);
 02614:       TASK EVENT_FAST     { TICKS := 255;}(PRIORITY := INTERNAL);
 02615:       TASK MEASUREMENT    { TICKS := 2536;}(PRIORITY := INTERNAL);
 02616:       TASK INTERLOCKING   { TICKS := 2173;}(PRIORITY := INTERNAL);
 02617:  
 02618:       PROGRAM FBI001 WITH EVENT_SLOW:  CHART_Alarmas;
 02619:       PROGRAM FBI002 WITH EVENT_FAST:  CHART_Arranque_50BF;
 02620:       PROGRAM FBI003 WITH EVENT_SLOW:  CHART_Disparo_por_Fases;
 02621:       PROGRAM FBI004 WITH EVENT_SLOW:  CHART_Falla_Goose;
 02622:       PROGRAM FBI005 WITH EVENT_SLOW:  CHART_Falla_PTs;
 02623:       PROGRAM FBI006 WITH EVENT_SLOW:  CHART_Interlocking;
 02624:       PROGRAM FBI007 WITH EVENT_SLOW:  CHART_Posiciones;
 02625:       PROGRAM FBI008 WITH EVENT_SLOW:  CHART_Synchrocheck;
 02626:       PROGRAM FBI009 WITH EVENT_SLOW:  CHART_Sincronismo;
 02627:  
 02628:     END_RESOURCE
 02629:  
 02630:   END_CONFIGURATION                                    .END
     