ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 1
Command line:'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'


                                    .SEG      CODE
 00001:  
 00002:                                                    (* ---------- Structure : SSPS ----------  *)
 00003:  TYPE SSPS:
 00004:  STRUCT
 00005:          SP   :  BOOL;
 00006:           Q   :  WORD;
 00007:  END_STRUCT;
 00008:  END_TYPE
 00009:  
 00010:  
 00011:                                                    (* ---------- EV Function Block : IEXV_SPS_BO ----------  *)
 00012:  
 00013:  FUNCTION_BLOCK IEXV_SPS_BO
 00014:  VAR_INPUT
 00015:          LNK :UINT := 0;
 00016:  END_VAR
 00017:  VAR_OUTPUT
 00018:          VAL :BOOL;
 00019:  END_VAR
 00020:  VAR
 00021:          INI :BOOL := 0;
 00022:          LNKPTR :DINT := 0;
 00023:  END_VAR
 00024:          GATE SPbo
                                IEXV_SPS_BO:

                                    .SEG      CODE
00000000  0301????????              CALL      SPbo
 00025:  END_FUNCTION_BLOCK
00000006  010A0000                  RETB      #0
 00026:  
 00027:  
 00028:  
 00029:                                                    (* ---------- EV Function Block : OEXV_BO_SPS ----------  *)
 00030:  
 00031:  FUNCTION_BLOCK OEXV_BO_SPS
 00032:  VAR_INPUT
 00033:          LNK :UINT := 0;
 00034:          VAL :BOOL := 0;
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 2
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 00035:  END_VAR
 00036:  VAR
 00037:          INI :BOOL := 0;
 00038:          LNKPTR :DINT := 0;
 00039:  END_VAR
 00040:          GATE boSP
                                OEXV_BO_SPS:
0000000A  0301????????              CALL      boSP
 00041:  END_FUNCTION_BLOCK
00000010  010A0000                  RETB      #0
 00042:  
 00043:  
 00044:  
 00045:                                                    (* ---------- EV Function Block : OEXV_SS_SPS ----------  *)
 00046:  
 00047:  FUNCTION_BLOCK OEXV_SS_SPS
 00048:  VAR_INPUT
 00049:          LNK :UINT := 0;
 00050:          VAL :SSPS;
 00051:  END_VAR
 00052:  VAR
 00053:          INI :BOOL := 0;
 00054:          LNKPTR :DINT := 0;
 00055:  END_VAR
 00056:          GATE ssSP
                                OEXV_SS_SPS:
00000014  0301????????              CALL      ssSP
 00057:  END_FUNCTION_BLOCK
0000001A  010A0000                  RETB      #0
 00058:  
 00059:  
 00060:  
 00061:                                                    (* ---------- EV Function Block : IEXV_SPS_SS ----------  *)
 00062:  
 00063:  FUNCTION_BLOCK IEXV_SPS_SS
 00064:  VAR_INPUT
 00065:          LNK :UINT := 0;
 00066:  END_VAR
 00067:  VAR_OUTPUT
 00068:          VAL :SSPS;
 00069:  END_VAR
 00070:  VAR
 00071:          INI :BOOL := 0;
 00072:          LNKPTR :DINT := 0;
 00073:  END_VAR
 00074:          GATE SPss
                                IEXV_SPS_SS:
0000001E  0301????????              CALL      SPss
 00075:  END_FUNCTION_BLOCK
00000024  010A0000                  RETB      #0
 00076:  
 00077:  
 00078:  
 00079:                                                    (* ---------- EV Function Block : IEXV_MVL_DI ----------  *)
 00080:  
 00081:  FUNCTION_BLOCK IEXV_MVL_DI
 00082:  VAR_INPUT
 00083:          LNK :UINT := 0;
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 3
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 00084:  END_VAR
 00085:  VAR_OUTPUT
 00086:          VAL :DINT;
 00087:  END_VAR
 00088:  VAR
 00089:          INI :BOOL := 0;
 00090:          LNKPTR :DINT := 0;
 00091:  END_VAR
 00092:          GATE MVdi
                                IEXV_MVL_DI:
00000028  0301????????              CALL      MVdi
 00093:  END_FUNCTION_BLOCK
0000002E  010A0000                  RETB      #0
 00094:  
 00095:  
 00096:  
 00097:                                                    (* ---------- Function Block : AND10 ----------  *)
 00098:  
 00099:  FUNCTION_BLOCK AND10
 00100:  {
 00101:       TICKS           := 2;
 00102:       GENERIC         := NO;
 00103:       BLOCKVIEW       := BIG;
 00104:       SYSTIMER        := 0;
 00105:       FF_MEMO_MEM     := 0;
 00106:       HELPID          := 10264;
 00107:       COMMENT         := 'AND';
 00108:       NESTED          := NO;
 00109:  }
 00110:  VAR_INPUT
 00111:          X1 { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00112:          X2 { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00113:          X3 { TICKS := 0; VISIBLE := NO;}:BOOL := 1;
 00114:          X4 { TICKS := 0; VISIBLE := NO;}:BOOL := 1;
 00115:          X5 { TICKS := 0; VISIBLE := NO;}:BOOL := 1;
 00116:          X6 { TICKS := 0; VISIBLE := NO;}:BOOL := 1;
 00117:          X7 { TICKS := 0; VISIBLE := NO;}:BOOL := 1;
 00118:          X8 { TICKS := 0; VISIBLE := NO;}:BOOL := 1;
 00119:          X9 { TICKS := 0; VISIBLE := NO;}:BOOL := 1;
 00120:          X10 { TICKS := 0; VISIBLE := NO;}:BOOL := 1;
 00121:  END_VAR
 00122:  VAR_OUTPUT
 00123:          Y { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00124:  END_VAR
 00125:  Y:= X1 AND X2 AND X3 AND X4 AND X5 AND X6 AND X7 AND X8 AND X9 AND X10;
                                AND10:
00000032  0E0200000000              LD.W      0(DP)
00000038  3F2502000000              AND.W     AC,2(DP)
0000003E  3F2504000000              AND.W     AC,4(DP)
00000044  3F2506000000              AND.W     AC,6(DP)
0000004A  3F2508000000              AND.W     AC,8(DP)
00000050  3F250A000000              AND.W     AC,10(DP)
00000056  3F250C000000              AND.W     AC,12(DP)
0000005C  3F250E000000              AND.W     AC,14(DP)
00000062  3F2510000000              AND.W     AC,16(DP)
00000068  3F2512000000              AND.W     AC,18(DP)
0000006E  130214000000              ST.W      20(DP)
 00126:  END_FUNCTION_BLOCK
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 4
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

00000074  010A0000                  RETB      #0
 00127:  
 00128:  
 00129:  
 00130:                                                    (* ---------- Function Block : OR10 ----------  *)
 00131:  
 00132:  FUNCTION_BLOCK OR10
 00133:  {
 00134:       TICKS           := 2;
 00135:       GENERIC         := NO;
 00136:       BLOCKVIEW       := BIG;
 00137:       SYSTIMER        := 0;
 00138:       FF_MEMO_MEM     := 0;
 00139:       HELPID          := 10268;
 00140:       COMMENT         := 'OR';
 00141:       NESTED          := NO;
 00142:  }
 00143:  VAR_INPUT
 00144:          X1 { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00145:          X2 { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00146:          X3 { TICKS := 0; VISIBLE := NO;}:BOOL := 0;
 00147:          X4 { TICKS := 0; VISIBLE := NO;}:BOOL := 0;
 00148:          X5 { TICKS := 0; VISIBLE := NO;}:BOOL := 0;
 00149:          X6 { TICKS := 0; VISIBLE := NO;}:BOOL := 0;
 00150:          X7 { TICKS := 0; VISIBLE := NO;}:BOOL := 0;
 00151:          X8 { TICKS := 0; VISIBLE := NO;}:BOOL := 0;
 00152:          X9 { TICKS := 0; VISIBLE := NO;}:BOOL := 0;
 00153:          X10 { TICKS := 0; VISIBLE := NO;}:BOOL := 0;
 00154:  END_VAR
 00155:  VAR_OUTPUT
 00156:          Y { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00157:  END_VAR
 00158:  Y:= X1 OR X2 OR X3 OR X4 OR X5 OR X6 OR X7 OR X8 OR X9 OR X10;
                                OR10:
00000078  0E0200000000              LD.W      0(DP)
0000007E  422502000000              OR.W      AC,2(DP)
00000084  422504000000              OR.W      AC,4(DP)
0000008A  422506000000              OR.W      AC,6(DP)
00000090  422508000000              OR.W      AC,8(DP)
00000096  42250A000000              OR.W      AC,10(DP)
0000009C  42250C000000              OR.W      AC,12(DP)
000000A2  42250E000000              OR.W      AC,14(DP)
000000A8  422510000000              OR.W      AC,16(DP)
000000AE  422512000000              OR.W      AC,18(DP)
000000B4  130214000000              ST.W      20(DP)
 00159:  END_FUNCTION_BLOCK
000000BA  010A0000                  RETB      #0
 00160:  
 00161:  
 00162:  
 00163:                                                    (* ---------- Function Block : CONNECT ----------  *)
 00164:  
 00165:  FUNCTION_BLOCK CONNECT
 00166:  {
 00167:       TICKS           := 0;
 00168:       GENERIC         := NO;
 00169:       BLOCKVIEW       := BIG;
 00170:       SYSTIMER        := 0;
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 5
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 00171:       FF_MEMO_MEM     := 0;
 00172:       HELPID          := 10307;
 00173:       COMMENT         := 'CONNECT';
 00174:       NESTED          := NO;
 00175:  }
 00176:  VAR_INPUT
 00177:          IN { TICKS := 0; VISIBLE := YES;}:SSPS;
 00178:  END_VAR
 00179:  VAR_OUTPUT
 00180:          OUT { TICKS := 0; VISIBLE := YES;}:SSPS;
 00181:  END_VAR
 00182:  OUT.SP:= IN.SP; OUT.Q:= IN.Q;
                                CONNECT:
000000BE  18220000000004000000      MOVE.W    0(DP),4(DP)
000000C8  18220200000006000000      MOVE.W    2(DP),6(DP)
 00183:  END_FUNCTION_BLOCK
000000D2  010A0000                  RETB      #0
 00184:  
 00185:  
 00186:  
 00187:                                                    (* ---------- Function Block : TON ----------  *)
 00188:  
 00189:  FUNCTION_BLOCK TON
 00190:  {
 00191:       TICKS           := 1;
 00192:       GENERIC         := NO;
 00193:       BLOCKVIEW       := BIG;
 00194:       SYSTIMER        := 1;
 00195:       FF_MEMO_MEM     := 0;
 00196:       HELPID          := 10296;
 00197:       COMMENT         := 'TON';
 00198:       NESTED          := NO;
 00199:  }
 00200:  VAR_INPUT
 00201:          IN { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00202:          PT { TICKS := 0; VISIBLE := YES;}:DINT := 100;
 00203:  END_VAR
 00204:  VAR_OUTPUT
 00205:          Q { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00206:          ET { TICKS := 0; VISIBLE := YES;}:DINT := 0;
 00207:  END_VAR
 00208:  VAR
 00209:       INI : BOOL  :=  0;
 00210:       TID : DINT  :=  0;
 00211:       RUN : BOOL  :=  0;
 00212:  END_VAR
 00213:       GATE TDON
                                TON:
000000D6  0301????????              CALL      TDON
 00214:  END_FUNCTION_BLOCK
000000DC  010A0000                  RETB      #0
 00215:  
 00216:  
 00217:  
 00218:                                                    (* ---------- Function Block : GT_D ----------  *)
 00219:  
 00220:  FUNCTION_BLOCK GT_D
 00221:  {
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 6
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 00222:       TICKS           := 0;
 00223:       GENERIC         := NO;
 00224:       BLOCKVIEW       := BIG;
 00225:       SYSTIMER        := 0;
 00226:       FF_MEMO_MEM     := 0;
 00227:       HELPID          := 10233;
 00228:       COMMENT         := 'GT_D';
 00229:       NESTED          := NO;
 00230:  }
 00231:  VAR_INPUT
 00232:          IN1 { TICKS := 0; VISIBLE := YES;}:DINT := 0;
 00233:          IN2 { TICKS := 0; VISIBLE := YES;}:DINT := 0;
 00234:  END_VAR
 00235:  VAR_OUTPUT
 00236:          OUT { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00237:  END_VAR
 00238:  VAR
 00239:       INI : BOOL  :=  0;
 00240:  END_VAR
 00241:       GATE GTHD
                                GT_D:
000000E0  0301????????              CALL      GTHD
 00242:  END_FUNCTION_BLOCK
000000E6  010A0000                  RETB      #0
 00243:  
 00244:  
 00245:  
 00246:                                                    (* ---------- Function Block : NEG ----------  *)
 00247:  
 00248:  FUNCTION_BLOCK NEG
 00249:  {
 00250:       TICKS           := 1;
 00251:       GENERIC         := NO;
 00252:       BLOCKVIEW       := BIG;
 00253:       SYSTIMER        := 0;
 00254:       FF_MEMO_MEM     := 0;
 00255:       HELPID          := 10266;
 00256:       COMMENT         := 'NEG';
 00257:       NESTED          := NO;
 00258:  }
 00259:  VAR_INPUT
 00260:          IN { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00261:  END_VAR
 00262:  VAR_OUTPUT
 00263:          OUT { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00264:  END_VAR
 00265:  OUT := NOT (IN);
                                NEG:
000000EA  0E0200000000              LD.W      0(DP)
000000F0  4805                      NOT.W     AC
000000F2  3FA50100                  AND.W     AC,#1
000000F6  130202000000              ST.W      2(DP)
 00266:  END_FUNCTION_BLOCK
000000FC  010A0000                  RETB      #0
 00267:  
 00268:  
 00269:  
 00270:                                                    (* ---------- Function Block : LT_D ----------  *)
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 7
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 00271:  
 00272:  FUNCTION_BLOCK LT_D
 00273:  {
 00274:       TICKS           := 0;
 00275:       GENERIC         := NO;
 00276:       BLOCKVIEW       := BIG;
 00277:       SYSTIMER        := 0;
 00278:       FF_MEMO_MEM     := 0;
 00279:       HELPID          := 10239;
 00280:       COMMENT         := 'LT_D';
 00281:       NESTED          := NO;
 00282:  }
 00283:  VAR_INPUT
 00284:          IN1 { TICKS := 0; VISIBLE := YES;}:DINT := 0;
 00285:          IN2 { TICKS := 0; VISIBLE := YES;}:DINT := 0;
 00286:  END_VAR
 00287:  VAR_OUTPUT
 00288:          OUT { TICKS := 0; VISIBLE := YES;}:BOOL := 0;
 00289:  END_VAR
 00290:  VAR
 00291:       INI : BOOL  :=  0;
 00292:  END_VAR
 00293:       GATE LTHD
                                LT_D:
00000100  0301????????              CALL      LTHD
 00294:  END_FUNCTION_BLOCK
00000106  010A0000                  RETB      #0
 00295:  
 00296:  
 00297:  
 00298:  
 00299:  
 00300:                                                    (* ---------- Program : CHART_Enclavamiento_Q0_69_kV ----------  *)
 00301:  
 00302:  PROGRAM CHART_Enclavamiento_Q0_69_kV
 00303:  {COMMENT := "Enclavamiento Q0 69 kV";DESC := "";}
 00304:  (* ChartLayout;PageSize := A4,Rows := 3,Columns := 2,MarginMode := WithoutMargins,MarginSize := 37,MarginLines := 1 *)
 00305:  (* PartitionInfo;Id := 1,Name := Partition_1,Comment :=   *)
 00306:  VAR
 00307:  
 00308:  
 00309:  
 00310:       (* IO_IOVISIBILITY;AND10_1;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00311:                 
 00312:       (* PartitionInfo;PartitionID AND10_1;1  *)
 00313:  AND10_1         { COMMENT := 'and10_4'; POSITION := 42,50; SIZE := 12, 12; } :AND10;        
 00314:  
 00315:  
 00316:       (* IO_IOVISIBILITY;AND10_2;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00317:                 
 00318:       (* PartitionInfo;PartitionID AND10_2;1  *)
 00319:  AND10_2         { COMMENT := 'and10_5'; POSITION := 42,56; SIZE := 12, 12; } :AND10;        
 00320:  
 00321:  
 00322:       (* IO_IOVISIBILITY;OR10_3;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00323:                 
 00324:       (* PartitionInfo;PartitionID OR10_3;1  *)
 00325:  OR10_3          { COMMENT := 'or10_4'; POSITION := 61,50; SIZE := 12, 12; } :OR10;         
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 8
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 00326:  
 00327:  
 00328:       (* IO_IOVISIBILITY;AND10_4;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00329:                 
 00330:       (* PartitionInfo;PartitionID AND10_4;1  *)
 00331:  AND10_4         { COMMENT := 'and10_2'; POSITION := 58,23; SIZE := 12, 12; } :AND10;        
 00332:  
 00333:  
 00334:       (* IO_IOVISIBILITY;OR10_5;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00335:                 
 00336:       (* PartitionInfo;PartitionID OR10_5;1  *)
 00337:  OR10_5          { COMMENT := 'or10_1'; POSITION := 58,29; SIZE := 12, 12; } :OR10;         
 00338:  
 00339:  
 00340:       (* IO_IOVISIBILITY;AND10_6;X4:X5:X6:X7:X8:X9:X10: *)
 00341:                 
 00342:       (* PartitionInfo;PartitionID AND10_6;1  *)
 00343:  AND10_6         { COMMENT := 'and10_7'; POSITION := 47,5; SIZE := 12, 12; } :AND10;        
 00344:  
 00345:  
 00346:       (* IO_IOVISIBILITY;AND10_7;X8:X9:X10: *)
 00347:                 
 00348:       (* PartitionInfo;PartitionID AND10_7;1  *)
 00349:  AND10_7         { COMMENT := 'and10_9'; POSITION := 80,40; SIZE := 12, 12; } :AND10;        
 00350:  
 00351:  
 00352:       (* IO_IOVISIBILITY;AND10_8;X9:X10: *)
 00353:                 
 00354:       (* PartitionInfo;PartitionID AND10_8;1  *)
 00355:  AND10_8         { COMMENT := 'and10_10'; POSITION := 79,13; SIZE := 12, 12; } :AND10;        
 00356:  
 00357:  
 00358:       (* IO_IOVISIBILITY;OR10_9;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00359:                 
 00360:       (* PartitionInfo;PartitionID OR10_9;1  *)
 00361:  OR10_9          { COMMENT := 'or10_3'; POSITION := 101,20; SIZE := 12, 12; } :OR10;         
 00362:  
 00363:  
 00364:       (* IO_IOVISIBILITY;AND10_10;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00365:                 
 00366:       (* PartitionInfo;PartitionID AND10_10;1  *)
 00367:  AND10_10        { COMMENT := 'and10_3'; POSITION := 102,27; SIZE := 12, 12; } :AND10;        
 00368:  
 00369:  
 00370:       (* IO_IOVISIBILITY;AND10_11;X5:X6:X7:X8:X9:X10: *)
 00371:                 
 00372:       (* PartitionInfo;PartitionID AND10_11;1  *)
 00373:  AND10_11        { COMMENT := 'and10_6'; POSITION := 79,62; SIZE := 12, 12; } :AND10;        
 00374:  
 00375:  
 00376:       (* IO_IOVISIBILITY;OR10_12;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00377:                 
 00378:       (* PartitionInfo;PartitionID OR10_12;1  *)
 00379:  OR10_12         { COMMENT := 'or10_2'; POSITION := 101,35; SIZE := 12, 12; } :OR10;         
 00380:  
 00381:  
 00382:       (* IO_IOVISIBILITY;AND10_13;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00383:                 
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 9
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 00384:       (* PartitionInfo;PartitionID AND10_13;1  *)
 00385:  AND10_13        { COMMENT := 'and10_1'; POSITION := 101,5; SIZE := 12, 12; } :AND10;        
 00386:  
 00387:  
 00388:       (* IO_IOVISIBILITY;AND10_14;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00389:                 
 00390:       (* PartitionInfo;PartitionID AND10_14;1  *)
 00391:  AND10_14        { COMMENT := 'and10_11'; POSITION := 101,13; SIZE := 12, 12; } :AND10;        
 00392:  
 00393:       (* 0009 - GDL69TRF2BCU_.Application.FG_PowerSystem.FN1_MUVoltage_3ph.FB1_SMCB.VTmcb *)
 00394:       EXV_SPS_0009   {COMMENT := "GDL69TRF2BCU_.Application.FG_PowerSystem.FN1_MUVoltage_3ph.FB1_SMCB.VTmcb";DESC := "0##Application#Power system#Meas.point V-3ph 1#VT miniatureCB#>Open##1";}:IEXV_SPS_BO;
 00395:  
 00396:       (* 0010 - GDL69TRF2BCU_.Application.FG_PowerSystem.FN1_MUVoltage_1ph.FB1_SMCB.VTmcb *)
 00397:       EXV_SPS_0010   {COMMENT := "GDL69TRF2BCU_.Application.FG_PowerSystem.FN1_MUVoltage_1ph.FB1_SMCB.VTmcb";DESC := "0##Application#Power system#Meas.point V-1ph 1#VT miniatureCB#>Open##1";}:IEXV_SPS_BO;
 00398:  
 00399:       (* 0011 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBCEOper *)
 00400:       EXV_SPS_0011   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBCEOper";DESC := "0##Application#Usuario#Logicas#Enclav Int Oper##1";}:OEXV_BO_SPS;
 00401:  
 00402:       (* 0012 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBOper *)
 00403:       EXV_SPS_0012   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBOper";DESC := "0##Application#Usuario#Logicas#PerCB Oper Display##1";}:OEXV_BO_SPS;
 00404:  
 00405:       (* 0013 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.OROMCB *)
 00406:       EXV_SPS_0013   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.OROMCB";DESC := "0##Application#Usuario#Logicas#OR Oper Mtto##1";}:OEXV_BO_SPS;
 00407:  
 00408:       (* 0014 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBCE *)
 00409:       EXV_SPS_0014   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBCE";DESC := "0##Application#Usuario#Logicas#Permisivo Cierre Q0##1";}:OEXV_BO_SPS;
 00410:  
 00411:       (* 0015 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBAB *)
 00412:       EXV_SPS_0015   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBAB";DESC := "0##Application#Usuario#Logicas#Enclav Int Open##1";}:OEXV_BO_SPS;
 00413:  
 00414:       (* 0016 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.SPS14 *)
 00415:       EXV_SPS_0016   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.SPS14";DESC := "0##Application#Usuario#Logicas#Candado Display Int##1";}:OEXV_BO_SPS;
 00416:  
 00417:       (* 0017 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.CondSync25 *)
 00418:       EXV_SPS_0017   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.CondSync25";DESC := "0##Application#Usuario#Logicas#Condicion de Sincronismo##1";}:IEXV_SPS_BO;
 00419:  
 00420:       (* 0018 - GDL69TRF2BCU_.Application.FG_PowerSystem.FN1_MUVoltage_3ph.FB1_VolPhSeqSV.Failure *)
 00421:       EXV_SPS_0018   {COMMENT := "GDL69TRF2BCU_.Application.FG_PowerSystem.FN1_MUVoltage_3ph.FB1_VolPhSeqSV.Failure";DESC := "0##Application#Power system#Meas.point V-3ph 1#Supv. ph.seq.V#Failure##1";}:IEXV_SPS_BO;
 00422:  
 00423:       (* 0019 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBCEMto *)
 00424:       EXV_SPS_0019   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBCEMto";DESC := "0##Application#Usuario#Logicas#Enclav Int Mtto##1";}:OEXV_BO_SPS;
 00425:  
 00426:       (* 0020 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBMto *)
 00427:       EXV_SPS_0020   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBMto";DESC := "0##Application#Usuario#Logicas#PerCB Mtto Display##1";}:OEXV_BO_SPS;
 00428:  
 00429:       (* 0021 - GDL69TRF2BCU_.Application.FG1_Switch.FB1_XSWI.Pos.DPC_StatusOff *)
 00430:       EXV_SPS_0021   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Switch.FB1_XSWI.Pos.DPC_StatusOff";DESC := "0##Application#6T4-Q1#Disconnector#Position#open##1";}:IEXV_SPS_BO;
 00431:  
 00432:       (* 0022 - GDL69TRF2BCU_.Application.FG3_Switch.FB1_XSWI.Pos.DPC_StatusOff *)
 00433:       EXV_SPS_0022   {COMMENT := "GDL69TRF2BCU_.Application.FG3_Switch.FB1_XSWI.Pos.DPC_StatusOff";DESC := "0##Application#6T4-Q9#Disconnector#Position#open##1";}:IEXV_SPS_BO;
 00434:  
 00435:       (* 0023 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.SPS33 *)
 00436:       EXV_SPS_0023   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.SPS33";DESC := "0##Application#Usuario#Entradas#Selector Remoto Q0##1";}:IEXV_SPS_BO;
 00437:  
 00438:       (* 0024 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.BlqSF6E2 *)
 00439:       EXV_SPS_0024   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.BlqSF6E2";DESC := "0##Application#Usuario#Entradas#Bloqueo SF6 Q0##1";}:IEXV_SPS_BO;
 00440:  
 00441:       (* 0025 - GDL69TRF2BCU_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOff *)
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 10
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 00442:       EXV_SPS_0025   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOff";DESC := "0##Application#6T4-Q0#Circuit break.#Position#open##1";}:IEXV_SPS_BO;
 00443:  
 00444:       (* 0026 - GDL69TRF2BCU_.Application.FG1_UserDef.FB4_Universal.RxFallaSBD1 *)
 00445:       EXV_SPS_0026   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB4_Universal.RxFallaSBD1";DESC := "0##Application#Usuario#Rx Goose#Falla SBD1##1";}:IEXV_SPS_BO;
 00446:  
 00447:       (* 0027 - GDL69TRF2BCU_.Application.FG1_UserDef.FB4_Universal.RxFallaSBD2 *)
 00448:       EXV_SPS_0027   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB4_Universal.RxFallaSBD2";DESC := "0##Application#Usuario#Rx Goose#Falla SBD2##1";}:IEXV_SPS_BO;
 00449:  
 00450:       (* 0028 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.Trip86TOp *)
 00451:       EXV_SPS_0028   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.Trip86TOp";DESC := "0##Application#Usuario#Entradas#Opero 86T##1";}:IEXV_SPS_BO;
 00452:  
 00453:       (* 0029 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.Trip86BFB2Op *)
 00454:       EXV_SPS_0029   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.Trip86BFB2Op";DESC := "0##Application#Usuario#Entradas#Opero 86BF B2##1";}:IEXV_SPS_BO;
 00455:  
 00456:       (* 0030 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.Trip86BFB1Op *)
 00457:       EXV_SPS_0030   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.Trip86BFB1Op";DESC := "0##Application#Usuario#Entradas#Opero 86BF B1##1";}:IEXV_SPS_BO;
 00458:  
 00459:       (* 0031 - GDL69TRF2BCU_.Application.FG2_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOff *)
 00460:       EXV_SPS_0031   {COMMENT := "GDL69TRF2BCU_.Application.FG2_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOff";DESC := "0##Application#9T6-Q0#Circuit break.#Position#open##1";}:IEXV_SPS_BO;
 00461:  
 00462:       (* 0032 - GDL69TRF2BCU_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOn *)
 00463:       EXV_SPS_0032   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOn";DESC := "0##Application#6T4-Q0#Circuit break.#Position#closed##1";}:IEXV_SPS_BO;
 00464:  
 00465:       (* 0033 - GDL69TRF2BCU_.Application.FG1_Breaker_3pol.FB1_CILO.EnaClsFix *)
 00466:       EXV_SPS_0033   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Breaker_3pol.FB1_CILO.EnaClsFix";DESC := "0##Application#6T4-Q0#Interlocking#>Enable closing (fixed)##1";}:OEXV_BO_SPS;
 00467:  
 00468:       (* 0034 - GDL69TRF2BCU_.Application.FG1_Breaker_3pol.FB1_CILO.EnaOpnFix *)
 00469:       EXV_SPS_0034   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Breaker_3pol.FB1_CILO.EnaOpnFix";DESC := "0##Application#6T4-Q0#Interlocking#>Enable opening(fixed)##1";}:OEXV_BO_SPS;
 00470:  
 00471:       (* 0035 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCB *)
 00472:       EXV_SPS_0035   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCB";DESC := "0##Application#Usuario#Logicas#Permisivo de Operacion Q0 69 kV##1";}:OEXV_BO_SPS;
 00473:  
 00474:       (* 0036 - GDL69TRF2BCU_.Application.FG3_Switch.FB1_XSWI.Pos.DPC_StatusOn *)
 00475:       EXV_SPS_0036   {COMMENT := "GDL69TRF2BCU_.Application.FG3_Switch.FB1_XSWI.Pos.DPC_StatusOn";DESC := "0##Application#6T4-Q9#Disconnector#Position#closed##1";}:IEXV_SPS_BO;
 00476:  
 00477:       (* 0037 - GDL69TRF2BCU_.Application.FG2_Switch.FB1_XSWI.Pos.DPC_StatusOff *)
 00478:       EXV_SPS_0037   {COMMENT := "GDL69TRF2BCU_.Application.FG2_Switch.FB1_XSWI.Pos.DPC_StatusOff";DESC := "0##Application#6T4-Q2#Disconnector#Position#open##1";}:IEXV_SPS_BO;
 00479:  
 00480:       (* 0038 - GDL69TRF2BCU_.Application.FG1_UserDef.FB4_Universal.Rx86BF13 *)
 00481:       EXV_SPS_0038   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB4_Universal.Rx86BF13";DESC := "0##Application#Usuario#Rx Goose#Opero 86BF 13.8kV##1";}:IEXV_SPS_BO;
 00482:  
 00483:       (* 0039 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.ResoDescQ0 *)
 00484:       EXV_SPS_0039   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.ResoDescQ0";DESC := "0##Application#Usuario#Logicas#Resorte Descargado Q0##1";}:IEXV_SPS_BO;
 00485:  
 00486:       (* 0040 - GDL69TRF2BCU_.Application.FG1_Switch.FB1_XSWI.Pos.DPC_StatusOn *)
 00487:       EXV_SPS_0040   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Switch.FB1_XSWI.Pos.DPC_StatusOn";DESC := "0##Application#6T4-Q1#Disconnector#Position#closed##1";}:IEXV_SPS_BO;
 00488:  
 00489:       (* 0041 - GDL69TRF2BCU_.Application.FG2_Switch.FB1_XSWI.Pos.DPC_StatusOn *)
 00490:       EXV_SPS_0041   {COMMENT := "GDL69TRF2BCU_.Application.FG2_Switch.FB1_XSWI.Pos.DPC_StatusOn";DESC := "0##Application#6T4-Q2#Disconnector#Position#closed##1";}:IEXV_SPS_BO;
 00491:  
 00492:       (* 0042 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaVcdCls *)
 00493:       EXV_SPS_0042   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaVcdCls";DESC := "0##Application#Usuario#Entradas#FVCD Cto Cierre Q0##1";}:IEXV_SPS_BO;
 00494:  
 00495:       (* 0043 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaMcbClsCmp *)
 00496:       EXV_SPS_0043   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaMcbClsCmp";DESC := "0##Application#Usuario#Entradas#Falla Cto Cierre Q0##1";}:IEXV_SPS_BO;
 00497:  
 00498:       (* 0044 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaMcbVcdCls *)
 00499:       EXV_SPS_0044   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaMcbVcdCls";DESC := "0##Application#Usuario#Logicas#Falla VCD Cto de Cierre General##1";}:OEXV_BO_SPS;
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 11
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 00500:  
 00501:       (* 0045 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaSCDBPyBR *)
 00502:       EXV_SPS_0045   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaSCDBPyBR";DESC := "0##Application#Usuario#Logicas#Falla SCD B1 y B2##1";}:OEXV_BO_SPS;
 00503:  END_VAR
 00504:  
 00505:       EXV_SPS_0009        (LNK := 9);
                                CHART_Enclavamiento_Q0_69_kV:
0000010A  182A090034010000          MOVE.W    #9,308(DP)
00000112  04B10000000034010000      VCALL     IEXV_SPS_BO,#308
 00506:  
 00507:       EXV_SPS_0010        (LNK := 10);
0000011C  182A0A003E010000          MOVE.W    #10,318(DP)
00000124  04B1000000003E010000      VCALL     IEXV_SPS_BO,#318
 00508:  
 00509:       EXV_SPS_0017        (LNK := 17);
0000012E  182A110084010000          MOVE.W    #17,388(DP)
00000136  04B10000000084010000      VCALL     IEXV_SPS_BO,#388
 00510:  
 00511:       EXV_SPS_0018        (LNK := 18);
00000140  182A12008E010000          MOVE.W    #18,398(DP)
00000148  04B1000000008E010000      VCALL     IEXV_SPS_BO,#398
 00512:  
 00513:       EXV_SPS_0021        (LNK := 21);
00000152  182A1500AC010000          MOVE.W    #21,428(DP)
0000015A  04B100000000AC010000      VCALL     IEXV_SPS_BO,#428
 00514:  
 00515:       EXV_SPS_0022        (LNK := 22);
00000164  182A1600B6010000          MOVE.W    #22,438(DP)
0000016C  04B100000000B6010000      VCALL     IEXV_SPS_BO,#438
 00516:  
 00517:       EXV_SPS_0023        (LNK := 23);
00000176  182A1700C0010000          MOVE.W    #23,448(DP)
0000017E  04B100000000C0010000      VCALL     IEXV_SPS_BO,#448
 00518:  
 00519:       EXV_SPS_0024        (LNK := 24);
00000188  182A1800CA010000          MOVE.W    #24,458(DP)
00000190  04B100000000CA010000      VCALL     IEXV_SPS_BO,#458
 00520:  
 00521:       EXV_SPS_0025        (LNK := 25);
0000019A  182A1900D4010000          MOVE.W    #25,468(DP)
000001A2  04B100000000D4010000      VCALL     IEXV_SPS_BO,#468
 00522:  
 00523:       EXV_SPS_0026        (LNK := 26);
000001AC  182A1A00DE010000          MOVE.W    #26,478(DP)
000001B4  04B100000000DE010000      VCALL     IEXV_SPS_BO,#478
 00524:  
 00525:       EXV_SPS_0027        (LNK := 27);
000001BE  182A1B00E8010000          MOVE.W    #27,488(DP)
000001C6  04B100000000E8010000      VCALL     IEXV_SPS_BO,#488
 00526:  
 00527:       EXV_SPS_0028        (LNK := 28);
000001D0  182A1C00F2010000          MOVE.W    #28,498(DP)
000001D8  04B100000000F2010000      VCALL     IEXV_SPS_BO,#498
 00528:  
 00529:       EXV_SPS_0029        (LNK := 29);
000001E2  182A1D00FC010000          MOVE.W    #29,508(DP)
000001EA  04B100000000FC010000      VCALL     IEXV_SPS_BO,#508
 00530:  
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 12
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 00531:       EXV_SPS_0030        (LNK := 30);
000001F4  182A1E0006020000          MOVE.W    #30,518(DP)
000001FC  04B10000000006020000      VCALL     IEXV_SPS_BO,#518
 00532:  
 00533:       EXV_SPS_0031        (LNK := 31);
00000206  182A1F0010020000          MOVE.W    #31,528(DP)
0000020E  04B10000000010020000      VCALL     IEXV_SPS_BO,#528
 00534:  
 00535:       EXV_SPS_0032        (LNK := 32);
00000218  182A20001A020000          MOVE.W    #32,538(DP)
00000220  04B1000000001A020000      VCALL     IEXV_SPS_BO,#538
 00536:  
 00537:       EXV_SPS_0036        (LNK := 36);
0000022A  182A240042020000          MOVE.W    #36,578(DP)
00000232  04B10000000042020000      VCALL     IEXV_SPS_BO,#578
 00538:  
 00539:       EXV_SPS_0037        (LNK := 37);
0000023C  182A25004C020000          MOVE.W    #37,588(DP)
00000244  04B1000000004C020000      VCALL     IEXV_SPS_BO,#588
 00540:  
 00541:       EXV_SPS_0038        (LNK := 38);
0000024E  182A260056020000          MOVE.W    #38,598(DP)
00000256  04B10000000056020000      VCALL     IEXV_SPS_BO,#598
 00542:  
 00543:       EXV_SPS_0039        (LNK := 39);
00000260  182A270060020000          MOVE.W    #39,608(DP)
00000268  04B10000000060020000      VCALL     IEXV_SPS_BO,#608
 00544:  
 00545:       EXV_SPS_0040        (LNK := 40);
00000272  182A28006A020000          MOVE.W    #40,618(DP)
0000027A  04B1000000006A020000      VCALL     IEXV_SPS_BO,#618
 00546:  
 00547:       EXV_SPS_0041        (LNK := 41);
00000284  182A290074020000          MOVE.W    #41,628(DP)
0000028C  04B10000000074020000      VCALL     IEXV_SPS_BO,#628
 00548:  
 00549:       EXV_SPS_0042        (LNK := 42);
00000296  182A2A007E020000          MOVE.W    #42,638(DP)
0000029E  04B1000000007E020000      VCALL     IEXV_SPS_BO,#638
 00550:  
 00551:       EXV_SPS_0043        (LNK := 43);
000002A8  182A2B0088020000          MOVE.W    #43,648(DP)
000002B0  04B10000000088020000      VCALL     IEXV_SPS_BO,#648
 00552:  
 00553:       AND10_1             (X1 := EXV_SPS_0040.VAL(* POSITION := 3*53: SIZE := 31* -1:   *) ,
000002BA  18226C02000000000000      MOVE.W    620(DP),0(DP)
 00554:                            X2 := NOT EXV_SPS_0030.VAL(* POSITION := 6*54: SIZE := 28* -1:   *) ,
000002C4  0E0208020000              LD.W      520(DP)
000002CA  4805                      NOT.W     AC
000002CC  3FA50100                  AND.W     AC,#1
000002D0  130202000000              ST.W      2(DP)
 00555:                            X3 := 1,
000002D6  182A010004000000          MOVE.W    #1,4(DP)
 00556:                            X4 := 1,
000002DE  182A010006000000          MOVE.W    #1,6(DP)
 00557:                            X5 := 1,
000002E6  182A010008000000          MOVE.W    #1,8(DP)
 00558:                            X6 := 1,
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 13
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

000002EE  182A01000A000000          MOVE.W    #1,10(DP)
 00559:                            X7 := 1,
000002F6  182A01000C000000          MOVE.W    #1,12(DP)
 00560:                            X8 := 1,
000002FE  182A01000E000000          MOVE.W    #1,14(DP)
 00561:                            X9 := 1,
00000306  182A010010000000          MOVE.W    #1,16(DP)
 00562:                            X10 := 1);
0000030E  182A010012000000          MOVE.W    #1,18(DP)
00000316  04B13200000000000000      VCALL     AND10,#0
 00563:  
 00564:       AND10_2             (X1 := EXV_SPS_0041.VAL(* POSITION := 4*59: SIZE := 31* -1:   *) ,
00000320  18227602000016000000      MOVE.W    630(DP),22(DP)
 00565:                            X2 := NOT EXV_SPS_0029.VAL(* POSITION := 7*60: SIZE := 28* -1:   *) ,
0000032A  0E02FE010000              LD.W      510(DP)
00000330  4805                      NOT.W     AC
00000332  3FA50100                  AND.W     AC,#1
00000336  130218000000              ST.W      24(DP)
 00566:                            X3 := 1,
0000033C  182A01001A000000          MOVE.W    #1,26(DP)
 00567:                            X4 := 1,
00000344  182A01001C000000          MOVE.W    #1,28(DP)
 00568:                            X5 := 1,
0000034C  182A01001E000000          MOVE.W    #1,30(DP)
 00569:                            X6 := 1,
00000354  182A010020000000          MOVE.W    #1,32(DP)
 00570:                            X7 := 1,
0000035C  182A010022000000          MOVE.W    #1,34(DP)
 00571:                            X8 := 1,
00000364  182A010024000000          MOVE.W    #1,36(DP)
 00572:                            X9 := 1,
0000036C  182A010026000000          MOVE.W    #1,38(DP)
 00573:                            X10 := 1);
00000374  182A010028000000          MOVE.W    #1,40(DP)
0000037C  04B13200000016000000      VCALL     AND10,#22
 00574:  
 00575:       OR10_3              (X1 := AND10_1.Y,
00000386  1822140000002C000000      MOVE.W    20(DP),44(DP)
 00576:                            X2 := AND10_2.Y,
00000390  18222A0000002E000000      MOVE.W    42(DP),46(DP)
 00577:                            X3 := 0,
0000039A  182A000030000000          MOVE.W    #0,48(DP)
 00578:                            X4 := 0,
000003A2  182A000032000000          MOVE.W    #0,50(DP)
 00579:                            X5 := 0,
000003AA  182A000034000000          MOVE.W    #0,52(DP)
 00580:                            X6 := 0,
000003B2  182A000036000000          MOVE.W    #0,54(DP)
 00581:                            X7 := 0,
000003BA  182A000038000000          MOVE.W    #0,56(DP)
 00582:                            X8 := 0,
000003C2  182A00003A000000          MOVE.W    #0,58(DP)
 00583:                            X9 := 0,
000003CA  182A00003C000000          MOVE.W    #0,60(DP)
 00584:                            X10 := 0);
000003D2  182A00003E000000          MOVE.W    #0,62(DP)
000003DA  04B1780000002C000000      VCALL     OR10,#44
 00585:  
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 14
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 00586:       AND10_4             (X1 := EXV_SPS_0026.VAL(* POSITION := 26*26: SIZE := 27* -1:   *) ,
000003E4  1822E001000042000000      MOVE.W    480(DP),66(DP)
 00587:                            X2 := EXV_SPS_0027.VAL(* POSITION := 26*27: SIZE := 27* -1:   *) ,
000003EE  1822EA01000044000000      MOVE.W    490(DP),68(DP)
 00588:                            X3 := 1,
000003F8  182A010046000000          MOVE.W    #1,70(DP)
 00589:                            X4 := 1,
00000400  182A010048000000          MOVE.W    #1,72(DP)
 00590:                            X5 := 1,
00000408  182A01004A000000          MOVE.W    #1,74(DP)
 00591:                            X6 := 1,
00000410  182A01004C000000          MOVE.W    #1,76(DP)
 00592:                            X7 := 1,
00000418  182A01004E000000          MOVE.W    #1,78(DP)
 00593:                            X8 := 1,
00000420  182A010050000000          MOVE.W    #1,80(DP)
 00594:                            X9 := 1,
00000428  182A010052000000          MOVE.W    #1,82(DP)
 00595:                            X10 := 1);
00000430  182A010054000000          MOVE.W    #1,84(DP)
00000438  04B13200000042000000      VCALL     AND10,#66
 00596:  
 00597:  
 00598:       OR10_5              (X1 := EXV_SPS_0043.VAL(* POSITION := 21*32: SIZE := 31* -1:   *) ,
00000442  18228A02000058000000      MOVE.W    650(DP),88(DP)
 00599:                            X2 := EXV_SPS_0042.VAL(* POSITION := 23*33: SIZE := 31* -1:   *) ,
0000044C  1822800200005A000000      MOVE.W    640(DP),90(DP)
 00600:                            X3 := 0,
00000456  182A00005C000000          MOVE.W    #0,92(DP)
 00601:                            X4 := 0,
0000045E  182A00005E000000          MOVE.W    #0,94(DP)
 00602:                            X5 := 0,
00000466  182A000060000000          MOVE.W    #0,96(DP)
 00603:                            X6 := 0,
0000046E  182A000062000000          MOVE.W    #0,98(DP)
 00604:                            X7 := 0,
00000476  182A000064000000          MOVE.W    #0,100(DP)
 00605:                            X8 := 0,
0000047E  182A000066000000          MOVE.W    #0,102(DP)
 00606:                            X9 := 0,
00000486  182A000068000000          MOVE.W    #0,104(DP)
 00607:                            X10 := 0);
0000048E  182A00006A000000          MOVE.W    #0,106(DP)
00000496  04B17800000058000000      VCALL     OR10,#88
 00608:  
 00609:  
 00610:       AND10_6             (X1 := EXV_SPS_0021.VAL(* POSITION := 11*8: SIZE := 30* -1:   *) ,
000004A0  1822AE0100006E000000      MOVE.W    430(DP),110(DP)
 00611:                            X2 := EXV_SPS_0037.VAL(* POSITION := 11*9: SIZE := 30* -1:   *) ,
000004AA  18224E02000070000000      MOVE.W    590(DP),112(DP)
 00612:                            X3 := EXV_SPS_0022.VAL(* POSITION := 11*10: SIZE := 30* -1:   *) ,
000004B4  1822B801000072000000      MOVE.W    440(DP),114(DP)
 00613:                            X4 := 1,
000004BE  182A010074000000          MOVE.W    #1,116(DP)
 00614:                            X5 := 1,
000004C6  182A010076000000          MOVE.W    #1,118(DP)
 00615:                            X6 := 1,
000004CE  182A010078000000          MOVE.W    #1,120(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 15
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 00616:                            X7 := 1,
000004D6  182A01007A000000          MOVE.W    #1,122(DP)
 00617:                            X8 := 1,
000004DE  182A01007C000000          MOVE.W    #1,124(DP)
 00618:                            X9 := 1,
000004E6  182A01007E000000          MOVE.W    #1,126(DP)
 00619:                            X10 := 1);
000004EE  182A010080000000          MOVE.W    #1,128(DP)
000004F6  04B1320000006E000000      VCALL     AND10,#110
 00620:  
 00621:  
 00622:  
 00623:       AND10_7             (X1 := EXV_SPS_0036.VAL(* POSITION := 42*43: SIZE := 31* -1:   *) ,
00000500  18224402000084000000      MOVE.W    580(DP),132(DP)
 00624:                            X2 := NOT EXV_SPS_0018.VAL(* POSITION := 33*44: SIZE := 40* -1:   *) ,
0000050A  0E0290010000              LD.W      400(DP)
00000510  4805                      NOT.W     AC
00000512  3FA50100                  AND.W     AC,#1
00000516  130286000000              ST.W      134(DP)
 00625:                            X3 := NOT EXV_SPS_0009.VAL(* POSITION := 34*45: SIZE := 39* -1:   *) ,
0000051C  0E0236010000              LD.W      310(DP)
00000522  4805                      NOT.W     AC
00000524  3FA50100                  AND.W     AC,#1
00000528  130288000000              ST.W      136(DP)
 00626:                            X4 := NOT EXV_SPS_0010.VAL(* POSITION := 34*46: SIZE := 39* -1:   *) ,
0000052E  0E0240010000              LD.W      320(DP)
00000534  4805                      NOT.W     AC
00000536  3FA50100                  AND.W     AC,#1
0000053A  13028A000000              ST.W      138(DP)
 00627:                            X5 := EXV_SPS_0017.VAL(* POSITION := 40*47: SIZE := 33* -1:   *) ,
00000540  1822860100008C000000      MOVE.W    390(DP),140(DP)
 00628:                            X6 := EXV_SPS_0031.VAL(* POSITION := 42*48: SIZE := 31* -1:   *) ,
0000054A  1822120200008E000000      MOVE.W    530(DP),142(DP)
 00629:                            X7 := OR10_3.Y,
00000554  18224000000090000000      MOVE.W    64(DP),144(DP)
 00630:                            X8 := 1,
0000055E  182A010092000000          MOVE.W    #1,146(DP)
 00631:                            X9 := 1,
00000566  182A010094000000          MOVE.W    #1,148(DP)
 00632:                            X10 := 1);
0000056E  182A010096000000          MOVE.W    #1,150(DP)
00000576  04B13200000084000000      VCALL     AND10,#132
 00633:  
 00634:  
 00635:  
 00636:       AND10_8             (X1 := EXV_SPS_0023.VAL(* POSITION := 42*16: SIZE := 31* -1:   *) ,
00000580  1822C20100009A000000      MOVE.W    450(DP),154(DP)
 00637:                            X2 := EXV_SPS_0025.VAL(* POSITION := 42*17: SIZE := 31* -1:   *) ,
0000058A  1822D60100009C000000      MOVE.W    470(DP),156(DP)
 00638:                            X3 := NOT EXV_SPS_0024.VAL(* POSITION := 44*18: SIZE := 29* -1:   *) ,
00000594  0E02CC010000              LD.W      460(DP)
0000059A  4805                      NOT.W     AC
0000059C  3FA50100                  AND.W     AC,#1
000005A0  13029E000000              ST.W      158(DP)
 00639:                            X4 := NOT EXV_SPS_0039.VAL(* POSITION := 41*19: SIZE := 32* -1:   *) ,
000005A6  0E0262020000              LD.W      610(DP)
000005AC  4805                      NOT.W     AC
000005AE  3FA50100                  AND.W     AC,#1
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 16
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

000005B2  1302A0000000              ST.W      160(DP)
 00640:                            X5 := NOT EXV_SPS_0028.VAL(* POSITION := 47*20: SIZE := 26* -1:   *) ,
000005B8  0E02F4010000              LD.W      500(DP)
000005BE  4805                      NOT.W     AC
000005C0  3FA50100                  AND.W     AC,#1
000005C4  1302A2000000              ST.W      162(DP)
 00641:                            X6 := NOT EXV_SPS_0038.VAL(* POSITION := 43*21: SIZE := 30* -1:   *) ,
000005CA  0E0258020000              LD.W      600(DP)
000005D0  4805                      NOT.W     AC
000005D2  3FA50100                  AND.W     AC,#1
000005D6  1302A4000000              ST.W      164(DP)
 00642:                            X7 := NOT AND10_4.Y,
000005DC  0E0256000000              LD.W      86(DP)
000005E2  4805                      NOT.W     AC
000005E4  3FA50100                  AND.W     AC,#1
000005E8  1302A6000000              ST.W      166(DP)
 00643:                            X8 := NOT OR10_5.Y,
000005EE  0E026C000000              LD.W      108(DP)
000005F4  4805                      NOT.W     AC
000005F6  3FA50100                  AND.W     AC,#1
000005FA  1302A8000000              ST.W      168(DP)
 00644:                            X9 := 1,
00000600  182A0100AA000000          MOVE.W    #1,170(DP)
 00645:                            X10 := 1);
00000608  182A0100AC000000          MOVE.W    #1,172(DP)
00000610  04B1320000009A000000      VCALL     AND10,#154
 00646:  
 00647:  
 00648:  
 00649:       OR10_9              (X1 := AND10_6.Y,
0000061A  182282000000B0000000      MOVE.W    130(DP),176(DP)
 00650:                            X2 := AND10_7.Y,
00000624  182298000000B2000000      MOVE.W    152(DP),178(DP)
 00651:                            X3 := 0,
0000062E  182A0000B4000000          MOVE.W    #0,180(DP)
 00652:                            X4 := 0,
00000636  182A0000B6000000          MOVE.W    #0,182(DP)
 00653:                            X5 := 0,
0000063E  182A0000B8000000          MOVE.W    #0,184(DP)
 00654:                            X6 := 0,
00000646  182A0000BA000000          MOVE.W    #0,186(DP)
 00655:                            X7 := 0,
0000064E  182A0000BC000000          MOVE.W    #0,188(DP)
 00656:                            X8 := 0,
00000656  182A0000BE000000          MOVE.W    #0,190(DP)
 00657:                            X9 := 0,
0000065E  182A0000C0000000          MOVE.W    #0,192(DP)
 00658:                            X10 := 0);
00000666  182A0000C2000000          MOVE.W    #0,194(DP)
0000066E  04B178000000B0000000      VCALL     OR10,#176
 00659:  
 00660:  
 00661:       AND10_10            (X1 := OR10_9.Y,
00000678  1822C4000000C6000000      MOVE.W    196(DP),198(DP)
 00662:                            X2 := AND10_8.Y,
00000682  1822AE000000C8000000      MOVE.W    174(DP),200(DP)
 00663:                            X3 := 1,
0000068C  182A0100CA000000          MOVE.W    #1,202(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 17
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 00664:                            X4 := 1,
00000694  182A0100CC000000          MOVE.W    #1,204(DP)
 00665:                            X5 := 1,
0000069C  182A0100CE000000          MOVE.W    #1,206(DP)
 00666:                            X6 := 1,
000006A4  182A0100D0000000          MOVE.W    #1,208(DP)
 00667:                            X7 := 1,
000006AC  182A0100D2000000          MOVE.W    #1,210(DP)
 00668:                            X8 := 1,
000006B4  182A0100D4000000          MOVE.W    #1,212(DP)
 00669:                            X9 := 1,
000006BC  182A0100D6000000          MOVE.W    #1,214(DP)
 00670:                            X10 := 1);
000006C4  182A0100D8000000          MOVE.W    #1,216(DP)
000006CC  04B132000000C6000000      VCALL     AND10,#198
 00671:  
 00672:  
 00673:  
 00674:       AND10_11            (X1 := NOT EXV_SPS_0026.VAL(* POSITION := 46*65: SIZE := 27* -1:   *) ,
000006D6  0E02E0010000              LD.W      480(DP)
000006DC  4805                      NOT.W     AC
000006DE  3FA50100                  AND.W     AC,#1
000006E2  1302DC000000              ST.W      220(DP)
 00675:                            X2 := NOT EXV_SPS_0024.VAL(* POSITION := 44*66: SIZE := 29* -1:   *) ,
000006E8  0E02CC010000              LD.W      460(DP)
000006EE  4805                      NOT.W     AC
000006F0  3FA50100                  AND.W     AC,#1
000006F4  1302DE000000              ST.W      222(DP)
 00676:                            X3 := EXV_SPS_0032.VAL(* POSITION := 41*67: SIZE := 32* -1:   *) ,
000006FA  18221C020000E0000000      MOVE.W    540(DP),224(DP)
 00677:                            X4 := EXV_SPS_0023.VAL(* POSITION := 42*68: SIZE := 31* -1:   *) ,
00000704  1822C2010000E2000000      MOVE.W    450(DP),226(DP)
 00678:                            X5 := 1,
0000070E  182A0100E4000000          MOVE.W    #1,228(DP)
 00679:                            X6 := 1,
00000716  182A0100E6000000          MOVE.W    #1,230(DP)
 00680:                            X7 := 1,
0000071E  182A0100E8000000          MOVE.W    #1,232(DP)
 00681:                            X8 := 1,
00000726  182A0100EA000000          MOVE.W    #1,234(DP)
 00682:                            X9 := 1,
0000072E  182A0100EC000000          MOVE.W    #1,236(DP)
 00683:                            X10 := 1);
00000736  182A0100EE000000          MOVE.W    #1,238(DP)
0000073E  04B132000000DC000000      VCALL     AND10,#220
 00684:  
 00685:  
 00686:  
 00687:       OR10_12             (X1 := AND10_10.Y,
00000748  1822DA000000F2000000      MOVE.W    218(DP),242(DP)
 00688:                            X2 := AND10_11.Y,
00000752  1822F0000000F4000000      MOVE.W    240(DP),244(DP)
 00689:                            X3 := 0,
0000075C  182A0000F6000000          MOVE.W    #0,246(DP)
 00690:                            X4 := 0,
00000764  182A0000F8000000          MOVE.W    #0,248(DP)
 00691:                            X5 := 0,
0000076C  182A0000FA000000          MOVE.W    #0,250(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 18
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 00692:                            X6 := 0,
00000774  182A0000FC000000          MOVE.W    #0,252(DP)
 00693:                            X7 := 0,
0000077C  182A0000FE000000          MOVE.W    #0,254(DP)
 00694:                            X8 := 0,
00000784  182A000000010000          MOVE.W    #0,256(DP)
 00695:                            X9 := 0,
0000078C  182A000002010000          MOVE.W    #0,258(DP)
 00696:                            X10 := 0);
00000794  182A000004010000          MOVE.W    #0,260(DP)
0000079C  04B178000000F2000000      VCALL     OR10,#242
 00697:  
 00698:  
 00699:       AND10_13            (X1 := AND10_6.Y,
000007A6  18228200000008010000      MOVE.W    130(DP),264(DP)
 00700:                            X2 := AND10_8.Y,
000007B0  1822AE0000000A010000      MOVE.W    174(DP),266(DP)
 00701:                            X3 := 1,
000007BA  182A01000C010000          MOVE.W    #1,268(DP)
 00702:                            X4 := 1,
000007C2  182A01000E010000          MOVE.W    #1,270(DP)
 00703:                            X5 := 1,
000007CA  182A010010010000          MOVE.W    #1,272(DP)
 00704:                            X6 := 1,
000007D2  182A010012010000          MOVE.W    #1,274(DP)
 00705:                            X7 := 1,
000007DA  182A010014010000          MOVE.W    #1,276(DP)
 00706:                            X8 := 1,
000007E2  182A010016010000          MOVE.W    #1,278(DP)
 00707:                            X9 := 1,
000007EA  182A010018010000          MOVE.W    #1,280(DP)
 00708:                            X10 := 1);
000007F2  182A01001A010000          MOVE.W    #1,282(DP)
000007FA  04B13200000008010000      VCALL     AND10,#264
 00709:  
 00710:       AND10_14            (X1 := AND10_8.Y,
00000804  1822AE0000001E010000      MOVE.W    174(DP),286(DP)
 00711:                            X2 := AND10_7.Y,
0000080E  18229800000020010000      MOVE.W    152(DP),288(DP)
 00712:                            X3 := 1,
00000818  182A010022010000          MOVE.W    #1,290(DP)
 00713:                            X4 := 1,
00000820  182A010024010000          MOVE.W    #1,292(DP)
 00714:                            X5 := 1,
00000828  182A010026010000          MOVE.W    #1,294(DP)
 00715:                            X6 := 1,
00000830  182A010028010000          MOVE.W    #1,296(DP)
 00716:                            X7 := 1,
00000838  182A01002A010000          MOVE.W    #1,298(DP)
 00717:                            X8 := 1,
00000840  182A01002C010000          MOVE.W    #1,300(DP)
 00718:                            X9 := 1,
00000848  182A01002E010000          MOVE.W    #1,302(DP)
 00719:                            X10 := 1);
00000850  182A010030010000          MOVE.W    #1,304(DP)
00000858  04B1320000001E010000      VCALL     AND10,#286
 00720:  
 00721:       EXV_SPS_0011        (LNK := 11,
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 19
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

00000862  182A0B0048010000          MOVE.W    #11,328(DP)
 00722:                            VAL := AND10_7.Y(* POSITION := 100*43: SIZE := 29* -1:   *) );
0000086A  1822980000004A010000      MOVE.W    152(DP),330(DP)
00000874  04B10A00000048010000      VCALL     OEXV_BO_SPS,#328
 00723:       EXV_SPS_0012        (LNK := 12,
0000087E  182A0C0052010000          MOVE.W    #12,338(DP)
 00724:                            VAL := AND10_14.Y(* POSITION := 117*16: SIZE := 30* -1:   *) );
00000886  18223201000054010000      MOVE.W    306(DP),340(DP)
00000890  04B10A00000052010000      VCALL     OEXV_BO_SPS,#338
 00725:       EXV_SPS_0013        (LNK := 13,
0000089A  182A0D005C010000          MOVE.W    #13,348(DP)
 00726:                            VAL := OR10_9.Y(* POSITION := 120*23: SIZE := 27* -1:   *) );
000008A2  1822C40000005E010000      MOVE.W    196(DP),350(DP)
000008AC  04B10A0000005C010000      VCALL     OEXV_BO_SPS,#348
 00727:       EXV_SPS_0014        (LNK := 14,
000008B6  182A0E0066010000          MOVE.W    #14,358(DP)
 00728:                            VAL := AND10_10.Y(* POSITION := 119*30: SIZE := 31* -1:   *) );
000008BE  1822DA00000068010000      MOVE.W    218(DP),360(DP)
000008C8  04B10A00000066010000      VCALL     OEXV_BO_SPS,#358
 00729:       EXV_SPS_0015        (LNK := 15,
000008D2  182A0F0070010000          MOVE.W    #15,368(DP)
 00730:                            VAL := AND10_11.Y(* POSITION := 97*65: SIZE := 29* -1:   *) );
000008DA  1822F000000072010000      MOVE.W    240(DP),370(DP)
000008E4  04B10A00000070010000      VCALL     OEXV_BO_SPS,#368
 00731:       EXV_SPS_0016        (LNK := 16,
000008EE  182A10007A010000          MOVE.W    #16,378(DP)
 00732:                            VAL := OR10_12.Y(* POSITION := 120*39: SIZE := 31* -1:   *) );
000008F6  1822060100007C010000      MOVE.W    262(DP),380(DP)
00000900  04B10A0000007A010000      VCALL     OEXV_BO_SPS,#378
 00733:       EXV_SPS_0019        (LNK := 19,
0000090A  182A130098010000          MOVE.W    #19,408(DP)
 00734:                            VAL := AND10_6.Y(* POSITION := 65*6: SIZE := 29* -1:   *) );
00000912  1822820000009A010000      MOVE.W    130(DP),410(DP)
0000091C  04B10A00000098010000      VCALL     OEXV_BO_SPS,#408
 00735:       EXV_SPS_0020        (LNK := 20,
00000926  182A1400A2010000          MOVE.W    #20,418(DP)
 00736:                            VAL := AND10_13.Y(* POSITION := 116*8: SIZE := 30* -1:   *) );
0000092E  18221C010000A4010000      MOVE.W    284(DP),420(DP)
00000938  04B10A000000A2010000      VCALL     OEXV_BO_SPS,#418
 00737:       EXV_SPS_0033        (LNK := 33,
00000942  182A210024020000          MOVE.W    #33,548(DP)
 00738:                            VAL := AND10_10.Y(* POSITION := 119*31: SIZE := 35* -1:   *) );
0000094A  1822DA00000026020000      MOVE.W    218(DP),550(DP)
00000954  04B10A00000024020000      VCALL     OEXV_BO_SPS,#548
 00739:       EXV_SPS_0034        (LNK := 34,
0000095E  182A22002E020000          MOVE.W    #34,558(DP)
 00740:                            VAL := AND10_11.Y(* POSITION := 97*66: SIZE := 34* -1:   *) );
00000966  1822F000000030020000      MOVE.W    240(DP),560(DP)
00000970  04B10A0000002E020000      VCALL     OEXV_BO_SPS,#558
 00741:       EXV_SPS_0035        (LNK := 35,
0000097A  182A230038020000          MOVE.W    #35,568(DP)
 00742:                            VAL := OR10_12.Y(* POSITION := 120*38: SIZE := 37* -1:   *) );
00000982  1822060100003A020000      MOVE.W    262(DP),570(DP)
0000098C  04B10A00000038020000      VCALL     OEXV_BO_SPS,#568
 00743:       EXV_SPS_0044        (LNK := 44,
00000996  182A2C0092020000          MOVE.W    #44,658(DP)
 00744:                            VAL := OR10_5.Y(* POSITION := 49*37: SIZE := 37* -1:   *) );
0000099E  18226C00000094020000      MOVE.W    108(DP),660(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 20
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

000009A8  04B10A00000092020000      VCALL     OEXV_BO_SPS,#658
 00745:       EXV_SPS_0045        (LNK := 45,
000009B2  182A2D009C020000          MOVE.W    #45,668(DP)
 00746:                            VAL := AND10_4.Y(* POSITION := 50*38: SIZE := 30* -1:   *) );
000009BA  1822560000009E020000      MOVE.W    86(DP),670(DP)
000009C4  04B10A0000009C020000      VCALL     OEXV_BO_SPS,#668
 00747:  
 00748:  (* COMMENT_TEXT;{X=65,Y=1};{Width=33, Height=2};FontSize := 12,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;Enclavamientos Cierre Interruptor de 69 kV *)
 00749:  (* COMMENT_TEXT;{X=2,Y=62};{Width=34, Height=2};FontSize := 12,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;Enclavamientos Apertura Interruptor de 69 kV *)
 00750:  (* COMMENT_TEXT;{X=7,Y=27};{Width=16, Height=1};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -256,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;GOOSE SCDB2 de F003 *)
 00751:  (* COMMENT_TEXT;{X=7,Y=26};{Width=16, Height=1};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -256,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;GOOSE SCDB1 de F002 *)
 00752:  (* COMMENT_TEXT;{X=5,Y=38};{Width=24, Height=2};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Center,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := -16777216,WallpaperGamma := 100,PartitionID := 1,;INTERRUPTOR OPERACION *)
 00753:  (* COMMENT_TEXT;{X=6,Y=4};{Width=23, Height=2};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Center,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := -16777216,WallpaperGamma := 100,PartitionID := 1,;INTERRUPTOR MANTENIMIENTO  *)
 00754:  (* COMMENT_TEXT;{X=5,Y=13};{Width=23, Height=2};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Center,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := -16777216,WallpaperGamma := 100,PartitionID := 1,;ENCLAVAMIENTOS COMUNES *)
 00755:  (* COMMENT_TEXT;{X=14,Y=65};{Width=16, Height=1};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -256,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;GOOSE SCDB1 de F002 *)
 00756:  (* COMMENT_TEXT;{X=7,Y=21};{Width=22, Height=1};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -256,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;GOOSE 86BF 13.8kV No Op  F004 *)
 00757:  
 00758:  END_PROGRAM
000009CE  010A0000                  RETB      #0
 00759:  
 00760:                                                    (* ---------- Program : CHART_Falla_PTs ----------  *)
 00761:  
 00762:  PROGRAM CHART_Falla_PTs
 00763:  {COMMENT := "Falla PTs";DESC := "";}
 00764:  (* ChartLayout;PageSize := A4,Rows := 3,Columns := 2,MarginMode := WithoutMargins,MarginSize := 37,MarginLines := 1 *)
 00765:  (* PartitionInfo;Id := 1,Name := Partition_1,Comment :=   *)
 00766:  VAR
 00767:  
 00768:  
 00769:  
 00770:       (* IO_IOVISIBILITY;OR10_1;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00771:                 
 00772:       (* PartitionInfo;PartitionID OR10_1;1  *)
 00773:  OR10_1          { COMMENT := 'or10_3'; POSITION := 44,10; SIZE := 12, 12; } :OR10;         
 00774:  
 00775:  
 00776:       (* IO_IOVISIBILITY;OR10_2;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00777:                 
 00778:       (* PartitionInfo;PartitionID OR10_2;1  *)
 00779:  OR10_2          { COMMENT := 'or10_5'; POSITION := 44,24; SIZE := 12, 12; } :OR10;         
 00780:  
 00781:  
 00782:       (* IO_IOVISIBILITY;AND10_3;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00783:                 
 00784:       (* PartitionInfo;PartitionID AND10_3;1  *)
 00785:  AND10_3         { COMMENT := 'and10_1'; POSITION := 66,9; SIZE := 12, 12; } :AND10;        
 00786:  
 00787:  
 00788:       (* IO_IOVISIBILITY;AND10_4;X4:X5:X6:X7:X8:X9:X10: *)
 00789:                 
 00790:       (* PartitionInfo;PartitionID AND10_4;1  *)
 00791:  AND10_4         { COMMENT := 'and10_2'; POSITION := 66,17; SIZE := 12, 12; } :AND10;        
 00792:  
 00793:  
 00794:       (* IO_IOVISIBILITY;OR10_5;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00795:                 
 00796:       (* PartitionInfo;PartitionID OR10_5;1  *)
 00797:  OR10_5          { COMMENT := 'or10_2'; POSITION := 51,40; SIZE := 12, 12; } :OR10;         
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 21
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 00798:  
 00799:  
 00800:       (* IO_IOVISIBILITY;OR10_6;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00801:                 
 00802:       (* PartitionInfo;PartitionID OR10_6;1  *)
 00803:  OR10_6          { COMMENT := 'or10_4'; POSITION := 89,12; SIZE := 12, 12; } :OR10;         
 00804:  
 00805:       (* 0046 - GDL69TRF2BCU_.Application.FG_PowerSystem.FN1_MUVoltage_3ph.FB1_SMCB.VTmcb *)
 00806:       EXV_SPS_0046   {COMMENT := "GDL69TRF2BCU_.Application.FG_PowerSystem.FN1_MUVoltage_3ph.FB1_SMCB.VTmcb";DESC := "0##Application#Power system#Meas.point V-3ph 1#VT miniatureCB#>Open##1";}:OEXV_BO_SPS;
 00807:  
 00808:       (* 0047 - GDL69TRF2BCU_.Application.FG_PowerSystem.FN1_MUVoltage_1ph.FB1_SMCB.VTmcb *)
 00809:       EXV_SPS_0047   {COMMENT := "GDL69TRF2BCU_.Application.FG_PowerSystem.FN1_MUVoltage_1ph.FB1_SMCB.VTmcb";DESC := "0##Application#Power system#Meas.point V-1ph 1#VT miniatureCB#>Open##1";}:OEXV_BO_SPS;
 00810:  
 00811:       (* 0048 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaPTN1B1 *)
 00812:       EXV_SPS_0048   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaPTN1B1";DESC := "0##Application#Usuario#Entradas#Falla MCB PT Barra 1 69kV N1##1";}:IEXV_SPS_BO;
 00813:  
 00814:       (* 0049 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaPTN1B2 *)
 00815:       EXV_SPS_0049   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaPTN1B2";DESC := "0##Application#Usuario#Entradas#Falla MCB PT Barra 2 69kV N1##1";}:IEXV_SPS_BO;
 00816:  
 00817:       (* 0050 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaPTN1BPCyM *)
 00818:       EXV_SPS_0050   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaPTN1BPCyM";DESC := "0##Application#Usuario#Entradas#Falla MCB PT Barra1_2 PCyM N1##1";}:IEXV_SPS_BO;
 00819:  
 00820:       (* 0051 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaPT138PCyM *)
 00821:       EXV_SPS_0051   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaPT138PCyM";DESC := "0##Application#Usuario#Entradas#Falla MCB PT 13.8kV PCyM N1##1";}:IEXV_SPS_BO;
 00822:  
 00823:       (* 0052 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaPT138N1 *)
 00824:       EXV_SPS_0052   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaPT138N1";DESC := "0##Application#Usuario#Entradas#Falla MCB PT 13.8kV TUJ N1##1";}:IEXV_SPS_BO;
 00825:  
 00826:       (* 0053 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaPT69 *)
 00827:       EXV_SPS_0053   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaPT69";DESC := "0##Application#Usuario#Logicas#Falla PT Alta##1";}:OEXV_BO_SPS;
 00828:  
 00829:       (* 0054 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaPT138 *)
 00830:       EXV_SPS_0054   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaPT138";DESC := "0##Application#Usuario#Logicas#Falla PT Baja##1";}:OEXV_BO_SPS;
 00831:  
 00832:       (* 0055 - GDL69TRF2BCU_.Application.FG1_Switch.FB1_XSWI.Pos.DPC_StatusOn *)
 00833:       EXV_SPS_0055   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Switch.FB1_XSWI.Pos.DPC_StatusOn";DESC := "0##Application#6T4-Q1#Disconnector#Position#closed##1";}:IEXV_SPS_BO;
 00834:  
 00835:       (* 0056 - GDL69TRF2BCU_.Application.FG2_Switch.FB1_XSWI.Pos.DPC_StatusOn *)
 00836:       EXV_SPS_0056   {COMMENT := "GDL69TRF2BCU_.Application.FG2_Switch.FB1_XSWI.Pos.DPC_StatusOn";DESC := "0##Application#6T4-Q2#Disconnector#Position#closed##1";}:IEXV_SPS_BO;
 00837:  
 00838:       (* 0057 - GDL69TRF2BCU_.Application.FG1_Switch.FB1_XSWI.Pos.DPC_StatusOff *)
 00839:       EXV_SPS_0057   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Switch.FB1_XSWI.Pos.DPC_StatusOff";DESC := "0##Application#6T4-Q1#Disconnector#Position#open##1";}:IEXV_SPS_BO;
 00840:  END_VAR
 00841:  
 00842:       EXV_SPS_0048        (LNK := 48);
                                CHART_Falla_PTs:
000009D2  182A300098000000          MOVE.W    #48,152(DP)
000009DA  04B10000000098000000      VCALL     IEXV_SPS_BO,#152
 00843:  
 00844:       EXV_SPS_0049        (LNK := 49);
000009E4  182A3100A2000000          MOVE.W    #49,162(DP)
000009EC  04B100000000A2000000      VCALL     IEXV_SPS_BO,#162
 00845:  
 00846:       EXV_SPS_0050        (LNK := 50);
000009F6  182A3200AC000000          MOVE.W    #50,172(DP)
000009FE  04B100000000AC000000      VCALL     IEXV_SPS_BO,#172
 00847:  
 00848:       EXV_SPS_0051        (LNK := 51);
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 22
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

00000A08  182A3300B6000000          MOVE.W    #51,182(DP)
00000A10  04B100000000B6000000      VCALL     IEXV_SPS_BO,#182
 00849:  
 00850:       EXV_SPS_0052        (LNK := 52);
00000A1A  182A3400C0000000          MOVE.W    #52,192(DP)
00000A22  04B100000000C0000000      VCALL     IEXV_SPS_BO,#192
 00851:  
 00852:       EXV_SPS_0055        (LNK := 55);
00000A2C  182A3700DE000000          MOVE.W    #55,222(DP)
00000A34  04B100000000DE000000      VCALL     IEXV_SPS_BO,#222
 00853:  
 00854:       EXV_SPS_0056        (LNK := 56);
00000A3E  182A3800E8000000          MOVE.W    #56,232(DP)
00000A46  04B100000000E8000000      VCALL     IEXV_SPS_BO,#232
 00855:  
 00856:       EXV_SPS_0057        (LNK := 57);
00000A50  182A3900F2000000          MOVE.W    #57,242(DP)
00000A58  04B100000000F2000000      VCALL     IEXV_SPS_BO,#242
 00857:  
 00858:       OR10_1              (X1 := EXV_SPS_0050.VAL(* POSITION := 2*13: SIZE := 36* -1:   *) ,
00000A62  1822AE00000000000000      MOVE.W    174(DP),0(DP)
 00859:                            X2 := EXV_SPS_0048.VAL(* POSITION := 2*14: SIZE := 36* -1:   *) ,
00000A6C  18229A00000002000000      MOVE.W    154(DP),2(DP)
 00860:                            X3 := 0,
00000A76  182A000004000000          MOVE.W    #0,4(DP)
 00861:                            X4 := 0,
00000A7E  182A000006000000          MOVE.W    #0,6(DP)
 00862:                            X5 := 0,
00000A86  182A000008000000          MOVE.W    #0,8(DP)
 00863:                            X6 := 0,
00000A8E  182A00000A000000          MOVE.W    #0,10(DP)
 00864:                            X7 := 0,
00000A96  182A00000C000000          MOVE.W    #0,12(DP)
 00865:                            X8 := 0,
00000A9E  182A00000E000000          MOVE.W    #0,14(DP)
 00866:                            X9 := 0,
00000AA6  182A000010000000          MOVE.W    #0,16(DP)
 00867:                            X10 := 0);
00000AAE  182A000012000000          MOVE.W    #0,18(DP)
00000AB6  04B17800000000000000      VCALL     OR10,#0
 00868:  
 00869:       OR10_2              (X1 := EXV_SPS_0050.VAL(* POSITION := 2*27: SIZE := 36* -1:   *) ,
00000AC0  1822AE00000016000000      MOVE.W    174(DP),22(DP)
 00870:                            X2 := EXV_SPS_0049.VAL(* POSITION := 2*28: SIZE := 36* -1:   *) ,
00000ACA  1822A400000018000000      MOVE.W    164(DP),24(DP)
 00871:                            X3 := 0,
00000AD4  182A00001A000000          MOVE.W    #0,26(DP)
 00872:                            X4 := 0,
00000ADC  182A00001C000000          MOVE.W    #0,28(DP)
 00873:                            X5 := 0,
00000AE4  182A00001E000000          MOVE.W    #0,30(DP)
 00874:                            X6 := 0,
00000AEC  182A000020000000          MOVE.W    #0,32(DP)
 00875:                            X7 := 0,
00000AF4  182A000022000000          MOVE.W    #0,34(DP)
 00876:                            X8 := 0,
00000AFC  182A000024000000          MOVE.W    #0,36(DP)
 00877:                            X9 := 0,
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 23
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

00000B04  182A000026000000          MOVE.W    #0,38(DP)
 00878:                            X10 := 0);
00000B0C  182A000028000000          MOVE.W    #0,40(DP)
00000B14  04B17800000016000000      VCALL     OR10,#22
 00879:  
 00880:       AND10_3             (X1 := EXV_SPS_0055.VAL(* POSITION := 28*8: SIZE := 31* -1:   *) ,
00000B1E  1822E00000002C000000      MOVE.W    224(DP),44(DP)
 00881:                            X2 := OR10_1.Y,
00000B28  1822140000002E000000      MOVE.W    20(DP),46(DP)
 00882:                            X3 := 1,
00000B32  182A010030000000          MOVE.W    #1,48(DP)
 00883:                            X4 := 1,
00000B3A  182A010032000000          MOVE.W    #1,50(DP)
 00884:                            X5 := 1,
00000B42  182A010034000000          MOVE.W    #1,52(DP)
 00885:                            X6 := 1,
00000B4A  182A010036000000          MOVE.W    #1,54(DP)
 00886:                            X7 := 1,
00000B52  182A010038000000          MOVE.W    #1,56(DP)
 00887:                            X8 := 1,
00000B5A  182A01003A000000          MOVE.W    #1,58(DP)
 00888:                            X9 := 1,
00000B62  182A01003C000000          MOVE.W    #1,60(DP)
 00889:                            X10 := 1);
00000B6A  182A01003E000000          MOVE.W    #1,62(DP)
00000B72  04B1320000002C000000      VCALL     AND10,#44
 00890:  
 00891:       AND10_4             (X1 := EXV_SPS_0056.VAL(* POSITION := 29*20: SIZE := 31* -1:   *) ,
00000B7C  1822EA00000042000000      MOVE.W    234(DP),66(DP)
 00892:                            X2 := EXV_SPS_0057.VAL(* POSITION := 30*21: SIZE := 30* -1:   *) ,
00000B86  1822F400000044000000      MOVE.W    244(DP),68(DP)
 00893:                            X3 := OR10_2.Y,
00000B90  18222A00000046000000      MOVE.W    42(DP),70(DP)
 00894:                            X4 := 1,
00000B9A  182A010048000000          MOVE.W    #1,72(DP)
 00895:                            X5 := 1,
00000BA2  182A01004A000000          MOVE.W    #1,74(DP)
 00896:                            X6 := 1,
00000BAA  182A01004C000000          MOVE.W    #1,76(DP)
 00897:                            X7 := 1,
00000BB2  182A01004E000000          MOVE.W    #1,78(DP)
 00898:                            X8 := 1,
00000BBA  182A010050000000          MOVE.W    #1,80(DP)
 00899:                            X9 := 1,
00000BC2  182A010052000000          MOVE.W    #1,82(DP)
 00900:                            X10 := 1);
00000BCA  182A010054000000          MOVE.W    #1,84(DP)
00000BD2  04B13200000042000000      VCALL     AND10,#66
 00901:  
 00902:       OR10_5              (X1 := EXV_SPS_0051.VAL(* POSITION := 10*43: SIZE := 35* -1:   *) ,
00000BDC  1822B800000058000000      MOVE.W    184(DP),88(DP)
 00903:                            X2 := EXV_SPS_0052.VAL(* POSITION := 10*44: SIZE := 35* -1:   *) ,
00000BE6  1822C20000005A000000      MOVE.W    194(DP),90(DP)
 00904:                            X3 := 0,
00000BF0  182A00005C000000          MOVE.W    #0,92(DP)
 00905:                            X4 := 0,
00000BF8  182A00005E000000          MOVE.W    #0,94(DP)
 00906:                            X5 := 0,
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 24
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

00000C00  182A000060000000          MOVE.W    #0,96(DP)
 00907:                            X6 := 0,
00000C08  182A000062000000          MOVE.W    #0,98(DP)
 00908:                            X7 := 0,
00000C10  182A000064000000          MOVE.W    #0,100(DP)
 00909:                            X8 := 0,
00000C18  182A000066000000          MOVE.W    #0,102(DP)
 00910:                            X9 := 0,
00000C20  182A000068000000          MOVE.W    #0,104(DP)
 00911:                            X10 := 0);
00000C28  182A00006A000000          MOVE.W    #0,106(DP)
00000C30  04B17800000058000000      VCALL     OR10,#88
 00912:  
 00913:  
 00914:       OR10_6              (X1 := AND10_3.Y,
00000C3A  1822400000006E000000      MOVE.W    64(DP),110(DP)
 00915:                            X2 := AND10_4.Y,
00000C44  18225600000070000000      MOVE.W    86(DP),112(DP)
 00916:                            X3 := 0,
00000C4E  182A000072000000          MOVE.W    #0,114(DP)
 00917:                            X4 := 0,
00000C56  182A000074000000          MOVE.W    #0,116(DP)
 00918:                            X5 := 0,
00000C5E  182A000076000000          MOVE.W    #0,118(DP)
 00919:                            X6 := 0,
00000C66  182A000078000000          MOVE.W    #0,120(DP)
 00920:                            X7 := 0,
00000C6E  182A00007A000000          MOVE.W    #0,122(DP)
 00921:                            X8 := 0,
00000C76  182A00007C000000          MOVE.W    #0,124(DP)
 00922:                            X9 := 0,
00000C7E  182A00007E000000          MOVE.W    #0,126(DP)
 00923:                            X10 := 0);
00000C86  182A000080000000          MOVE.W    #0,128(DP)
00000C8E  04B1780000006E000000      VCALL     OR10,#110
 00924:  
 00925:  
 00926:       EXV_SPS_0046        (LNK := 46,
00000C98  182A2E0084000000          MOVE.W    #46,132(DP)
 00927:                            VAL := OR10_6.Y(* POSITION := 108*16: SIZE := 39* -1:   *) );
00000CA0  18228200000086000000      MOVE.W    130(DP),134(DP)
00000CAA  04B10A00000084000000      VCALL     OEXV_BO_SPS,#132
 00928:       EXV_SPS_0047        (LNK := 47,
00000CB4  182A2F008E000000          MOVE.W    #47,142(DP)
 00929:                            VAL := OR10_5.Y(* POSITION := 70*44: SIZE := 39* -1:   *) );
00000CBC  18226C00000090000000      MOVE.W    108(DP),144(DP)
00000CC6  04B10A0000008E000000      VCALL     OEXV_BO_SPS,#142
 00930:       EXV_SPS_0053        (LNK := 53,
00000CD0  182A3500CA000000          MOVE.W    #53,202(DP)
 00931:                            VAL := OR10_6.Y(* POSITION := 108*15: SIZE := 28* -1:   *) );
00000CD8  182282000000CC000000      MOVE.W    130(DP),204(DP)
00000CE2  04B10A000000CA000000      VCALL     OEXV_BO_SPS,#202
 00932:       EXV_SPS_0054        (LNK := 54,
00000CEC  182A3600D4000000          MOVE.W    #54,212(DP)
 00933:                            VAL := OR10_5.Y(* POSITION := 70*43: SIZE := 28* -1:   *) );
00000CF4  18226C000000D6000000      MOVE.W    108(DP),214(DP)
00000CFE  04B10A000000D4000000      VCALL     OEXV_BO_SPS,#212
 00934:  
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 25
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 00935:  (* COMMENT_TEXT;{X=35,Y=36};{Width=17, Height=2};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;Falla Mcb PT Lado 13,8 kV *)
 00936:  (* COMMENT_TEXT;{X=34,Y=2};{Width=17, Height=2};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;Falla Mcb PT Lado 69 kV *)
 00937:  
 00938:  END_PROGRAM
00000D08  010A0000                  RETB      #0
 00939:  
 00940:                                                    (* ---------- Program : CHART_Alarmas ----------  *)
 00941:  
 00942:  PROGRAM CHART_Alarmas
 00943:  {COMMENT := "Alarmas";DESC := "";}
 00944:  (* ChartLayout;PageSize := A4,Rows := 3,Columns := 2,MarginMode := WithoutMargins,MarginSize := 37,MarginLines := 1 *)
 00945:  (* PartitionInfo;Id := 1,Name := Partition_1,Comment :=   *)
 00946:  VAR
 00947:  
 00948:  
 00949:  
 00950:       (* IO_IOVISIBILITY;OR10_1;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00951:                 
 00952:       (* PartitionInfo;PartitionID OR10_1;1  *)
 00953:  OR10_1          { COMMENT := 'or10_1'; POSITION := 63,30; SIZE := 12, 12; } :OR10;         
 00954:  
 00955:  
 00956:       (* IO_IOVISIBILITY;OR10_2;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00957:                 
 00958:       (* PartitionInfo;PartitionID OR10_2;1  *)
 00959:  OR10_2          { COMMENT := 'or10_2'; POSITION := 63,44; SIZE := 12, 12; } :OR10;         
 00960:  
 00961:  
 00962:       (* IO_IOVISIBILITY;OR10_3;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00963:                 
 00964:       (* PartitionInfo;PartitionID OR10_3;1  *)
 00965:  OR10_3          { COMMENT := 'or10_3'; POSITION := 63,51; SIZE := 12, 12; } :OR10;         
 00966:  
 00967:  
 00968:       (* IO_IOVISIBILITY;OR10_4;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00969:                 
 00970:       (* PartitionInfo;PartitionID OR10_4;1  *)
 00971:  OR10_4          { COMMENT := 'or10_4'; POSITION := 63,58; SIZE := 12, 12; } :OR10;         
 00972:  
 00973:  
 00974:       (* IO_IOVISIBILITY;OR10_5;X3:X4:X5:X6:X7:X8:X9:X10: *)
 00975:                 
 00976:       (* PartitionInfo;PartitionID OR10_5;1  *)
 00977:  OR10_5          { COMMENT := 'or10_5'; POSITION := 63,37; SIZE := 12, 12; } :OR10;         
 00978:  
 00979:                 
 00980:       (* PartitionInfo;PartitionID CONNECT_6;1  *)
 00981:  CONNECT_6       { COMMENT := 'connect_6'; POSITION := 63,3; SIZE := 12, 12; } :CONNECT;      
 00982:  
 00983:                 
 00984:       (* PartitionInfo;PartitionID CONNECT_7;1  *)
 00985:  CONNECT_7       { COMMENT := 'connect_7'; POSITION := 63,8; SIZE := 12, 12; } :CONNECT;      
 00986:  
 00987:                 
 00988:       (* PartitionInfo;PartitionID CONNECT_8;1  *)
 00989:  CONNECT_8       { COMMENT := 'connect_8'; POSITION := 63,13; SIZE := 12, 12; } :CONNECT;      
 00990:  
 00991:                 
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 26
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 00992:       (* PartitionInfo;PartitionID CONNECT_9;1  *)
 00993:  CONNECT_9       { COMMENT := 'connect_9'; POSITION := 63,18; SIZE := 12, 12; } :CONNECT;      
 00994:  
 00995:                 
 00996:       (* PartitionInfo;PartitionID CONNECT_10;1  *)
 00997:  CONNECT_10      { COMMENT := 'connect_1'; POSITION := 63,24; SIZE := 12, 12; } :CONNECT;      
 00998:  
 00999:                 
 01000:  
 01001:       (* IO_IOUNIT;TON_11;
 01002:   PT := 'ms' *)
 01003:       (* PartitionInfo;PartitionID TON_11;1  *)
 01004:  TON_11          { COMMENT := 'ton_1'; POSITION := 88,30; SIZE := 12, 12; } :TON;          
 01005:  
 01006:                 
 01007:  
 01008:       (* IO_IOUNIT;TON_12;
 01009:   PT := 'ms' *)
 01010:       (* PartitionInfo;PartitionID TON_12;1  *)
 01011:  TON_12          { COMMENT := 'ton_2'; POSITION := 88,44; SIZE := 12, 12; } :TON;          
 01012:  
 01013:                 
 01014:  
 01015:       (* IO_IOUNIT;TON_13;
 01016:   PT := 'ms' *)
 01017:       (* PartitionInfo;PartitionID TON_13;1  *)
 01018:  TON_13          { COMMENT := 'ton_3'; POSITION := 88,51; SIZE := 12, 12; } :TON;          
 01019:  
 01020:                 
 01021:  
 01022:       (* IO_IOUNIT;TON_14;
 01023:   PT := 'ms' *)
 01024:       (* PartitionInfo;PartitionID TON_14;1  *)
 01025:  TON_14          { COMMENT := 'ton_4'; POSITION := 88,58; SIZE := 12, 12; } :TON;          
 01026:  
 01027:                 
 01028:       (* PartitionInfo;PartitionID GT_D_15;1  *)
 01029:  GT_D_15         { COMMENT := 'gt_d_3'; POSITION := 64,73; SIZE := 12, 12; } :GT_D;         
 01030:  
 01031:                 
 01032:  
 01033:       (* IO_IOUNIT;TON_16;
 01034:   PT := 'ms' *)
 01035:       (* PartitionInfo;PartitionID TON_16;1  *)
 01036:  TON_16          { COMMENT := 'ton_5'; POSITION := 88,37; SIZE := 12, 12; } :TON;          
 01037:  
 01038:                 
 01039:       (* PartitionInfo;PartitionID NEG_17;1  *)
 01040:  NEG_17          { COMMENT := 'neg_1'; POSITION := 64,79; SIZE := 12, 12; } :NEG;          
 01041:  
 01042:                 
 01043:       (* PartitionInfo;PartitionID NEG_18;1  *)
 01044:  NEG_18          { COMMENT := 'neg_2'; POSITION := 64,84; SIZE := 12, 12; } :NEG;          
 01045:  
 01046:                 
 01047:       (* PartitionInfo;PartitionID CONNECT_19;1  *)
 01048:  CONNECT_19      { COMMENT := 'connect_2'; POSITION := 64,89; SIZE := 12, 12; } :CONNECT;      
 01049:  
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 27
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 01050:                 
 01051:  
 01052:       (* IO_IOUNIT;TON_20;
 01053:   PT := 'ms' *)
 01054:       (* PartitionInfo;PartitionID TON_20;1  *)
 01055:  TON_20          { COMMENT := 'ton_6'; POSITION := 64,95; SIZE := 12, 12; } :TON;          
 01056:  
 01057:                 
 01058:       (* PartitionInfo;PartitionID NEG_21;1  *)
 01059:  NEG_21          { COMMENT := 'neg_3'; POSITION := 64,102; SIZE := 12, 12; } :NEG;          
 01060:  
 01061:                 
 01062:       (* PartitionInfo;PartitionID NEG_22;1  *)
 01063:  NEG_22          { COMMENT := 'neg_4'; POSITION := 64,107; SIZE := 12, 12; } :NEG;          
 01064:  
 01065:                 
 01066:       (* PartitionInfo;PartitionID NEG_23;1  *)
 01067:  NEG_23          { COMMENT := 'neg_5'; POSITION := 64,112; SIZE := 12, 12; } :NEG;          
 01068:  
 01069:                 
 01070:       (* PartitionInfo;PartitionID CONNECT_24;1  *)
 01071:  CONNECT_24      { COMMENT := 'connect_3'; POSITION := 64,118; SIZE := 12, 12; } :CONNECT;      
 01072:  
 01073:                 
 01074:  
 01075:       (* IO_IOUNIT;TON_25;
 01076:   PT := 'ms' *)
 01077:       (* PartitionInfo;PartitionID TON_25;1  *)
 01078:  TON_25          { COMMENT := 'ton_7'; POSITION := 88,73; SIZE := 12, 12; } :TON;          
 01079:  
 01080:       (* 0058 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.ResetLeds *)
 01081:       EXV_SPS_0058   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.ResetLeds";DESC := "0##Application#Usuario#Logicas#Reset Leds##1";}:OEXV_SS_SPS;
 01082:  
 01083:       (* 0059 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.ReleSimulat *)
 01084:       EXV_SPS_0059   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.ReleSimulat";DESC := "0##Application#Usuario#Logicas#Modo Simulacion##1";}:OEXV_SS_SPS;
 01085:  
 01086:       (* 0060 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.RelePrueba *)
 01087:       EXV_SPS_0060   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.RelePrueba";DESC := "0##Application#Usuario#Logicas#Modo Prueba##1";}:OEXV_SS_SPS;
 01088:  
 01089:       (* 0061 - GDL69TRF2BCU_.Application.LLN0_Application.LedTstOut *)
 01090:       EXV_SPS_0061   {COMMENT := "GDL69TRF2BCU_.Application.LLN0_Application.LedTstOut";DESC := "0##Application#General#LED have been reset##1";}:IEXV_SPS_SS;
 01091:  
 01092:       (* 0062 - GDL69TRF2BCU_.Application.LPHD_Application.SimuMode *)
 01093:       EXV_SPS_0062   {COMMENT := "GDL69TRF2BCU_.Application.LPHD_Application.SimuMode";DESC := "0##Application#Device#Simulation mode active##1";}:IEXV_SPS_SS;
 01094:  
 01095:       (* 0063 - GDL69TRF2BCU_.Application.LPHD_Application.CommMode *)
 01096:       EXV_SPS_0063   {COMMENT := "GDL69TRF2BCU_.Application.LPHD_Application.CommMode";DESC := "0##Application#Device#Commiss. mode active##1";}:IEXV_SPS_SS;
 01097:  
 01098:       (* 0064 - GDL69TRF2BCU_.Application.LLN0_Application.TstModOn *)
 01099:       EXV_SPS_0064   {COMMENT := "GDL69TRF2BCU_.Application.LLN0_Application.TstModOn";DESC := "0##Application#General#>Test mode on##1";}:IEXV_SPS_SS;
 01100:  
 01101:       (* 0065 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.ReleCommis *)
 01102:       EXV_SPS_0065   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.ReleCommis";DESC := "0##Application#Usuario#Logicas#Modo Commissioning##1";}:OEXV_SS_SPS;
 01103:  
 01104:       (* 0066 - GDL69TRF2BCU_.Application.LLN0_Application.SwAuthKS.SwitchingAuthorityKeySetting_Local *)
 01105:       EXV_SPS_0066   {COMMENT := "GDL69TRF2BCU_.Application.LLN0_Application.SwAuthKS.SwitchingAuthorityKeySetting_Local";DESC := "0##Application#General#Sw.authority key/set#local##1";}:IEXV_SPS_SS;
 01106:  
 01107:       (* 0067 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.IEDLocal *)
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 28
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 01108:       EXV_SPS_0067   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.IEDLocal";DESC := "0##Application#Usuario#Logicas#IED Local##1";}:OEXV_SS_SPS;
 01109:  
 01110:       (* 0068 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PosIndetQ9 *)
 01111:       EXV_SPS_0068   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PosIndetQ9";DESC := "0##Application#Usuario#Logicas#Anomalia Secc Trafo Q9##1";}:OEXV_BO_SPS;
 01112:  
 01113:       (* 0069 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PosIndetQ069 *)
 01114:       EXV_SPS_0069   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PosIndetQ069";DESC := "0##Application#Usuario#Logicas#Anomalia Int 69kV Q0##1";}:OEXV_BO_SPS;
 01115:  
 01116:       (* 0070 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PosIndetQ013 *)
 01117:       EXV_SPS_0070   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PosIndetQ013";DESC := "0##Application#Usuario#Logicas#Anomalia Int 13.8kV Q0##1";}:OEXV_BO_SPS;
 01118:  
 01119:       (* 0071 - GDL69TRF2BCU_.Application.FG1_StandardUI.FN1_OMV_OpVal_3ph.FB1_OpMeas_Power_3ph_Pres.TotVA *)
 01120:       EXV_MV_0071    {COMMENT := "GDL69TRF2BCU_.Application.FG1_StandardUI.FN1_OMV_OpVal_3ph.FB1_OpMeas_Power_3ph_Pres.TotVA";DESC := "0##Application#VI 3ph 1#Operational values#Power#S tot##1";}:IEXV_MVL_DI;
 01121:  
 01122:       (* 0072 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.AlmSobreCarg *)
 01123:       EXV_SPS_0072   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.AlmSobreCarg";DESC := "0##Application#Usuario#Logicas#Alarma Sobrecarga##1";}:OEXV_BO_SPS;
 01124:  
 01125:       (* 0073 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PosIndetQ2 *)
 01126:       EXV_SPS_0073   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PosIndetQ2";DESC := "0##Application#Usuario#Logicas#Anomalia Secc Barra 2 Q2##1";}:OEXV_BO_SPS;
 01127:  
 01128:       (* 0074 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PosIndetQ1 *)
 01129:       EXV_SPS_0074   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PosIndetQ1";DESC := "0##Application#Usuario#Logicas#Anomalia Secc Barra 1 Q1##1";}:OEXV_BO_SPS;
 01130:  
 01131:       (* 0075 - GDL69TRF2BCU_.Application.FG1_Switch.FB1_XSWI.Pos.DPC_StatusIntermediate *)
 01132:       EXV_SPS_0075   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Switch.FB1_XSWI.Pos.DPC_StatusIntermediate";DESC := "0##Application#6T4-Q1#Disconnector#Position#intermediate position##1";}:IEXV_SPS_BO;
 01133:  
 01134:       (* 0076 - GDL69TRF2BCU_.Application.FG1_Switch.FB1_XSWI.Pos.DPC_StatusBad *)
 01135:       EXV_SPS_0076   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Switch.FB1_XSWI.Pos.DPC_StatusBad";DESC := "0##Application#6T4-Q1#Disconnector#Position#disturbed position##1";}:IEXV_SPS_BO;
 01136:  
 01137:       (* 0077 - GDL69TRF2BCU_.Application.FG2_Switch.FB1_XSWI.Pos.DPC_StatusIntermediate *)
 01138:       EXV_SPS_0077   {COMMENT := "GDL69TRF2BCU_.Application.FG2_Switch.FB1_XSWI.Pos.DPC_StatusIntermediate";DESC := "0##Application#6T4-Q2#Disconnector#Position#intermediate position##1";}:IEXV_SPS_BO;
 01139:  
 01140:       (* 0078 - GDL69TRF2BCU_.Application.FG2_Switch.FB1_XSWI.Pos.DPC_StatusBad *)
 01141:       EXV_SPS_0078   {COMMENT := "GDL69TRF2BCU_.Application.FG2_Switch.FB1_XSWI.Pos.DPC_StatusBad";DESC := "0##Application#6T4-Q2#Disconnector#Position#disturbed position##1";}:IEXV_SPS_BO;
 01142:  
 01143:       (* 0079 - GDL69TRF2BCU_.Application.FG3_Switch.FB1_XSWI.Pos.DPC_StatusIntermediate *)
 01144:       EXV_SPS_0079   {COMMENT := "GDL69TRF2BCU_.Application.FG3_Switch.FB1_XSWI.Pos.DPC_StatusIntermediate";DESC := "0##Application#6T4-Q9#Disconnector#Position#intermediate position##1";}:IEXV_SPS_BO;
 01145:  
 01146:       (* 0080 - GDL69TRF2BCU_.Application.FG3_Switch.FB1_XSWI.Pos.DPC_StatusBad *)
 01147:       EXV_SPS_0080   {COMMENT := "GDL69TRF2BCU_.Application.FG3_Switch.FB1_XSWI.Pos.DPC_StatusBad";DESC := "0##Application#6T4-Q9#Disconnector#Position#disturbed position##1";}:IEXV_SPS_BO;
 01148:  
 01149:       (* 0081 - GDL69TRF2BCU_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusIntermediate *)
 01150:       EXV_SPS_0081   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusIntermediate";DESC := "0##Application#6T4-Q0#Circuit break.#Position#intermediate position##1";}:IEXV_SPS_BO;
 01151:  
 01152:       (* 0082 - GDL69TRF2BCU_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusBad *)
 01153:       EXV_SPS_0082   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusBad";DESC := "0##Application#6T4-Q0#Circuit break.#Position#disturbed position##1";}:IEXV_SPS_BO;
 01154:  
 01155:       (* 0083 - GDL69TRF2BCU_.Application.FG2_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusIntermediate *)
 01156:       EXV_SPS_0083   {COMMENT := "GDL69TRF2BCU_.Application.FG2_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusIntermediate";DESC := "0##Application#9T6-Q0#Circuit break.#Position#intermediate position##1";}:IEXV_SPS_BO;
 01157:  
 01158:       (* 0084 - GDL69TRF2BCU_.Application.FG2_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusBad *)
 01159:       EXV_SPS_0084   {COMMENT := "GDL69TRF2BCU_.Application.FG2_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusBad";DESC := "0##Application#9T6-Q0#Circuit break.#Position#disturbed position##1";}:IEXV_SPS_BO;
 01160:  
 01161:       (* 0085 - GDL69TRF2BCU_.Application.FG2_ComModule.FN1_ComChannel.FBComProtRSTP1.ChLiv *)
 01162:       EXV_SPS_0085   {COMMENT := "GDL69TRF2BCU_.Application.FG2_ComModule.FN1_ComChannel.FBComProtRSTP1.ChLiv";DESC := "0##Application#F:ETH-BB-2FO#Channel 1#RSTP#Channel Live##1";}:IEXV_SPS_BO;
 01163:  
 01164:       (* 0086 - GDL69TRF2BCU_.Application.FG2_ComModule.FN1_ComChannel.FBComProtRSTP1.RedChLiv *)
 01165:       EXV_SPS_0086   {COMMENT := "GDL69TRF2BCU_.Application.FG2_ComModule.FN1_ComChannel.FBComProtRSTP1.RedChLiv";DESC := "0##Application#F:ETH-BB-2FO#Channel 1#RSTP#Redund. Channel Live##1";}:IEXV_SPS_BO;
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 29
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 01166:  
 01167:       (* 0087 - GDL69TRF2BCU_.Application.LTMS_Application.TmSynErr *)
 01168:       EXV_SPS_0087   {COMMENT := "GDL69TRF2BCU_.Application.LTMS_Application.TmSynErr";DESC := "0##Application#Time sync.#Time sync. error##1";}:IEXV_SPS_SS;
 01169:  
 01170:       (* 0088 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaCanal1 *)
 01171:       EXV_SPS_0088   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaCanal1";DESC := "0##Application#Usuario#Logicas#Falla Canal 1##1";}:OEXV_BO_SPS;
 01172:  
 01173:       (* 0089 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaCanal2 *)
 01174:       EXV_SPS_0089   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaCanal2";DESC := "0##Application#Usuario#Logicas#Falla Canal 2##1";}:OEXV_BO_SPS;
 01175:  
 01176:       (* 0090 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaSyncTime *)
 01177:       EXV_SPS_0090   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaSyncTime";DESC := "0##Application#Usuario#Logicas#Falla Sincronismo de Tiempo##1";}:OEXV_SS_SPS;
 01178:  
 01179:       (* 0091 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.ResoCargQ0 *)
 01180:       EXV_SPS_0091   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.ResoCargQ0";DESC := "0##Application#Usuario#Entradas#Resorte Cargado Q0##1";}:IEXV_SPS_BO;
 01181:  
 01182:       (* 0092 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.ResoDescQ0 *)
 01183:       EXV_SPS_0092   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.ResoDescQ0";DESC := "0##Application#Usuario#Logicas#Resorte Descargado Q0##1";}:OEXV_BO_SPS;
 01184:  
 01185:       (* 0093 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.SPS43 *)
 01186:       EXV_SPS_0093   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.SPS43";DESC := "0##Application#Usuario#Entradas#Selector Remoto Q1##1";}:IEXV_SPS_BO;
 01187:  
 01188:       (* 0094 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.SPS49 *)
 01189:       EXV_SPS_0094   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.SPS49";DESC := "0##Application#Usuario#Entradas#Selector Remoto Q2##1";}:IEXV_SPS_BO;
 01190:  
 01191:       (* 0095 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.SPS55 *)
 01192:       EXV_SPS_0095   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.SPS55";DESC := "0##Application#Usuario#Entradas#Selector Remoto Q9##1";}:IEXV_SPS_BO;
 01193:  
 01194:       (* 0096 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.Q1Local *)
 01195:       EXV_SPS_0096   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.Q1Local";DESC := "0##Application#Usuario#Logicas#Selector Local Q1##1";}:OEXV_BO_SPS;
 01196:  
 01197:       (* 0097 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.Q2Local *)
 01198:       EXV_SPS_0097   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.Q2Local";DESC := "0##Application#Usuario#Logicas#Selector Local Q2##1";}:OEXV_BO_SPS;
 01199:  
 01200:       (* 0098 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.Q9Local *)
 01201:       EXV_SPS_0098   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.Q9Local";DESC := "0##Application#Usuario#Logicas#Selector Local Q9##1";}:OEXV_BO_SPS;
 01202:  
 01203:       (* 0099 - GDL69TRF2BCU_.Application.FG_PowerSystem.FN1_MUVoltage_3ph.FB1_VolPhSeqSV.Failure *)
 01204:       EXV_SPS_0099   {COMMENT := "GDL69TRF2BCU_.Application.FG_PowerSystem.FN1_MUVoltage_3ph.FB1_VolPhSeqSV.Failure";DESC := "0##Application#Power system#Meas.point V-3ph 1#Supv. ph.seq.V#Failure##1";}:IEXV_SPS_SS;
 01205:  
 01206:       (* 0100 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.InvFases *)
 01207:       EXV_SPS_0100   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.InvFases";DESC := "0##Application#Usuario#Logicas#Secuencia de Fases Invertida##1";}:OEXV_SS_SPS;
 01208:  END_VAR
 01209:  
 01210:       EXV_SPS_0061        (LNK := 61);
                                CHART_Alarmas:
00000D0C  182A3D0076010000          MOVE.W    #61,374(DP)
00000D14  04B11E00000076010000      VCALL     IEXV_SPS_SS,#374
 01211:  
 01212:       EXV_SPS_0062        (LNK := 62);
00000D1E  182A3E0082010000          MOVE.W    #62,386(DP)
00000D26  04B11E00000082010000      VCALL     IEXV_SPS_SS,#386
 01213:  
 01214:       EXV_SPS_0063        (LNK := 63);
00000D30  182A3F008E010000          MOVE.W    #63,398(DP)
00000D38  04B11E0000008E010000      VCALL     IEXV_SPS_SS,#398
 01215:  
 01216:       EXV_SPS_0064        (LNK := 64);
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 30
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

00000D42  182A40009A010000          MOVE.W    #64,410(DP)
00000D4A  04B11E0000009A010000      VCALL     IEXV_SPS_SS,#410
 01217:  
 01218:       EXV_SPS_0066        (LNK := 66);
00000D54  182A4200B2010000          MOVE.W    #66,434(DP)
00000D5C  04B11E000000B2010000      VCALL     IEXV_SPS_SS,#434
 01219:  
 01220:       EXV_MV_0071         (LNK := 71);
00000D66  182A4700E8010000          MOVE.W    #71,488(DP)
00000D6E  04B128000000E8010000      VCALL     IEXV_MVL_DI,#488
 01221:  
 01222:       EXV_SPS_0075        (LNK := 75);
00000D78  182A4B0012020000          MOVE.W    #75,530(DP)
00000D80  04B10000000012020000      VCALL     IEXV_SPS_BO,#530
 01223:  
 01224:       EXV_SPS_0076        (LNK := 76);
00000D8A  182A4C001C020000          MOVE.W    #76,540(DP)
00000D92  04B1000000001C020000      VCALL     IEXV_SPS_BO,#540
 01225:  
 01226:       EXV_SPS_0077        (LNK := 77);
00000D9C  182A4D0026020000          MOVE.W    #77,550(DP)
00000DA4  04B10000000026020000      VCALL     IEXV_SPS_BO,#550
 01227:  
 01228:       EXV_SPS_0078        (LNK := 78);
00000DAE  182A4E0030020000          MOVE.W    #78,560(DP)
00000DB6  04B10000000030020000      VCALL     IEXV_SPS_BO,#560
 01229:  
 01230:       EXV_SPS_0079        (LNK := 79);
00000DC0  182A4F003A020000          MOVE.W    #79,570(DP)
00000DC8  04B1000000003A020000      VCALL     IEXV_SPS_BO,#570
 01231:  
 01232:       EXV_SPS_0080        (LNK := 80);
00000DD2  182A500044020000          MOVE.W    #80,580(DP)
00000DDA  04B10000000044020000      VCALL     IEXV_SPS_BO,#580
 01233:  
 01234:       EXV_SPS_0081        (LNK := 81);
00000DE4  182A51004E020000          MOVE.W    #81,590(DP)
00000DEC  04B1000000004E020000      VCALL     IEXV_SPS_BO,#590
 01235:  
 01236:       EXV_SPS_0082        (LNK := 82);
00000DF6  182A520058020000          MOVE.W    #82,600(DP)
00000DFE  04B10000000058020000      VCALL     IEXV_SPS_BO,#600
 01237:  
 01238:       EXV_SPS_0083        (LNK := 83);
00000E08  182A530062020000          MOVE.W    #83,610(DP)
00000E10  04B10000000062020000      VCALL     IEXV_SPS_BO,#610
 01239:  
 01240:       EXV_SPS_0084        (LNK := 84);
00000E1A  182A54006C020000          MOVE.W    #84,620(DP)
00000E22  04B1000000006C020000      VCALL     IEXV_SPS_BO,#620
 01241:  
 01242:       EXV_SPS_0085        (LNK := 85);
00000E2C  182A550076020000          MOVE.W    #85,630(DP)
00000E34  04B10000000076020000      VCALL     IEXV_SPS_BO,#630
 01243:  
 01244:       EXV_SPS_0086        (LNK := 86);
00000E3E  182A560080020000          MOVE.W    #86,640(DP)
00000E46  04B10000000080020000      VCALL     IEXV_SPS_BO,#640
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 31
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 01245:  
 01246:       EXV_SPS_0087        (LNK := 87);
00000E50  182A57008A020000          MOVE.W    #87,650(DP)
00000E58  04B11E0000008A020000      VCALL     IEXV_SPS_SS,#650
 01247:  
 01248:       EXV_SPS_0091        (LNK := 91);
00000E62  182A5B00B6020000          MOVE.W    #91,694(DP)
00000E6A  04B100000000B6020000      VCALL     IEXV_SPS_BO,#694
 01249:  
 01250:       EXV_SPS_0093        (LNK := 93);
00000E74  182A5D00CA020000          MOVE.W    #93,714(DP)
00000E7C  04B100000000CA020000      VCALL     IEXV_SPS_BO,#714
 01251:  
 01252:       EXV_SPS_0094        (LNK := 94);
00000E86  182A5E00D4020000          MOVE.W    #94,724(DP)
00000E8E  04B100000000D4020000      VCALL     IEXV_SPS_BO,#724
 01253:  
 01254:       EXV_SPS_0095        (LNK := 95);
00000E98  182A5F00DE020000          MOVE.W    #95,734(DP)
00000EA0  04B100000000DE020000      VCALL     IEXV_SPS_BO,#734
 01255:  
 01256:       EXV_SPS_0099        (LNK := 99);
00000EAA  182A630006030000          MOVE.W    #99,774(DP)
00000EB2  04B11E00000006030000      VCALL     IEXV_SPS_SS,#774
 01257:  
 01258:       OR10_1              (X1 := EXV_SPS_0075.VAL(* POSITION := -1*-1: SIZE := 38* -1:   *) ,
00000EBC  18221402000000000000      MOVE.W    532(DP),0(DP)
 01259:                            X2 := EXV_SPS_0076.VAL(* POSITION := -1*-1: SIZE := 37* -1:   *) ,
00000EC6  18221E02000002000000      MOVE.W    542(DP),2(DP)
 01260:                            X3 := 0,
00000ED0  182A000004000000          MOVE.W    #0,4(DP)
 01261:                            X4 := 0,
00000ED8  182A000006000000          MOVE.W    #0,6(DP)
 01262:                            X5 := 0,
00000EE0  182A000008000000          MOVE.W    #0,8(DP)
 01263:                            X6 := 0,
00000EE8  182A00000A000000          MOVE.W    #0,10(DP)
 01264:                            X7 := 0,
00000EF0  182A00000C000000          MOVE.W    #0,12(DP)
 01265:                            X8 := 0,
00000EF8  182A00000E000000          MOVE.W    #0,14(DP)
 01266:                            X9 := 0,
00000F00  182A000010000000          MOVE.W    #0,16(DP)
 01267:                            X10 := 0);
00000F08  182A000012000000          MOVE.W    #0,18(DP)
00000F10  04B17800000000000000      VCALL     OR10,#0
 01268:  
 01269:       OR10_2              (X1 := EXV_SPS_0079.VAL(* POSITION := -1*-1: SIZE := 38* -1:   *) ,
00000F1A  18223C02000016000000      MOVE.W    572(DP),22(DP)
 01270:                            X2 := EXV_SPS_0080.VAL(* POSITION := -1*-1: SIZE := 37* -1:   *) ,
00000F24  18224602000018000000      MOVE.W    582(DP),24(DP)
 01271:                            X3 := 0,
00000F2E  182A00001A000000          MOVE.W    #0,26(DP)
 01272:                            X4 := 0,
00000F36  182A00001C000000          MOVE.W    #0,28(DP)
 01273:                            X5 := 0,
00000F3E  182A00001E000000          MOVE.W    #0,30(DP)
 01274:                            X6 := 0,
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 32
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

00000F46  182A000020000000          MOVE.W    #0,32(DP)
 01275:                            X7 := 0,
00000F4E  182A000022000000          MOVE.W    #0,34(DP)
 01276:                            X8 := 0,
00000F56  182A000024000000          MOVE.W    #0,36(DP)
 01277:                            X9 := 0,
00000F5E  182A000026000000          MOVE.W    #0,38(DP)
 01278:                            X10 := 0);
00000F66  182A000028000000          MOVE.W    #0,40(DP)
00000F6E  04B17800000016000000      VCALL     OR10,#22
 01279:  
 01280:       OR10_3              (X1 := EXV_SPS_0081.VAL(* POSITION := -1*-1: SIZE := 39* -1:   *) ,
00000F78  1822500200002C000000      MOVE.W    592(DP),44(DP)
 01281:                            X2 := EXV_SPS_0082.VAL(* POSITION := -1*-1: SIZE := 38* -1:   *) ,
00000F82  18225A0200002E000000      MOVE.W    602(DP),46(DP)
 01282:                            X3 := 0,
00000F8C  182A000030000000          MOVE.W    #0,48(DP)
 01283:                            X4 := 0,
00000F94  182A000032000000          MOVE.W    #0,50(DP)
 01284:                            X5 := 0,
00000F9C  182A000034000000          MOVE.W    #0,52(DP)
 01285:                            X6 := 0,
00000FA4  182A000036000000          MOVE.W    #0,54(DP)
 01286:                            X7 := 0,
00000FAC  182A000038000000          MOVE.W    #0,56(DP)
 01287:                            X8 := 0,
00000FB4  182A00003A000000          MOVE.W    #0,58(DP)
 01288:                            X9 := 0,
00000FBC  182A00003C000000          MOVE.W    #0,60(DP)
 01289:                            X10 := 0);
00000FC4  182A00003E000000          MOVE.W    #0,62(DP)
00000FCC  04B1780000002C000000      VCALL     OR10,#44
 01290:  
 01291:       OR10_4              (X1 := EXV_SPS_0083.VAL(* POSITION := -1*-1: SIZE := 39* -1:   *) ,
00000FD6  18226402000042000000      MOVE.W    612(DP),66(DP)
 01292:                            X2 := EXV_SPS_0084.VAL(* POSITION := -1*-1: SIZE := 38* -1:   *) ,
00000FE0  18226E02000044000000      MOVE.W    622(DP),68(DP)
 01293:                            X3 := 0,
00000FEA  182A000046000000          MOVE.W    #0,70(DP)
 01294:                            X4 := 0,
00000FF2  182A000048000000          MOVE.W    #0,72(DP)
 01295:                            X5 := 0,
00000FFA  182A00004A000000          MOVE.W    #0,74(DP)
 01296:                            X6 := 0,
00001002  182A00004C000000          MOVE.W    #0,76(DP)
 01297:                            X7 := 0,
0000100A  182A00004E000000          MOVE.W    #0,78(DP)
 01298:                            X8 := 0,
00001012  182A000050000000          MOVE.W    #0,80(DP)
 01299:                            X9 := 0,
0000101A  182A000052000000          MOVE.W    #0,82(DP)
 01300:                            X10 := 0);
00001022  182A000054000000          MOVE.W    #0,84(DP)
0000102A  04B17800000042000000      VCALL     OR10,#66
 01301:  
 01302:       OR10_5              (X1 := EXV_SPS_0077.VAL(* POSITION := -1*-1: SIZE := 38* -1:   *) ,
00001034  18222802000058000000      MOVE.W    552(DP),88(DP)
 01303:                            X2 := EXV_SPS_0078.VAL(* POSITION := -1*-1: SIZE := 37* -1:   *) ,
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 33
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

0000103E  1822320200005A000000      MOVE.W    562(DP),90(DP)
 01304:                            X3 := 0,
00001048  182A00005C000000          MOVE.W    #0,92(DP)
 01305:                            X4 := 0,
00001050  182A00005E000000          MOVE.W    #0,94(DP)
 01306:                            X5 := 0,
00001058  182A000060000000          MOVE.W    #0,96(DP)
 01307:                            X6 := 0,
00001060  182A000062000000          MOVE.W    #0,98(DP)
 01308:                            X7 := 0,
00001068  182A000064000000          MOVE.W    #0,100(DP)
 01309:                            X8 := 0,
00001070  182A000066000000          MOVE.W    #0,102(DP)
 01310:                            X9 := 0,
00001078  182A000068000000          MOVE.W    #0,104(DP)
 01311:                            X10 := 0);
00001080  182A00006A000000          MOVE.W    #0,106(DP)
00001088  04B17800000058000000      VCALL     OR10,#88
 01312:  
 01313:       CONNECT_6           (IN := EXV_SPS_0061.VAL(* POSITION := 32*6: SIZE := 26* -1:   *) );
00001092  1922780100006E000000      MOVE.L    376(DP),110(DP)
0000109C  04B1BE0000006E000000      VCALL     CONNECT,#110
 01314:  
 01315:       CONNECT_7           (IN := EXV_SPS_0063.VAL(* POSITION := 31*11: SIZE := 26* -1:   *) );
000010A6  19229001000076000000      MOVE.L    400(DP),118(DP)
000010B0  04B1BE00000076000000      VCALL     CONNECT,#118
 01316:  
 01317:       CONNECT_8           (IN := EXV_SPS_0062.VAL(* POSITION := 30*16: SIZE := 27* -1:   *) );
000010BA  1922840100007E000000      MOVE.L    388(DP),126(DP)
000010C4  04B1BE0000007E000000      VCALL     CONNECT,#126
 01318:  
 01319:       CONNECT_9           (IN := EXV_SPS_0064.VAL(* POSITION := 34*21: SIZE := 23* -1:   *) );
000010CE  19229C01000086000000      MOVE.L    412(DP),134(DP)
000010D8  04B1BE00000086000000      VCALL     CONNECT,#134
 01320:  
 01321:       CONNECT_10          (IN := EXV_SPS_0066.VAL(* POSITION := -1*-1: SIZE := 30* -1:   *) );
000010E2  1922B40100008E000000      MOVE.L    436(DP),142(DP)
000010EC  04B1BE0000008E000000      VCALL     CONNECT,#142
 01322:  
 01323:       TON_11              (IN := OR10_1.Y,
000010F6  18221400000096000000      MOVE.W    20(DP),150(DP)
 01324:                            PT := 10000);
00001100  192B1027000098000000      MOVE.L    #10000,152(DP)
0000110A  04B1D600000096000000      VCALL     TON,#150
 01325:  
 01326:       TON_12              (IN := OR10_2.Y,
00001114  18222A000000AA000000      MOVE.W    42(DP),170(DP)
 01327:                            PT := 10000);
0000111E  192B10270000AC000000      MOVE.L    #10000,172(DP)
00001128  04B1D6000000AA000000      VCALL     TON,#170
 01328:  
 01329:       TON_13              (IN := OR10_3.Y,
00001132  182240000000BE000000      MOVE.W    64(DP),190(DP)
 01330:                            PT := 100);
0000113C  192B64000000C0000000      MOVE.L    #100,192(DP)
00001146  04B1D6000000BE000000      VCALL     TON,#190
 01331:  
 01332:       TON_14              (IN := OR10_4.Y,
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 34
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

00001150  182256000000D2000000      MOVE.W    86(DP),210(DP)
 01333:                            PT := 100);
0000115A  192B64000000D4000000      MOVE.L    #100,212(DP)
00001164  04B1D6000000D2000000      VCALL     TON,#210
 01334:  
 01335:       GT_D_15             (IN1 := EXV_MV_0071.VAL(* POSITION := 25*76: SIZE := 33* -1:   *) ,
0000116E  1922EA010000E6000000      MOVE.L    490(DP),230(DP)
 01336:                            IN2 := 39);
00001178  192B27000000EA000000      MOVE.L    #39,234(DP)
00001182  04B1E0000000E6000000      VCALL     GT_D,#230
 01337:  
 01338:       TON_16              (IN := OR10_5.Y,
0000118C  18226C000000F2000000      MOVE.W    108(DP),242(DP)
 01339:                            PT := 10000);
00001196  192B10270000F4000000      MOVE.L    #10000,244(DP)
000011A0  04B1D6000000F2000000      VCALL     TON,#242
 01340:  
 01341:       NEG_17              (IN := EXV_SPS_0085.VAL(* POSITION := 25*82: SIZE := 33* -1:   *) );
000011AA  18227802000006010000      MOVE.W    632(DP),262(DP)
000011B4  04B1EA00000006010000      VCALL     NEG,#262
 01342:  
 01343:       NEG_18              (IN := EXV_SPS_0086.VAL(* POSITION := 21*87: SIZE := 37* -1:   *) );
000011BE  1822820200000A010000      MOVE.W    642(DP),266(DP)
000011C8  04B1EA0000000A010000      VCALL     NEG,#266
 01344:  
 01345:       CONNECT_19          (IN := EXV_SPS_0087.VAL(* POSITION := -1*-1: SIZE := 28* -1:   *) );
000011D2  19228C0200000E010000      MOVE.L    652(DP),270(DP)
000011DC  04B1BE0000000E010000      VCALL     CONNECT,#270
 01346:  
 01347:       TON_20              (IN := EXV_SPS_0091.VAL(* POSITION := 27*98: SIZE := 31* -1:   *) ,
000011E6  1822B802000016010000      MOVE.W    696(DP),278(DP)
 01348:                            PT := 5000);
000011F0  192B8813000018010000      MOVE.L    #5000,280(DP)
000011FA  04B1D600000016010000      VCALL     TON,#278
 01349:  
 01350:       NEG_21              (IN := EXV_SPS_0093.VAL(* POSITION := -1*-1: SIZE := 31* -1:   *) );
00001204  1822CC0200002A010000      MOVE.W    716(DP),298(DP)
0000120E  04B1EA0000002A010000      VCALL     NEG,#298
 01351:  
 01352:       NEG_22              (IN := EXV_SPS_0094.VAL(* POSITION := 27*110: SIZE := 31* -1:   *) );
00001218  1822D60200002E010000      MOVE.W    726(DP),302(DP)
00001222  04B1EA0000002E010000      VCALL     NEG,#302
 01353:  
 01354:       NEG_23              (IN := EXV_SPS_0095.VAL(* POSITION := -1*-1: SIZE := 31* -1:   *) );
0000122C  1822E002000032010000      MOVE.W    736(DP),306(DP)
00001236  04B1EA00000032010000      VCALL     NEG,#306
 01355:  
 01356:       CONNECT_24          (IN := EXV_SPS_0099.VAL(* POSITION := -1*-1: SIZE := 40* -1:   *) );
00001240  19220803000036010000      MOVE.L    776(DP),310(DP)
0000124A  04B1BE00000036010000      VCALL     CONNECT,#310
 01357:  
 01358:       TON_25              (IN := GT_D_15.OUT,
00001254  1822EE0000003E010000      MOVE.W    238(DP),318(DP)
 01359:                            PT := 5000);
0000125E  192B8813000040010000      MOVE.L    #5000,320(DP)
00001268  04B1D60000003E010000      VCALL     TON,#318
 01360:  
 01361:       EXV_SPS_0058        (LNK := 58,
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 35
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

00001272  182A3A0052010000          MOVE.W    #58,338(DP)
 01362:                            VAL := CONNECT_6.OUT(* POSITION := 82*6: SIZE := 26* -1:   *) );
0000127A  19227200000054010000      MOVE.L    114(DP),340(DP)
00001284  04B11400000052010000      VCALL     OEXV_SS_SPS,#338
 01363:       EXV_SPS_0059        (LNK := 59,
0000128E  182A3B005E010000          MOVE.W    #59,350(DP)
 01364:                            VAL := CONNECT_8.OUT(* POSITION := 82*16: SIZE := 28* -1:   *) );
00001296  19228200000060010000      MOVE.L    130(DP),352(DP)
000012A0  04B1140000005E010000      VCALL     OEXV_SS_SPS,#350
 01365:       EXV_SPS_0060        (LNK := 60,
000012AA  182A3C006A010000          MOVE.W    #60,362(DP)
 01366:                            VAL := CONNECT_9.OUT(* POSITION := 82*21: SIZE := 26* -1:   *) );
000012B2  19228A0000006C010000      MOVE.L    138(DP),364(DP)
000012BC  04B1140000006A010000      VCALL     OEXV_SS_SPS,#362
 01367:       EXV_SPS_0065        (LNK := 65,
000012C6  182A4100A6010000          MOVE.W    #65,422(DP)
 01368:                            VAL := CONNECT_7.OUT(* POSITION := -1*-1: SIZE := 30* -1:   *) );
000012CE  19227A000000A8010000      MOVE.L    122(DP),424(DP)
000012D8  04B114000000A6010000      VCALL     OEXV_SS_SPS,#422
 01369:       EXV_SPS_0067        (LNK := 67,
000012E2  182A4300BE010000          MOVE.W    #67,446(DP)
 01370:                            VAL := CONNECT_10.OUT(* POSITION := -1*-1: SIZE := 25* -1:   *) );
000012EA  192292000000C0010000      MOVE.L    146(DP),448(DP)
000012F4  04B114000000BE010000      VCALL     OEXV_SS_SPS,#446
 01371:       EXV_SPS_0068        (LNK := 68,
000012FE  182A4400CA010000          MOVE.W    #68,458(DP)
 01372:                            VAL := TON_12.Q(* POSITION := 107*47: SIZE := 32* -1:   *) );
00001306  1822B0000000CC010000      MOVE.W    176(DP),460(DP)
00001310  04B10A000000CA010000      VCALL     OEXV_BO_SPS,#458
 01373:       EXV_SPS_0069        (LNK := 69,
0000131A  182A4500D4010000          MOVE.W    #69,468(DP)
 01374:                            VAL := TON_13.Q(* POSITION := 107*54: SIZE := 31* -1:   *) );
00001322  1822C4000000D6010000      MOVE.W    196(DP),470(DP)
0000132C  04B10A000000D4010000      VCALL     OEXV_BO_SPS,#468
 01375:       EXV_SPS_0070        (LNK := 70,
00001336  182A4600DE010000          MOVE.W    #70,478(DP)
 01376:                            VAL := TON_14.Q(* POSITION := 107*61: SIZE := 32* -1:   *) );
0000133E  1822D8000000E0010000      MOVE.W    216(DP),480(DP)
00001348  04B10A000000DE010000      VCALL     OEXV_BO_SPS,#478
 01377:       EXV_SPS_0072        (LNK := 72,
00001352  182A4800F4010000          MOVE.W    #72,500(DP)
 01378:                            VAL := TON_25.Q(* POSITION := 107*76: SIZE := 30* -1:   *) );
0000135A  182244010000F6010000      MOVE.W    324(DP),502(DP)
00001364  04B10A000000F4010000      VCALL     OEXV_BO_SPS,#500
 01379:       EXV_SPS_0073        (LNK := 73,
0000136E  182A4900FE010000          MOVE.W    #73,510(DP)
 01380:                            VAL := TON_16.Q(* POSITION := -1*-1: SIZE := 33* -1:   *) );
00001376  1822F800000000020000      MOVE.W    248(DP),512(DP)
00001380  04B10A000000FE010000      VCALL     OEXV_BO_SPS,#510
 01381:       EXV_SPS_0074        (LNK := 74,
0000138A  182A4A0008020000          MOVE.W    #74,520(DP)
 01382:                            VAL := TON_11.Q(* POSITION := -1*-1: SIZE := 33* -1:   *) );
00001392  18229C0000000A020000      MOVE.W    156(DP),522(DP)
0000139C  04B10A00000008020000      VCALL     OEXV_BO_SPS,#520
 01383:       EXV_SPS_0088        (LNK := 88,
000013A6  182A580096020000          MOVE.W    #88,662(DP)
 01384:                            VAL := NEG_17.OUT(* POSITION := -1*-1: SIZE := 28* -1:   *) );
000013AE  18220801000098020000      MOVE.W    264(DP),664(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 36
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

000013B8  04B10A00000096020000      VCALL     OEXV_BO_SPS,#662
 01385:       EXV_SPS_0089        (LNK := 89,
000013C2  182A5900A0020000          MOVE.W    #89,672(DP)
 01386:                            VAL := NEG_18.OUT(* POSITION := -1*-1: SIZE := 28* -1:   *) );
000013CA  18220C010000A2020000      MOVE.W    268(DP),674(DP)
000013D4  04B10A000000A0020000      VCALL     OEXV_BO_SPS,#672
 01387:       EXV_SPS_0090        (LNK := 90,
000013DE  182A5A00AA020000          MOVE.W    #90,682(DP)
 01388:                            VAL := CONNECT_19.OUT(* POSITION := -1*-1: SIZE := 34* -1:   *) );
000013E6  192212010000AC020000      MOVE.L    274(DP),684(DP)
000013F0  04B114000000AA020000      VCALL     OEXV_SS_SPS,#682
 01389:       EXV_SPS_0092        (LNK := 92,
000013FA  182A5C00C0020000          MOVE.W    #92,704(DP)
 01390:                            VAL := TON_20.Q(* POSITION := -1*-1: SIZE := 32* -1:   *) );
00001402  18221C010000C2020000      MOVE.W    284(DP),706(DP)
0000140C  04B10A000000C0020000      VCALL     OEXV_BO_SPS,#704
 01391:       EXV_SPS_0096        (LNK := 96,
00001416  182A6000E8020000          MOVE.W    #96,744(DP)
 01392:                            VAL := NEG_21.OUT(* POSITION := -1*-1: SIZE := 30* -1:   *) );
0000141E  18222C010000EA020000      MOVE.W    300(DP),746(DP)
00001428  04B10A000000E8020000      VCALL     OEXV_BO_SPS,#744
 01393:       EXV_SPS_0097        (LNK := 97,
00001432  182A6100F2020000          MOVE.W    #97,754(DP)
 01394:                            VAL := NEG_22.OUT(* POSITION := -1*-1: SIZE := 30* -1:   *) );
0000143A  182230010000F4020000      MOVE.W    304(DP),756(DP)
00001444  04B10A000000F2020000      VCALL     OEXV_BO_SPS,#754
 01395:       EXV_SPS_0098        (LNK := 98,
0000144E  182A6200FC020000          MOVE.W    #98,764(DP)
 01396:                            VAL := NEG_23.OUT(* POSITION := -1*-1: SIZE := 30* -1:   *) );
00001456  182234010000FE020000      MOVE.W    308(DP),766(DP)
00001460  04B10A000000FC020000      VCALL     OEXV_BO_SPS,#764
 01397:       EXV_SPS_0100        (LNK := 100,
0000146A  182A640012030000          MOVE.W    #100,786(DP)
 01398:                            VAL := CONNECT_24.OUT(* POSITION := -1*-1: SIZE := 35* -1:   *) );
00001472  19223A01000014030000      MOVE.L    314(DP),788(DP)
0000147C  04B11400000012030000      VCALL     OEXV_SS_SPS,#786
 01399:  
 01400:  
 01401:  END_PROGRAM
00001486  010A0000                  RETB      #0
 01402:  
 01403:                                                    (* ---------- Program : CHART_Falla_Goose ----------  *)
 01404:  
 01405:  PROGRAM CHART_Falla_Goose
 01406:  {COMMENT := "Falla Goose";DESC := "";}
 01407:  (* ChartLayout;PageSize := A4,Rows := 3,Columns := 2,MarginMode := WithoutMargins,MarginSize := 24,MarginLines := 1 *)
 01408:  (* PartitionInfo;Id := 1,Name := Partition_1,Comment :=    *)
 01409:  VAR
 01410:  
 01411:  
 01412:  
 01413:       (* IO_IOVISIBILITY;OR10_1;X4:X5:X6:X7:X8:X9:X10: *)
 01414:                 
 01415:       (* PartitionInfo;PartitionID OR10_1;1  *)
 01416:  OR10_1          { COMMENT := 'or10_1'; POSITION := 64,10; SIZE := 12, 12; } :OR10;         
 01417:  
 01418:                 
 01419:       (* PartitionInfo;PartitionID NEG_2;1  *)
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 37
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 01420:  NEG_2           { COMMENT := 'neg_1'; POSITION := 65,20; SIZE := 12, 12; } :NEG;          
 01421:  
 01422:                 
 01423:       (* PartitionInfo;PartitionID NEG_3;1  *)
 01424:  NEG_3           { COMMENT := 'neg_2'; POSITION := 65,25; SIZE := 12, 12; } :NEG;          
 01425:  
 01426:                 
 01427:       (* PartitionInfo;PartitionID NEG_4;1  *)
 01428:  NEG_4           { COMMENT := 'neg_3'; POSITION := 65,30; SIZE := 12, 12; } :NEG;          
 01429:  
 01430:       (* 0101 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaGooseF003 *)
 01431:       EXV_SPS_0101   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaGooseF003";DESC := "0##Application#Usuario#Logicas#Falla Goose F003##1";}:OEXV_BO_SPS;
 01432:  
 01433:       (* 0102 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaGooseGral *)
 01434:       EXV_SPS_0102   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaGooseGral";DESC := "0##Application#Usuario#Logicas#Falla Goose General##1";}:OEXV_BO_SPS;
 01435:  
 01436:       (* 0103 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaGooseF004 *)
 01437:       EXV_SPS_0103   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaGooseF004";DESC := "0##Application#Usuario#Logicas#Falla Goose F004##1";}:OEXV_BO_SPS;
 01438:  
 01439:       (* 0104 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaGooseF002 *)
 01440:       EXV_SPS_0104   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.FaGooseF002";DESC := "0##Application#Usuario#Logicas#Falla Goose F002##1";}:OEXV_BO_SPS;
 01441:  
 01442:       (* 0105 - GDL69TRF2BCU_.Application.FG1_ComSupervision.FN1_GOOSESupervision.FB1_LGOS.DiagErr.DiagErr_OK *)
 01443:       EXV_SPS_0105   {COMMENT := "GDL69TRF2BCU_.Application.FG1_ComSupervision.FN1_GOOSESupervision.FB1_LGOS.DiagErr.DiagErr_OK";DESC := "0##Application#Com. supervision#GOOSE supervis.#F04_F002#Diagnosis error#no error##1";}:IEXV_SPS_BO;
 01444:  
 01445:       (* 0106 - GDL69TRF2BCU_.Application.FG1_ComSupervision.FN1_GOOSESupervision.FB2_LGOS.DiagErr.DiagErr_OK *)
 01446:       EXV_SPS_0106   {COMMENT := "GDL69TRF2BCU_.Application.FG1_ComSupervision.FN1_GOOSESupervision.FB2_LGOS.DiagErr.DiagErr_OK";DESC := "0##Application#Com. supervision#GOOSE supervis.#F04_F003#Diagnosis error#no error##1";}:IEXV_SPS_BO;
 01447:  
 01448:       (* 0107 - GDL69TRF2BCU_.Application.FG1_ComSupervision.FN1_GOOSESupervision.FB3_LGOS.DiagErr.DiagErr_OK *)
 01449:       EXV_SPS_0107   {COMMENT := "GDL69TRF2BCU_.Application.FG1_ComSupervision.FN1_GOOSESupervision.FB3_LGOS.DiagErr.DiagErr_OK";DESC := "0##Application#Com. supervision#GOOSE supervis.#F04_F004#Diagnosis error#no error##1";}:IEXV_SPS_BO;
 01450:  END_VAR
 01451:  
 01452:       EXV_SPS_0105        (LNK := 105);
                                CHART_Falla_Goose:
0000148A  182A69004A000000          MOVE.W    #105,74(DP)
00001492  04B1000000004A000000      VCALL     IEXV_SPS_BO,#74
 01453:  
 01454:       EXV_SPS_0106        (LNK := 106);
0000149C  182A6A0054000000          MOVE.W    #106,84(DP)
000014A4  04B10000000054000000      VCALL     IEXV_SPS_BO,#84
 01455:  
 01456:       EXV_SPS_0107        (LNK := 107);
000014AE  182A6B005E000000          MOVE.W    #107,94(DP)
000014B6  04B1000000005E000000      VCALL     IEXV_SPS_BO,#94
 01457:  
 01458:       OR10_1              (X1 := NOT EXV_SPS_0105.VAL(* POSITION := -1*-1: SIZE := 46* -1:   *) ,
000014C0  0E024C000000              LD.W      76(DP)
000014C6  4805                      NOT.W     AC
000014C8  3FA50100                  AND.W     AC,#1
000014CC  130200000000              ST.W      0(DP)
 01459:                            X2 := NOT EXV_SPS_0106.VAL(* POSITION := -1*-1: SIZE := 46* -1:   *) ,
000014D2  0E0256000000              LD.W      86(DP)
000014D8  4805                      NOT.W     AC
000014DA  3FA50100                  AND.W     AC,#1
000014DE  130202000000              ST.W      2(DP)
 01460:                            X3 := NOT EXV_SPS_0107.VAL(* POSITION := -1*-1: SIZE := 46* -1:   *) ,
000014E4  0E0260000000              LD.W      96(DP)
000014EA  4805                      NOT.W     AC
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 38
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

000014EC  3FA50100                  AND.W     AC,#1
000014F0  130204000000              ST.W      4(DP)
 01461:                            X4 := 0,
000014F6  182A000006000000          MOVE.W    #0,6(DP)
 01462:                            X5 := 0,
000014FE  182A000008000000          MOVE.W    #0,8(DP)
 01463:                            X6 := 0,
00001506  182A00000A000000          MOVE.W    #0,10(DP)
 01464:                            X7 := 0,
0000150E  182A00000C000000          MOVE.W    #0,12(DP)
 01465:                            X8 := 0,
00001516  182A00000E000000          MOVE.W    #0,14(DP)
 01466:                            X9 := 0,
0000151E  182A000010000000          MOVE.W    #0,16(DP)
 01467:                            X10 := 0);
00001526  182A000012000000          MOVE.W    #0,18(DP)
0000152E  04B17800000000000000      VCALL     OR10,#0
 01468:  
 01469:       NEG_2               (IN := EXV_SPS_0105.VAL(* POSITION := -1*-1: SIZE := 46* -1:   *) );
00001538  18224C00000016000000      MOVE.W    76(DP),22(DP)
00001542  04B1EA00000016000000      VCALL     NEG,#22
 01470:  
 01471:       NEG_3               (IN := EXV_SPS_0106.VAL(* POSITION := 13*28: SIZE := 46* -1:   *) );
0000154C  1822560000001A000000      MOVE.W    86(DP),26(DP)
00001556  04B1EA0000001A000000      VCALL     NEG,#26
 01472:  
 01473:       NEG_4               (IN := EXV_SPS_0107.VAL(* POSITION := -1*-1: SIZE := 46* -1:   *) );
00001560  1822600000001E000000      MOVE.W    96(DP),30(DP)
0000156A  04B1EA0000001E000000      VCALL     NEG,#30
 01474:  
 01475:       EXV_SPS_0101        (LNK := 101,
00001574  182A650022000000          MOVE.W    #101,34(DP)
 01476:                            VAL := NEG_3.OUT(* POSITION := -1*-1: SIZE := 29* -1:   *) );
0000157C  18221C00000024000000      MOVE.W    28(DP),36(DP)
00001586  04B10A00000022000000      VCALL     OEXV_BO_SPS,#34
 01477:       EXV_SPS_0102        (LNK := 102,
00001590  182A66002C000000          MOVE.W    #102,44(DP)
 01478:                            VAL := OR10_1.Y(* POSITION := -1*-1: SIZE := 31* -1:   *) );
00001598  1822140000002E000000      MOVE.W    20(DP),46(DP)
000015A2  04B10A0000002C000000      VCALL     OEXV_BO_SPS,#44
 01479:       EXV_SPS_0103        (LNK := 103,
000015AC  182A670036000000          MOVE.W    #103,54(DP)
 01480:                            VAL := NEG_4.OUT(* POSITION := -1*-1: SIZE := 29* -1:   *) );
000015B4  18222000000038000000      MOVE.W    32(DP),56(DP)
000015BE  04B10A00000036000000      VCALL     OEXV_BO_SPS,#54
 01481:       EXV_SPS_0104        (LNK := 104,
000015C8  182A680040000000          MOVE.W    #104,64(DP)
 01482:                            VAL := NEG_2.OUT(* POSITION := -1*-1: SIZE := 29* -1:   *) );
000015D0  18221800000042000000      MOVE.W    24(DP),66(DP)
000015DA  04B10A00000040000000      VCALL     OEXV_BO_SPS,#64
 01483:  
 01484:  (* COMMENT_TEXT;{X=57,Y=2};{Width=23, Height=2};FontSize := 12,LineColor := 0,LineWidth := 0,Alignment := Center,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := -16777216,WallpaperGamma := 100,PartitionID := 1,;FALLA GOOSE *)
 01485:  
 01486:  END_PROGRAM
000015E4  010A0000                  RETB      #0
 01487:  
 01488:                                                    (* ---------- Program : CHART_Sincronismo ----------  *)
 01489:  
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 39
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 01490:  PROGRAM CHART_Sincronismo
 01491:  {COMMENT := "Sincronismo";DESC := "";}
 01492:  (* ChartLayout;PageSize := A4,Rows := 3,Columns := 2,MarginMode := WithoutMargins,MarginSize := 24,MarginLines := 1 *)
 01493:  (* PartitionInfo;Id := 1,Name := Partition_1,Comment :=   *)
 01494:  VAR
 01495:  
 01496:  
 01497:                 
 01498:       (* PartitionInfo;PartitionID LT_D_1;1  *)
 01499:  LT_D_1          { COMMENT := 'lt_d_2'; POSITION := 53,7; SIZE := 12, 12; } :LT_D;         
 01500:  
 01501:                 
 01502:       (* PartitionInfo;PartitionID LT_D_2;1  *)
 01503:  LT_D_2          { COMMENT := 'lt_d_3'; POSITION := 53,13; SIZE := 12, 12; } :LT_D;         
 01504:  
 01505:                 
 01506:       (* PartitionInfo;PartitionID LT_D_3;1  *)
 01507:  LT_D_3          { COMMENT := 'lt_d_4'; POSITION := 53,19; SIZE := 12, 12; } :LT_D;         
 01508:  
 01509:                 
 01510:       (* PartitionInfo;PartitionID GT_D_4;1  *)
 01511:  GT_D_4          { COMMENT := 'gt_d_1'; POSITION := 53,33; SIZE := 12, 12; } :GT_D;         
 01512:  
 01513:                 
 01514:       (* PartitionInfo;PartitionID GT_D_5;1  *)
 01515:  GT_D_5          { COMMENT := 'gt_d_2'; POSITION := 53,39; SIZE := 12, 12; } :GT_D;         
 01516:  
 01517:                 
 01518:       (* PartitionInfo;PartitionID GT_D_6;1  *)
 01519:  GT_D_6          { COMMENT := 'gt_d_3'; POSITION := 53,45; SIZE := 12, 12; } :GT_D;         
 01520:  
 01521:                 
 01522:       (* PartitionInfo;PartitionID LT_D_7;1  *)
 01523:  LT_D_7          { COMMENT := 'lt_d_1'; POSITION := 53,51; SIZE := 12, 12; } :LT_D;         
 01524:  
 01525:                 
 01526:       (* PartitionInfo;PartitionID LT_D_8;1  *)
 01527:  LT_D_8          { COMMENT := 'lt_d_5'; POSITION := 53,57; SIZE := 12, 12; } :LT_D;         
 01528:  
 01529:                 
 01530:       (* PartitionInfo;PartitionID LT_D_9;1  *)
 01531:  LT_D_9          { COMMENT := 'lt_d_6'; POSITION := 53,63; SIZE := 12, 12; } :LT_D;         
 01532:  
 01533:  
 01534:       (* IO_IOVISIBILITY;AND10_10;X4:X5:X6:X7:X8:X9:X10: *)
 01535:                 
 01536:       (* PartitionInfo;PartitionID AND10_10;1  *)
 01537:  AND10_10        { COMMENT := 'and10_1'; POSITION := 87,11; SIZE := 12, 12; } :AND10;        
 01538:  
 01539:  
 01540:       (* IO_IOVISIBILITY;AND10_11;X7:X8:X9:X10: *)
 01541:                 
 01542:       (* PartitionInfo;PartitionID AND10_11;1  *)
 01543:  AND10_11        { COMMENT := 'and10_2'; POSITION := 89,46; SIZE := 12, 12; } :AND10;        
 01544:  
 01545:                 
 01546:       (* PartitionInfo;PartitionID LT_D_12;1  *)
 01547:  LT_D_12         { COMMENT := 'lt_d_7'; POSITION := 195,32; SIZE := 12, 12; } :LT_D;         
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 40
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 01548:  
 01549:  
 01550:       (* IO_IOVISIBILITY;AND10_13;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01551:                 
 01552:       (* PartitionInfo;PartitionID AND10_13;1  *)
 01553:  AND10_13        { COMMENT := 'and10_3'; POSITION := 213,3; SIZE := 12, 12; } :AND10;        
 01554:  
 01555:  
 01556:       (* IO_IOVISIBILITY;AND10_14;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01557:                 
 01558:       (* PartitionInfo;PartitionID AND10_14;1  *)
 01559:  AND10_14        { COMMENT := 'and10_4'; POSITION := 213,11; SIZE := 12, 12; } :AND10;        
 01560:  
 01561:  
 01562:       (* IO_IOVISIBILITY;OR10_15;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01563:                 
 01564:       (* PartitionInfo;PartitionID OR10_15;1  *)
 01565:  OR10_15         { COMMENT := 'or10_1'; POSITION := 243,19; SIZE := 12, 12; } :OR10;         
 01566:  
 01567:       (* 0108 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.CondSync25 *)
 01568:       EXV_SPS_0108   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.CondSync25";DESC := "0##Application#Usuario#Logicas#Condicion de Sincronismo##1";}:OEXV_BO_SPS;
 01569:  
 01570:       (* 0109 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.SPS16 *)
 01571:       EXV_SPS_0109   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.SPS16";DESC := "0##Application#Usuario#Logicas#Barra Muerta - Linea muerta##1";}:OEXV_BO_SPS;
 01572:  
 01573:       (* 0110 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.SPS17 *)
 01574:       EXV_SPS_0110   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.SPS17";DESC := "0##Application#Usuario#Logicas#Barra Viva - Linea muerta##1";}:OEXV_BO_SPS;
 01575:  
 01576:       (* 0111 - GDL69TRF2BCU_.Application.FG1_StandardUI.FN1_OMV_Fund_3ph.FB1_OpMeas_Fund_3ph_Pres.PhV.WYE_MV_PHSA_Mag *)
 01577:       EXV_MV_0111    {COMMENT := "GDL69TRF2BCU_.Application.FG1_StandardUI.FN1_OMV_Fund_3ph.FB1_OpMeas_Fund_3ph_Pres.PhV.WYE_MV_PHSA_Mag";DESC := "0##Application#VI 3ph 1#Fund./sym.comp.#Fundam#Vph#phs A magn.##1";}:IEXV_MVL_DI;
 01578:  
 01579:       (* 0112 - GDL69TRF2BCU_.Application.FG1_StandardUI.FN1_OMV_Fund_3ph.FB1_OpMeas_Fund_3ph_Pres.PhV.WYE_MV_PHSB_Mag *)
 01580:       EXV_MV_0112    {COMMENT := "GDL69TRF2BCU_.Application.FG1_StandardUI.FN1_OMV_Fund_3ph.FB1_OpMeas_Fund_3ph_Pres.PhV.WYE_MV_PHSB_Mag";DESC := "0##Application#VI 3ph 1#Fund./sym.comp.#Fundam#Vph#phs B magn.##1";}:IEXV_MVL_DI;
 01581:  
 01582:       (* 0113 - GDL69TRF2BCU_.Application.FG1_StandardUI.FN1_OMV_Fund_3ph.FB1_OpMeas_Fund_3ph_Pres.PhV.WYE_MV_PHSC_Mag *)
 01583:       EXV_MV_0113    {COMMENT := "GDL69TRF2BCU_.Application.FG1_StandardUI.FN1_OMV_Fund_3ph.FB1_OpMeas_Fund_3ph_Pres.PhV.WYE_MV_PHSC_Mag";DESC := "0##Application#VI 3ph 1#Fund./sym.comp.#Fundam#Vph#phs C magn.##1";}:IEXV_MVL_DI;
 01584:  
 01585:       (* 0114 - GDL69TRF2BCU_.Application.FG1_StandardUI_1ph.FN1_OMV_Fund_1ph.FB1_OpMeas_Fund_1ph_Pres.VxC.CMV_Mag *)
 01586:       EXV_MV_0114    {COMMENT := "GDL69TRF2BCU_.Application.FG1_StandardUI_1ph.FN1_OMV_Fund_1ph.FB1_OpMeas_Fund_1ph_Pres.VxC.CMV_Mag";DESC := "0##Application#VI 1ph 1#Fundamental#Fundam#V#magnitude##1";}:IEXV_MVL_DI;
 01587:  
 01588:       (* 0115 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.SPS23 *)
 01589:       EXV_SPS_0115   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.SPS23";DESC := "0##Application#Usuario#Logicas#Barra Muerta##1";}:OEXV_BO_SPS;
 01590:  
 01591:       (* 0116 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.SPS24 *)
 01592:       EXV_SPS_0116   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.SPS24";DESC := "0##Application#Usuario#Logicas#Barra Viva##1";}:OEXV_BO_SPS;
 01593:  
 01594:       (* 0117 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.SPS25 *)
 01595:       EXV_SPS_0117   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.SPS25";DESC := "0##Application#Usuario#Logicas#13.8 kV Muerto##1";}:OEXV_BO_SPS;
 01596:  END_VAR
 01597:  
 01598:       EXV_MV_0111         (LNK := 111);
                                CHART_Sincronismo:
000015E8  182A6F0004010000          MOVE.W    #111,260(DP)
000015F0  04B12800000004010000      VCALL     IEXV_MVL_DI,#260
 01599:  
 01600:       EXV_MV_0112         (LNK := 112);
000015FA  182A700010010000          MOVE.W    #112,272(DP)
00001602  04B12800000010010000      VCALL     IEXV_MVL_DI,#272
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 41
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 01601:  
 01602:       EXV_MV_0113         (LNK := 113);
0000160C  182A71001C010000          MOVE.W    #113,284(DP)
00001614  04B1280000001C010000      VCALL     IEXV_MVL_DI,#284
 01603:  
 01604:       EXV_MV_0114         (LNK := 114);
0000161E  182A720028010000          MOVE.W    #114,296(DP)
00001626  04B12800000028010000      VCALL     IEXV_MVL_DI,#296
 01605:  
 01606:       LT_D_1              (IN1 := EXV_MV_0111.VAL(* POSITION := -1*-1: SIZE := 37* -1:   *) ,
00001630  19220601000000000000      MOVE.L    262(DP),0(DP)
 01607:                            IN2 := 40);
0000163A  192B2800000004000000      MOVE.L    #40,4(DP)
00001644  04B10001000000000000      VCALL     LT_D,#0
 01608:  
 01609:       LT_D_2              (IN1 := EXV_MV_0112.VAL(* POSITION := -1*-1: SIZE := 37* -1:   *) ,
0000164E  1922120100000C000000      MOVE.L    274(DP),12(DP)
 01610:                            IN2 := 40);
00001658  192B2800000010000000      MOVE.L    #40,16(DP)
00001662  04B1000100000C000000      VCALL     LT_D,#12
 01611:  
 01612:       LT_D_3              (IN1 := EXV_MV_0113.VAL(* POSITION := -1*-1: SIZE := 37* -1:   *) ,
0000166C  19221E01000018000000      MOVE.L    286(DP),24(DP)
 01613:                            IN2 := 40);
00001676  192B280000001C000000      MOVE.L    #40,28(DP)
00001680  04B10001000018000000      VCALL     LT_D,#24
 01614:  
 01615:       GT_D_4              (IN1 := EXV_MV_0111.VAL(* POSITION := -1*-1: SIZE := 37* -1:   *) ,
0000168A  19220601000024000000      MOVE.L    262(DP),36(DP)
 01616:                            IN2 := 80);
00001694  192B5000000028000000      MOVE.L    #80,40(DP)
0000169E  04B1E000000024000000      VCALL     GT_D,#36
 01617:  
 01618:       GT_D_5              (IN1 := EXV_MV_0112.VAL(* POSITION := -1*-1: SIZE := 37* -1:   *) ,
000016A8  19221201000030000000      MOVE.L    274(DP),48(DP)
 01619:                            IN2 := 80);
000016B2  192B5000000034000000      MOVE.L    #80,52(DP)
000016BC  04B1E000000030000000      VCALL     GT_D,#48
 01620:  
 01621:       GT_D_6              (IN1 := EXV_MV_0113.VAL(* POSITION := -1*-1: SIZE := 37* -1:   *) ,
000016C6  19221E0100003C000000      MOVE.L    286(DP),60(DP)
 01622:                            IN2 := 80);
000016D0  192B5000000040000000      MOVE.L    #80,64(DP)
000016DA  04B1E00000003C000000      VCALL     GT_D,#60
 01623:  
 01624:       LT_D_7              (IN1 := EXV_MV_0111.VAL(* POSITION := -1*-1: SIZE := 37* -1:   *) ,
000016E4  19220601000048000000      MOVE.L    262(DP),72(DP)
 01625:                            IN2 := 110);
000016EE  192B6E0000004C000000      MOVE.L    #110,76(DP)
000016F8  04B10001000048000000      VCALL     LT_D,#72
 01626:  
 01627:       LT_D_8              (IN1 := EXV_MV_0112.VAL(* POSITION := -1*-1: SIZE := 37* -1:   *) ,
00001702  19221201000054000000      MOVE.L    274(DP),84(DP)
 01628:                            IN2 := 110);
0000170C  192B6E00000058000000      MOVE.L    #110,88(DP)
00001716  04B10001000054000000      VCALL     LT_D,#84
 01629:  
 01630:       LT_D_9              (IN1 := EXV_MV_0113.VAL(* POSITION := -1*-1: SIZE := 37* -1:   *) ,
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 42
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

00001720  19221E01000060000000      MOVE.L    286(DP),96(DP)
 01631:                            IN2 := 110);
0000172A  192B6E00000064000000      MOVE.L    #110,100(DP)
00001734  04B10001000060000000      VCALL     LT_D,#96
 01632:  
 01633:       AND10_10            (X1 := LT_D_1.OUT,
0000173E  1822080000006C000000      MOVE.W    8(DP),108(DP)
 01634:                            X2 := LT_D_2.OUT,
00001748  1822140000006E000000      MOVE.W    20(DP),110(DP)
 01635:                            X3 := LT_D_3.OUT,
00001752  18222000000070000000      MOVE.W    32(DP),112(DP)
 01636:                            X4 := 1,
0000175C  182A010072000000          MOVE.W    #1,114(DP)
 01637:                            X5 := 1,
00001764  182A010074000000          MOVE.W    #1,116(DP)
 01638:                            X6 := 1,
0000176C  182A010076000000          MOVE.W    #1,118(DP)
 01639:                            X7 := 1,
00001774  182A010078000000          MOVE.W    #1,120(DP)
 01640:                            X8 := 1,
0000177C  182A01007A000000          MOVE.W    #1,122(DP)
 01641:                            X9 := 1,
00001784  182A01007C000000          MOVE.W    #1,124(DP)
 01642:                            X10 := 1);
0000178C  182A01007E000000          MOVE.W    #1,126(DP)
00001794  04B1320000006C000000      VCALL     AND10,#108
 01643:  
 01644:  
 01645:       AND10_11            (X1 := GT_D_4.OUT,
0000179E  18222C00000082000000      MOVE.W    44(DP),130(DP)
 01646:                            X2 := GT_D_5.OUT,
000017A8  18223800000084000000      MOVE.W    56(DP),132(DP)
 01647:                            X3 := GT_D_6.OUT,
000017B2  18224400000086000000      MOVE.W    68(DP),134(DP)
 01648:                            X4 := LT_D_7.OUT,
000017BC  18225000000088000000      MOVE.W    80(DP),136(DP)
 01649:                            X5 := LT_D_8.OUT,
000017C6  18225C0000008A000000      MOVE.W    92(DP),138(DP)
 01650:                            X6 := LT_D_9.OUT,
000017D0  1822680000008C000000      MOVE.W    104(DP),140(DP)
 01651:                            X7 := 1,
000017DA  182A01008E000000          MOVE.W    #1,142(DP)
 01652:                            X8 := 1,
000017E2  182A010090000000          MOVE.W    #1,144(DP)
 01653:                            X9 := 1,
000017EA  182A010092000000          MOVE.W    #1,146(DP)
 01654:                            X10 := 1);
000017F2  182A010094000000          MOVE.W    #1,148(DP)
000017FA  04B13200000082000000      VCALL     AND10,#130
 01655:  
 01656:  
 01657:       LT_D_12             (IN1 := EXV_MV_0114.VAL(* POSITION := -1*-1: SIZE := 33* -1:   *) ,
00001804  19222A01000098000000      MOVE.L    298(DP),152(DP)
 01658:                            IN2 := 23);
0000180E  192B170000009C000000      MOVE.L    #23,156(DP)
00001818  04B10001000098000000      VCALL     LT_D,#152
 01659:  
 01660:  
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 43
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 01661:  
 01662:       AND10_13            (X1 := AND10_10.Y,
00001822  182280000000A4000000      MOVE.W    128(DP),164(DP)
 01663:                            X2 := LT_D_12.OUT,
0000182C  1822A0000000A6000000      MOVE.W    160(DP),166(DP)
 01664:                            X3 := 1,
00001836  182A0100A8000000          MOVE.W    #1,168(DP)
 01665:                            X4 := 1,
0000183E  182A0100AA000000          MOVE.W    #1,170(DP)
 01666:                            X5 := 1,
00001846  182A0100AC000000          MOVE.W    #1,172(DP)
 01667:                            X6 := 1,
0000184E  182A0100AE000000          MOVE.W    #1,174(DP)
 01668:                            X7 := 1,
00001856  182A0100B0000000          MOVE.W    #1,176(DP)
 01669:                            X8 := 1,
0000185E  182A0100B2000000          MOVE.W    #1,178(DP)
 01670:                            X9 := 1,
00001866  182A0100B4000000          MOVE.W    #1,180(DP)
 01671:                            X10 := 1);
0000186E  182A0100B6000000          MOVE.W    #1,182(DP)
00001876  04B132000000A4000000      VCALL     AND10,#164
 01672:  
 01673:  
 01674:       AND10_14            (X1 := AND10_11.Y,
00001880  182296000000BA000000      MOVE.W    150(DP),186(DP)
 01675:                            X2 := LT_D_12.OUT,
0000188A  1822A0000000BC000000      MOVE.W    160(DP),188(DP)
 01676:                            X3 := 1,
00001894  182A0100BE000000          MOVE.W    #1,190(DP)
 01677:                            X4 := 1,
0000189C  182A0100C0000000          MOVE.W    #1,192(DP)
 01678:                            X5 := 1,
000018A4  182A0100C2000000          MOVE.W    #1,194(DP)
 01679:                            X6 := 1,
000018AC  182A0100C4000000          MOVE.W    #1,196(DP)
 01680:                            X7 := 1,
000018B4  182A0100C6000000          MOVE.W    #1,198(DP)
 01681:                            X8 := 1,
000018BC  182A0100C8000000          MOVE.W    #1,200(DP)
 01682:                            X9 := 1,
000018C4  182A0100CA000000          MOVE.W    #1,202(DP)
 01683:                            X10 := 1);
000018CC  182A0100CC000000          MOVE.W    #1,204(DP)
000018D4  04B132000000BA000000      VCALL     AND10,#186
 01684:  
 01685:  
 01686:       OR10_15             (X1 := AND10_13.Y,
000018DE  1822B8000000D0000000      MOVE.W    184(DP),208(DP)
 01687:                            X2 := AND10_14.Y,
000018E8  1822CE000000D2000000      MOVE.W    206(DP),210(DP)
 01688:                            X3 := 0,
000018F2  182A0000D4000000          MOVE.W    #0,212(DP)
 01689:                            X4 := 0,
000018FA  182A0000D6000000          MOVE.W    #0,214(DP)
 01690:                            X5 := 0,
00001902  182A0000D8000000          MOVE.W    #0,216(DP)
 01691:                            X6 := 0,
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 44
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

0000190A  182A0000DA000000          MOVE.W    #0,218(DP)
 01692:                            X7 := 0,
00001912  182A0000DC000000          MOVE.W    #0,220(DP)
 01693:                            X8 := 0,
0000191A  182A0000DE000000          MOVE.W    #0,222(DP)
 01694:                            X9 := 0,
00001922  182A0000E0000000          MOVE.W    #0,224(DP)
 01695:                            X10 := 0);
0000192A  182A0000E2000000          MOVE.W    #0,226(DP)
00001932  04B178000000D0000000      VCALL     OR10,#208
 01696:  
 01697:       EXV_SPS_0108        (LNK := 108,
0000193C  182A6C00E6000000          MOVE.W    #108,230(DP)
 01698:                            VAL := OR10_15.Y(* POSITION := -1*-1: SIZE := 33* -1:   *) );
00001944  1822E4000000E8000000      MOVE.W    228(DP),232(DP)
0000194E  04B10A000000E6000000      VCALL     OEXV_BO_SPS,#230
 01699:       EXV_SPS_0109        (LNK := 109,
00001958  182A6D00F0000000          MOVE.W    #109,240(DP)
 01700:                            VAL := AND10_13.Y(* POSITION := -1*-1: SIZE := 35* -1:   *) );
00001960  1822B8000000F2000000      MOVE.W    184(DP),242(DP)
0000196A  04B10A000000F0000000      VCALL     OEXV_BO_SPS,#240
 01701:       EXV_SPS_0110        (LNK := 110,
00001974  182A6E00FA000000          MOVE.W    #110,250(DP)
 01702:                            VAL := AND10_14.Y(* POSITION := -1*-1: SIZE := 34* -1:   *) );
0000197C  1822CE000000FC000000      MOVE.W    206(DP),252(DP)
00001986  04B10A000000FA000000      VCALL     OEXV_BO_SPS,#250
 01703:       EXV_SPS_0115        (LNK := 115,
00001990  182A730034010000          MOVE.W    #115,308(DP)
 01704:                            VAL := AND10_10.Y(* POSITION := -1*-1: SIZE := 27* -1:   *) );
00001998  18228000000036010000      MOVE.W    128(DP),310(DP)
000019A2  04B10A00000034010000      VCALL     OEXV_BO_SPS,#308
 01705:       EXV_SPS_0116        (LNK := 116,
000019AC  182A74003E010000          MOVE.W    #116,318(DP)
 01706:                            VAL := AND10_11.Y(* POSITION := -1*-1: SIZE := 26* -1:   *) );
000019B4  18229600000040010000      MOVE.W    150(DP),320(DP)
000019BE  04B10A0000003E010000      VCALL     OEXV_BO_SPS,#318
 01707:       EXV_SPS_0117        (LNK := 117,
000019C8  182A750048010000          MOVE.W    #117,328(DP)
 01708:                            VAL := LT_D_12.OUT(* POSITION := -1*-1: SIZE := 28* -1:   *) );
000019D0  1822A00000004A010000      MOVE.W    160(DP),330(DP)
000019DA  04B10A00000048010000      VCALL     OEXV_BO_SPS,#328
 01709:  
 01710:  (* COMMENT_TEXT;{X=65,Y=2};{Width=23, Height=3};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;Condición de barra muerta *)
 01711:  (* COMMENT_TEXT;{X=59,Y=28};{Width=22, Height=2};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;condición de barra viva *)
 01712:  (* COMMENT_TEXT;{X=182,Y=26};{Width=22, Height=2};FontSize := 10,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;Lado 13,8 KV Muerto *)
 01713:  
 01714:  END_PROGRAM
000019E4  010A0000                  RETB      #0
 01715:  
 01716:                                                    (* ---------- Program : CHART_2b45b93f_4554_488e_9a6f_110f79ec8d45 ----------  *)
 01717:  
 01718:  PROGRAM CHART_2b45b93f_4554_488e_9a6f_110f79ec8d45
 01719:  {COMMENT := "Enclavamiento Q0 13.8 kV";DESC := "";}
 01720:  (* ChartLayout;PageSize := A4,Rows := 3,Columns := 2,MarginMode := WithoutMargins,MarginSize := 37,MarginLines := 1 *)
 01721:  (* PartitionInfo;Id := 1,Name := Partition_1,Comment :=   *)
 01722:  VAR
 01723:  
 01724:  
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 45
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 01725:  
 01726:       (* IO_IOVISIBILITY;OR10_1;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01727:                 
 01728:       (* PartitionInfo;PartitionID OR10_1;1  *)
 01729:  OR10_1          { COMMENT := 'or10_8'; POSITION := 78,84; SIZE := 12, 12; } :OR10;         
 01730:  
 01731:  
 01732:       (* IO_IOVISIBILITY;AND10_2;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01733:                 
 01734:       (* PartitionInfo;PartitionID AND10_2;1  *)
 01735:  AND10_2         { COMMENT := 'and10_14'; POSITION := 49,9; SIZE := 12, 12; } :AND10;        
 01736:  
 01737:  
 01738:       (* IO_IOVISIBILITY;AND10_3;X8:X9:X10: *)
 01739:                 
 01740:       (* PartitionInfo;PartitionID AND10_3;1  *)
 01741:  AND10_3         { COMMENT := 'and10_16'; POSITION := 64,46; SIZE := 12, 12; } :AND10;        
 01742:  
 01743:  
 01744:       (* IO_IOVISIBILITY;AND10_4;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01745:                 
 01746:       (* PartitionInfo;PartitionID AND10_4;1  *)
 01747:  AND10_4         { COMMENT := 'and10_19'; POSITION := 44,30; SIZE := 12, 12; } :AND10;        
 01748:  
 01749:  
 01750:       (* IO_IOVISIBILITY;AND10_5;X4:X5:X6:X7:X8:X9:X10: *)
 01751:                 
 01752:       (* PartitionInfo;PartitionID AND10_5;1  *)
 01753:  AND10_5         { COMMENT := 'and10_20'; POSITION := 44,36; SIZE := 12, 12; } :AND10;        
 01754:  
 01755:                 
 01756:       (* PartitionInfo;PartitionID AND10_6;1  *)
 01757:  AND10_6         { COMMENT := 'and10_5'; POSITION := 64,17; SIZE := 12, 12; } :AND10;        
 01758:  
 01759:  
 01760:       (* IO_IOVISIBILITY;OR10_7;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01761:                 
 01762:       (* PartitionInfo;PartitionID OR10_7;1  *)
 01763:  OR10_7          { COMMENT := 'or10_6'; POSITION := 98,23; SIZE := 12, 12; } :OR10;         
 01764:  
 01765:  
 01766:       (* IO_IOVISIBILITY;AND10_8;X4:X5:X6:X7:X8:X9:X10: *)
 01767:                 
 01768:       (* PartitionInfo;PartitionID AND10_8;1  *)
 01769:  AND10_8         { COMMENT := 'and10_13'; POSITION := 74,63; SIZE := 12, 12; } :AND10;        
 01770:  
 01771:  
 01772:       (* IO_IOVISIBILITY;AND10_9;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01773:                 
 01774:       (* PartitionInfo;PartitionID AND10_9;1  *)
 01775:  AND10_9         { COMMENT := 'and10_17'; POSITION := 98,33; SIZE := 12, 12; } :AND10;        
 01776:  
 01777:  
 01778:       (* IO_IOVISIBILITY;AND10_10;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01779:                 
 01780:       (* PartitionInfo;PartitionID AND10_10;1  *)
 01781:  AND10_10        { COMMENT := 'and10_15'; POSITION := 97,9; SIZE := 12, 12; } :AND10;        
 01782:  
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 46
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 01783:  
 01784:       (* IO_IOVISIBILITY;AND10_11;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01785:                 
 01786:       (* PartitionInfo;PartitionID AND10_11;1  *)
 01787:  AND10_11        { COMMENT := 'and10_12'; POSITION := 97,16; SIZE := 12, 12; } :AND10;        
 01788:  
 01789:  
 01790:       (* IO_IOVISIBILITY;OR10_12;X3:X4:X5:X6:X7:X8:X9:X10: *)
 01791:                 
 01792:       (* PartitionInfo;PartitionID OR10_12;1  *)
 01793:  OR10_12         { COMMENT := 'or10_7'; POSITION := 110,47; SIZE := 12, 12; } :OR10;         
 01794:  
 01795:  
 01796:       (* IO_IOVISIBILITY;AND10_13;X4:X5:X6:X7:X8:X9:X10: *)
 01797:                 
 01798:       (* PartitionInfo;PartitionID AND10_13;1  *)
 01799:  AND10_13        { COMMENT := 'and10_18'; POSITION := 77,76; SIZE := 12, 12; } :AND10;        
 01800:  
 01801:       (* 0118 - GDL69TRF2BCU_.Application.FG_PowerSystem.FN1_MUVoltage_3ph.FB1_SMCB.VTmcb *)
 01802:       EXV_SPS_0118   {COMMENT := "GDL69TRF2BCU_.Application.FG_PowerSystem.FN1_MUVoltage_3ph.FB1_SMCB.VTmcb";DESC := "0##Application#Power system#Meas.point V-3ph 1#VT miniatureCB#>Open##1";}:IEXV_SPS_BO;
 01803:  
 01804:       (* 0119 - GDL69TRF2BCU_.Application.FG_PowerSystem.FN1_MUVoltage_1ph.FB1_SMCB.VTmcb *)
 01805:       EXV_SPS_0119   {COMMENT := "GDL69TRF2BCU_.Application.FG_PowerSystem.FN1_MUVoltage_1ph.FB1_SMCB.VTmcb";DESC := "0##Application#Power system#Meas.point V-1ph 1#VT miniatureCB#>Open##1";}:IEXV_SPS_BO;
 01806:  
 01807:       (* 0120 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.CondSync25 *)
 01808:       EXV_SPS_0120   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.CondSync25";DESC := "0##Application#Usuario#Logicas#Condicion de Sincronismo##1";}:IEXV_SPS_BO;
 01809:  
 01810:       (* 0121 - GDL69TRF2BCU_.Application.FG_PowerSystem.FN1_MUVoltage_3ph.FB1_VolPhSeqSV.Failure *)
 01811:       EXV_SPS_0121   {COMMENT := "GDL69TRF2BCU_.Application.FG_PowerSystem.FN1_MUVoltage_3ph.FB1_VolPhSeqSV.Failure";DESC := "0##Application#Power system#Meas.point V-3ph 1#Supv. ph.seq.V#Failure##1";}:IEXV_SPS_BO;
 01812:  
 01813:       (* 0122 - GDL69TRF2BCU_.Application.FG3_Breaker_3pol_StatusOnly.FB1_XCBR.Pos.DPC_StatusOff *)
 01814:       EXV_SPS_0122   {COMMENT := "GDL69TRF2BCU_.Application.FG3_Breaker_3pol_StatusOnly.FB1_XCBR.Pos.DPC_StatusOff";DESC := "0##Application#9L5-Q0#Circuit break.#Position#open##1";}:IEXV_SPS_BO;
 01815:  
 01816:       (* 0123 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBCEOpe13 *)
 01817:       EXV_SPS_0123   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBCEOpe13";DESC := "0##Application#Usuario#Logicas#Enclav Int Oper 13.8kV##1";}:OEXV_BO_SPS;
 01818:  
 01819:       (* 0124 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBOper13 *)
 01820:       EXV_SPS_0124   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBOper13";DESC := "0##Application#Usuario#Logicas#PerCB Oper Display 13.8kV##1";}:OEXV_BO_SPS;
 01821:  
 01822:       (* 0125 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBCEMto13 *)
 01823:       EXV_SPS_0125   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBCEMto13";DESC := "0##Application#Usuario#Logicas#Enclav Int Mtto 13.8kV##1";}:OEXV_BO_SPS;
 01824:  
 01825:       (* 0126 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBMto13 *)
 01826:       EXV_SPS_0126   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBMto13";DESC := "0##Application#Usuario#Logicas#PerCB Mtto Display 13.8kV##1";}:OEXV_BO_SPS;
 01827:  
 01828:       (* 0127 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.OROMCB13 *)
 01829:       EXV_SPS_0127   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.OROMCB13";DESC := "0##Application#Usuario#Logicas#OR Oper Mtto 13.8kV##1";}:OEXV_BO_SPS;
 01830:  
 01831:       (* 0128 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBCE13 *)
 01832:       EXV_SPS_0128   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBCE13";DESC := "0##Application#Usuario#Logicas#Permisivo Cierre Q0 13.8kV##1";}:OEXV_BO_SPS;
 01833:  
 01834:       (* 0129 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.SPS32 *)
 01835:       EXV_SPS_0129   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.SPS32";DESC := "0##Application#Usuario#Logicas#Candado Display Int 13.8kV##1";}:OEXV_BO_SPS;
 01836:  
 01837:       (* 0130 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBAB13 *)
 01838:       EXV_SPS_0130   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCBAB13";DESC := "0##Application#Usuario#Logicas#Enclav Int Open 13.8kV##1";}:OEXV_BO_SPS;
 01839:  
 01840:       (* 0131 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.BahATCls *)
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 47
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 01841:       EXV_SPS_0131   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.BahATCls";DESC := "0##Application#Usuario#Logicas#Bahia AT Cerrada##1";}:OEXV_BO_SPS;
 01842:  
 01843:       (* 0132 - GDL69TRF2BCU_.Application.FG3_Switch.FB1_XSWI.Pos.DPC_StatusOff *)
 01844:       EXV_SPS_0132   {COMMENT := "GDL69TRF2BCU_.Application.FG3_Switch.FB1_XSWI.Pos.DPC_StatusOff";DESC := "0##Application#6T4-Q9#Disconnector#Position#open##1";}:IEXV_SPS_BO;
 01845:  
 01846:       (* 0133 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.SPS102 *)
 01847:       EXV_SPS_0133   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.SPS102";DESC := "0##Application#Usuario#Entradas#Selector Remoto 9T6-Q0##1";}:IEXV_SPS_BO;
 01848:  
 01849:       (* 0134 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaMcbClOp13 *)
 01850:       EXV_SPS_0134   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaMcbClOp13";DESC := "0##Application#Usuario#Entradas#FVCD Cto Cierre/Disparo 1 9T6-Q0##1";}:IEXV_SPS_BO;
 01851:  
 01852:       (* 0135 - GDL69TRF2BCU_.Application.FG1_Breaker_3pol_StatusOnly.FB1_XCBR.Pos.DPC_StatusOff *)
 01853:       EXV_SPS_0135   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Breaker_3pol_StatusOnly.FB1_XCBR.Pos.DPC_StatusOff";DESC := "0##Application#9L1-Q0#Circuit break.#Position#open##1";}:IEXV_SPS_BO;
 01854:  
 01855:       (* 0136 - GDL69TRF2BCU_.Application.FG2_Breaker_3pol_StatusOnly.FB1_XCBR.Pos.DPC_StatusOff *)
 01856:       EXV_SPS_0136   {COMMENT := "GDL69TRF2BCU_.Application.FG2_Breaker_3pol_StatusOnly.FB1_XCBR.Pos.DPC_StatusOff";DESC := "0##Application#9L3-Q0#Circuit break.#Position#open##1";}:IEXV_SPS_BO;
 01857:  
 01858:       (* 0137 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.Trip86TOp *)
 01859:       EXV_SPS_0137   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.Trip86TOp";DESC := "0##Application#Usuario#Entradas#Opero 86T##1";}:IEXV_SPS_BO;
 01860:  
 01861:       (* 0138 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.Trip86BFB2Op *)
 01862:       EXV_SPS_0138   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.Trip86BFB2Op";DESC := "0##Application#Usuario#Entradas#Opero 86BF B2##1";}:IEXV_SPS_BO;
 01863:  
 01864:       (* 0139 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.Trip86BFB1Op *)
 01865:       EXV_SPS_0139   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.Trip86BFB1Op";DESC := "0##Application#Usuario#Entradas#Opero 86BF B1##1";}:IEXV_SPS_BO;
 01866:  
 01867:       (* 0140 - GDL69TRF2BCU_.Application.FG2_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOff *)
 01868:       EXV_SPS_0140   {COMMENT := "GDL69TRF2BCU_.Application.FG2_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOff";DESC := "0##Application#9T6-Q0#Circuit break.#Position#open##1";}:IEXV_SPS_BO;
 01869:  
 01870:       (* 0141 - GDL69TRF2BCU_.Application.FG2_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOn *)
 01871:       EXV_SPS_0141   {COMMENT := "GDL69TRF2BCU_.Application.FG2_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOn";DESC := "0##Application#9T6-Q0#Circuit break.#Position#closed##1";}:IEXV_SPS_BO;
 01872:  
 01873:       (* 0142 - GDL69TRF2BCU_.Application.FG2_Breaker_3pol.FB1_CILO.EnaOpnFix *)
 01874:       EXV_SPS_0142   {COMMENT := "GDL69TRF2BCU_.Application.FG2_Breaker_3pol.FB1_CILO.EnaOpnFix";DESC := "0##Application#9T6-Q0#Interlocking#>Enable opening(fixed)##1";}:OEXV_BO_SPS;
 01875:  
 01876:       (* 0143 - GDL69TRF2BCU_.Application.FG2_Breaker_3pol.FB1_CILO.EnaClsFix *)
 01877:       EXV_SPS_0143   {COMMENT := "GDL69TRF2BCU_.Application.FG2_Breaker_3pol.FB1_CILO.EnaClsFix";DESC := "0##Application#9T6-Q0#Interlocking#>Enable closing (fixed)##1";}:OEXV_BO_SPS;
 01878:  
 01879:       (* 0144 - GDL69TRF2BCU_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOn *)
 01880:       EXV_SPS_0144   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOn";DESC := "0##Application#6T4-Q0#Circuit break.#Position#closed##1";}:IEXV_SPS_BO;
 01881:  
 01882:       (* 0145 - GDL69TRF2BCU_.Application.FG1_Switch.FB1_XSWI.Pos.DPC_StatusOn *)
 01883:       EXV_SPS_0145   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Switch.FB1_XSWI.Pos.DPC_StatusOn";DESC := "0##Application#6T4-Q1#Disconnector#Position#closed##1";}:IEXV_SPS_BO;
 01884:  
 01885:       (* 0146 - GDL69TRF2BCU_.Application.FG2_Switch.FB1_XSWI.Pos.DPC_StatusOn *)
 01886:       EXV_SPS_0146   {COMMENT := "GDL69TRF2BCU_.Application.FG2_Switch.FB1_XSWI.Pos.DPC_StatusOn";DESC := "0##Application#6T4-Q2#Disconnector#Position#closed##1";}:IEXV_SPS_BO;
 01887:  
 01888:       (* 0147 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.SPS47 *)
 01889:       EXV_SPS_0147   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.SPS47";DESC := "0##Application#Usuario#Logicas#Secc Q1 o Q2 Cerrado##1";}:OEXV_BO_SPS;
 01890:  
 01891:       (* 0148 - GDL69TRF2BCU_.Application.FG3_Switch.FB1_XSWI.Pos.DPC_StatusOn *)
 01892:       EXV_SPS_0148   {COMMENT := "GDL69TRF2BCU_.Application.FG3_Switch.FB1_XSWI.Pos.DPC_StatusOn";DESC := "0##Application#6T4-Q9#Disconnector#Position#closed##1";}:IEXV_SPS_BO;
 01893:  
 01894:       (* 0149 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCB13 *)
 01895:       EXV_SPS_0149   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerCB13";DESC := "0##Application#Usuario#Logicas#Permisivo de Operacion Q0 13.8 kV##1";}:OEXV_BO_SPS;
 01896:  
 01897:       (* 0150 - GDL69TRF2BCU_.Application.FG1_UserDef.FB4_Universal.Rx86BF13 *)
 01898:       EXV_SPS_0150   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB4_Universal.Rx86BF13";DESC := "0##Application#Usuario#Rx Goose#Opero 86BF 13.8kV##1";}:IEXV_SPS_BO;
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 48
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 01899:  
 01900:       (* 0151 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.SPS *)
 01901:       EXV_SPS_0151   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.SPS";DESC := "0##Application#Usuario#Logicas#Reconectadores Abiertos##1";}:OEXV_BO_SPS;
 01902:  END_VAR
 01903:  
 01904:       EXV_SPS_0118        (LNK := 118);
                                CHART_2b45b93f_4554_488e_9a6f_110f79ec8d45:
000019E8  182A76001E010000          MOVE.W    #118,286(DP)
000019F0  04B1000000001E010000      VCALL     IEXV_SPS_BO,#286
 01905:  
 01906:       EXV_SPS_0119        (LNK := 119);
000019FA  182A770028010000          MOVE.W    #119,296(DP)
00001A02  04B10000000028010000      VCALL     IEXV_SPS_BO,#296
 01907:  
 01908:       EXV_SPS_0120        (LNK := 120);
00001A0C  182A780032010000          MOVE.W    #120,306(DP)
00001A14  04B10000000032010000      VCALL     IEXV_SPS_BO,#306
 01909:  
 01910:       EXV_SPS_0121        (LNK := 121);
00001A1E  182A79003C010000          MOVE.W    #121,316(DP)
00001A26  04B1000000003C010000      VCALL     IEXV_SPS_BO,#316
 01911:  
 01912:       EXV_SPS_0122        (LNK := 122);
00001A30  182A7A0046010000          MOVE.W    #122,326(DP)
00001A38  04B10000000046010000      VCALL     IEXV_SPS_BO,#326
 01913:  
 01914:       EXV_SPS_0132        (LNK := 132);
00001A42  182A8400AA010000          MOVE.W    #132,426(DP)
00001A4A  04B100000000AA010000      VCALL     IEXV_SPS_BO,#426
 01915:  
 01916:       EXV_SPS_0133        (LNK := 133);
00001A54  182A8500B4010000          MOVE.W    #133,436(DP)
00001A5C  04B100000000B4010000      VCALL     IEXV_SPS_BO,#436
 01917:  
 01918:       EXV_SPS_0134        (LNK := 134);
00001A66  182A8600BE010000          MOVE.W    #134,446(DP)
00001A6E  04B100000000BE010000      VCALL     IEXV_SPS_BO,#446
 01919:  
 01920:       EXV_SPS_0135        (LNK := 135);
00001A78  182A8700C8010000          MOVE.W    #135,456(DP)
00001A80  04B100000000C8010000      VCALL     IEXV_SPS_BO,#456
 01921:  
 01922:       EXV_SPS_0136        (LNK := 136);
00001A8A  182A8800D2010000          MOVE.W    #136,466(DP)
00001A92  04B100000000D2010000      VCALL     IEXV_SPS_BO,#466
 01923:  
 01924:       EXV_SPS_0137        (LNK := 137);
00001A9C  182A8900DC010000          MOVE.W    #137,476(DP)
00001AA4  04B100000000DC010000      VCALL     IEXV_SPS_BO,#476
 01925:  
 01926:       EXV_SPS_0138        (LNK := 138);
00001AAE  182A8A00E6010000          MOVE.W    #138,486(DP)
00001AB6  04B100000000E6010000      VCALL     IEXV_SPS_BO,#486
 01927:  
 01928:       EXV_SPS_0139        (LNK := 139);
00001AC0  182A8B00F0010000          MOVE.W    #139,496(DP)
00001AC8  04B100000000F0010000      VCALL     IEXV_SPS_BO,#496
 01929:  
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 49
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 01930:       EXV_SPS_0140        (LNK := 140);
00001AD2  182A8C00FA010000          MOVE.W    #140,506(DP)
00001ADA  04B100000000FA010000      VCALL     IEXV_SPS_BO,#506
 01931:  
 01932:       EXV_SPS_0141        (LNK := 141);
00001AE4  182A8D0004020000          MOVE.W    #141,516(DP)
00001AEC  04B10000000004020000      VCALL     IEXV_SPS_BO,#516
 01933:  
 01934:       EXV_SPS_0144        (LNK := 144);
00001AF6  182A900022020000          MOVE.W    #144,546(DP)
00001AFE  04B10000000022020000      VCALL     IEXV_SPS_BO,#546
 01935:  
 01936:       EXV_SPS_0145        (LNK := 145);
00001B08  182A91002C020000          MOVE.W    #145,556(DP)
00001B10  04B1000000002C020000      VCALL     IEXV_SPS_BO,#556
 01937:  
 01938:       EXV_SPS_0146        (LNK := 146);
00001B1A  182A920036020000          MOVE.W    #146,566(DP)
00001B22  04B10000000036020000      VCALL     IEXV_SPS_BO,#566
 01939:  
 01940:       EXV_SPS_0148        (LNK := 148);
00001B2C  182A94004A020000          MOVE.W    #148,586(DP)
00001B34  04B1000000004A020000      VCALL     IEXV_SPS_BO,#586
 01941:  
 01942:       EXV_SPS_0150        (LNK := 150);
00001B3E  182A96005E020000          MOVE.W    #150,606(DP)
00001B46  04B1000000005E020000      VCALL     IEXV_SPS_BO,#606
 01943:  
 01944:       OR10_1              (X1 := EXV_SPS_0145.VAL(* POSITION := 41*87: SIZE := 31* -1:   *) ,
00001B50  18222E02000000000000      MOVE.W    558(DP),0(DP)
 01945:                            X2 := EXV_SPS_0146.VAL(* POSITION := 41*88: SIZE := 31* -1:   *) ,
00001B5A  18223802000002000000      MOVE.W    568(DP),2(DP)
 01946:                            X3 := 0,
00001B64  182A000004000000          MOVE.W    #0,4(DP)
 01947:                            X4 := 0,
00001B6C  182A000006000000          MOVE.W    #0,6(DP)
 01948:                            X5 := 0,
00001B74  182A000008000000          MOVE.W    #0,8(DP)
 01949:                            X6 := 0,
00001B7C  182A00000A000000          MOVE.W    #0,10(DP)
 01950:                            X7 := 0,
00001B84  182A00000C000000          MOVE.W    #0,12(DP)
 01951:                            X8 := 0,
00001B8C  182A00000E000000          MOVE.W    #0,14(DP)
 01952:                            X9 := 0,
00001B94  182A000010000000          MOVE.W    #0,16(DP)
 01953:                            X10 := 0);
00001B9C  182A000012000000          MOVE.W    #0,18(DP)
00001BA4  04B17800000000000000      VCALL     OR10,#0
 01954:  
 01955:  
 01956:  
 01957:       AND10_2             (X1 := EXV_SPS_0132.VAL(* POSITION := 11*12: SIZE := 30* -1:   *) ,
00001BAE  1822AC01000016000000      MOVE.W    428(DP),22(DP)
 01958:                            X2 := 1,
00001BB8  182A010018000000          MOVE.W    #1,24(DP)
 01959:                            X3 := 1,
00001BC0  182A01001A000000          MOVE.W    #1,26(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 50
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 01960:                            X4 := 1,
00001BC8  182A01001C000000          MOVE.W    #1,28(DP)
 01961:                            X5 := 1,
00001BD0  182A01001E000000          MOVE.W    #1,30(DP)
 01962:                            X6 := 1,
00001BD8  182A010020000000          MOVE.W    #1,32(DP)
 01963:                            X7 := 1,
00001BE0  182A010022000000          MOVE.W    #1,34(DP)
 01964:                            X8 := 1,
00001BE8  182A010024000000          MOVE.W    #1,36(DP)
 01965:                            X9 := 1,
00001BF0  182A010026000000          MOVE.W    #1,38(DP)
 01966:                            X10 := 1);
00001BF8  182A010028000000          MOVE.W    #1,40(DP)
00001C00  04B13200000016000000      VCALL     AND10,#22
 01967:  
 01968:  
 01969:  
 01970:       AND10_3             (X1 := EXV_SPS_0144.VAL(* POSITION := 26*49: SIZE := 32* -1:   *) ,
00001C0A  1822240200002C000000      MOVE.W    548(DP),44(DP)
 01971:                            X2 := NOT EXV_SPS_0118.VAL(* POSITION := 19*50: SIZE := 39* -1:   *) ,
00001C14  0E0220010000              LD.W      288(DP)
00001C1A  4805                      NOT.W     AC
00001C1C  3FA50100                  AND.W     AC,#1
00001C20  13022E000000              ST.W      46(DP)
 01972:                            X3 := NOT EXV_SPS_0119.VAL(* POSITION := 19*51: SIZE := 39* -1:   *) ,
00001C26  0E022A010000              LD.W      298(DP)
00001C2C  4805                      NOT.W     AC
00001C2E  3FA50100                  AND.W     AC,#1
00001C32  130230000000              ST.W      48(DP)
 01973:                            X4 := EXV_SPS_0120.VAL(* POSITION := 25*52: SIZE := 33* -1:   *) ,
00001C38  18223401000032000000      MOVE.W    308(DP),50(DP)
 01974:                            X5 := NOT EXV_SPS_0121.VAL(* POSITION := 18*53: SIZE := 40* -1:   *) ,
00001C42  0E023E010000              LD.W      318(DP)
00001C48  4805                      NOT.W     AC
00001C4A  3FA50100                  AND.W     AC,#1
00001C4E  130234000000              ST.W      52(DP)
 01975:                            X6 := OR10_1.Y,
00001C54  18221400000036000000      MOVE.W    20(DP),54(DP)
 01976:                            X7 := EXV_SPS_0148.VAL(* POSITION := 27*55: SIZE := 31* -1:   *) ,
00001C5E  18224C02000038000000      MOVE.W    588(DP),56(DP)
 01977:                            X8 := 1,
00001C68  182A01003A000000          MOVE.W    #1,58(DP)
 01978:                            X9 := 1,
00001C70  182A01003C000000          MOVE.W    #1,60(DP)
 01979:                            X10 := 1);
00001C78  182A01003E000000          MOVE.W    #1,62(DP)
00001C80  04B1320000002C000000      VCALL     AND10,#44
 01980:  
 01981:  
 01982:  
 01983:       AND10_4             (X1 := EXV_SPS_0134.VAL(* POSITION := 1*33: SIZE := 38* -1:   *) ,
00001C8A  1822C001000042000000      MOVE.W    448(DP),66(DP)
 01984:                            X2 := 1,
00001C94  182A010044000000          MOVE.W    #1,68(DP)
 01985:                            X3 := 1,
00001C9C  182A010046000000          MOVE.W    #1,70(DP)
 01986:                            X4 := 1,
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 51
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

00001CA4  182A010048000000          MOVE.W    #1,72(DP)
 01987:                            X5 := 1,
00001CAC  182A01004A000000          MOVE.W    #1,74(DP)
 01988:                            X6 := 1,
00001CB4  182A01004C000000          MOVE.W    #1,76(DP)
 01989:                            X7 := 1,
00001CBC  182A01004E000000          MOVE.W    #1,78(DP)
 01990:                            X8 := 1,
00001CC4  182A010050000000          MOVE.W    #1,80(DP)
 01991:                            X9 := 1,
00001CCC  182A010052000000          MOVE.W    #1,82(DP)
 01992:                            X10 := 1);
00001CD4  182A010054000000          MOVE.W    #1,84(DP)
00001CDC  04B13200000042000000      VCALL     AND10,#66
 01993:  
 01994:       AND10_5             (X1 := EXV_SPS_0135.VAL(* POSITION := 7*39: SIZE := 31* -1:   *) ,
00001CE6  1822CA01000058000000      MOVE.W    458(DP),88(DP)
 01995:                            X2 := EXV_SPS_0136.VAL(* POSITION := 7*40: SIZE := 31* -1:   *) ,
00001CF0  1822D40100005A000000      MOVE.W    468(DP),90(DP)
 01996:                            X3 := EXV_SPS_0122.VAL(* POSITION := 7*41: SIZE := 31* -1:   *) ,
00001CFA  1822480100005C000000      MOVE.W    328(DP),92(DP)
 01997:                            X4 := 1,
00001D04  182A01005E000000          MOVE.W    #1,94(DP)
 01998:                            X5 := 1,
00001D0C  182A010060000000          MOVE.W    #1,96(DP)
 01999:                            X6 := 1,
00001D14  182A010062000000          MOVE.W    #1,98(DP)
 02000:                            X7 := 1,
00001D1C  182A010064000000          MOVE.W    #1,100(DP)
 02001:                            X8 := 1,
00001D24  182A010066000000          MOVE.W    #1,102(DP)
 02002:                            X9 := 1,
00001D2C  182A010068000000          MOVE.W    #1,104(DP)
 02003:                            X10 := 1);
00001D34  182A01006A000000          MOVE.W    #1,106(DP)
00001D3C  04B13200000058000000      VCALL     AND10,#88
 02004:  
 02005:  
 02006:       AND10_6             (X1 := NOT EXV_SPS_0137.VAL(* POSITION := 30*20: SIZE := 26* -1:   *) ,
00001D46  0E02DE010000              LD.W      478(DP)
00001D4C  4805                      NOT.W     AC
00001D4E  3FA50100                  AND.W     AC,#1
00001D52  13026E000000              ST.W      110(DP)
 02007:                            X2 := NOT EXV_SPS_0150.VAL(* POSITION := 26*21: SIZE := 30* -1:   *) ,
00001D58  0E0260020000              LD.W      608(DP)
00001D5E  4805                      NOT.W     AC
00001D60  3FA50100                  AND.W     AC,#1
00001D64  130270000000              ST.W      112(DP)
 02008:                            X3 := NOT EXV_SPS_0139.VAL(* POSITION := 28*22: SIZE := 28* -1:   *) ,
00001D6A  0E02F2010000              LD.W      498(DP)
00001D70  4805                      NOT.W     AC
00001D72  3FA50100                  AND.W     AC,#1
00001D76  130272000000              ST.W      114(DP)
 02009:                            X4 := NOT EXV_SPS_0138.VAL(* POSITION := 28*23: SIZE := 28* -1:   *) ,
00001D7C  0E02E8010000              LD.W      488(DP)
00001D82  4805                      NOT.W     AC
00001D84  3FA50100                  AND.W     AC,#1
00001D88  130274000000              ST.W      116(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 52
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 02010:                            X5 := EXV_SPS_0140.VAL(* POSITION := 25*24: SIZE := 31* -1:   *) ,
00001D8E  1822FC01000076000000      MOVE.W    508(DP),118(DP)
 02011:                            X6 := EXV_SPS_0133.VAL(* POSITION := 23*25: SIZE := 33* -1:   *) ,
00001D98  1822B601000078000000      MOVE.W    438(DP),120(DP)
 02012:                            X7 := 1,
00001DA2  182A01007A000000          MOVE.W    #1,122(DP)
 02013:                            X8 := 1,
00001DAA  182A01007C000000          MOVE.W    #1,124(DP)
 02014:                            X9 := NOT AND10_4.Y,
00001DB2  0E0256000000              LD.W      86(DP)
00001DB8  4805                      NOT.W     AC
00001DBA  3FA50100                  AND.W     AC,#1
00001DBE  13027E000000              ST.W      126(DP)
 02015:                            X10 := AND10_5.Y);
00001DC4  18226C00000080000000      MOVE.W    108(DP),128(DP)
00001DCE  04B1320000006E000000      VCALL     AND10,#110
 02016:  
 02017:  
 02018:  
 02019:       OR10_7              (X1 := AND10_2.Y,
00001DD8  18222A00000084000000      MOVE.W    42(DP),132(DP)
 02020:                            X2 := AND10_3.Y,
00001DE2  18224000000086000000      MOVE.W    64(DP),134(DP)
 02021:                            X3 := 0,
00001DEC  182A000088000000          MOVE.W    #0,136(DP)
 02022:                            X4 := 0,
00001DF4  182A00008A000000          MOVE.W    #0,138(DP)
 02023:                            X5 := 0,
00001DFC  182A00008C000000          MOVE.W    #0,140(DP)
 02024:                            X6 := 0,
00001E04  182A00008E000000          MOVE.W    #0,142(DP)
 02025:                            X7 := 0,
00001E0C  182A000090000000          MOVE.W    #0,144(DP)
 02026:                            X8 := 0,
00001E14  182A000092000000          MOVE.W    #0,146(DP)
 02027:                            X9 := 0,
00001E1C  182A000094000000          MOVE.W    #0,148(DP)
 02028:                            X10 := 0);
00001E24  182A000096000000          MOVE.W    #0,150(DP)
00001E2C  04B17800000084000000      VCALL     OR10,#132
 02029:  
 02030:  
 02031:       AND10_8             (X1 := EXV_SPS_0133.VAL(* POSITION := 35*66: SIZE := 33* -1:   *) ,
00001E36  1822B60100009A000000      MOVE.W    438(DP),154(DP)
 02032:                            X2 := EXV_SPS_0141.VAL(* POSITION := 36*67: SIZE := 32* -1:   *) ,
00001E40  1822060200009C000000      MOVE.W    518(DP),156(DP)
 02033:                            X3 := NOT EXV_SPS_0134.VAL(* POSITION := 30*68: SIZE := 38* -1:   *) ,
00001E4A  0E02C0010000              LD.W      448(DP)
00001E50  4805                      NOT.W     AC
00001E52  3FA50100                  AND.W     AC,#1
00001E56  13029E000000              ST.W      158(DP)
 02034:                            X4 := 1,
00001E5C  182A0100A0000000          MOVE.W    #1,160(DP)
 02035:                            X5 := 1,
00001E64  182A0100A2000000          MOVE.W    #1,162(DP)
 02036:                            X6 := 1,
00001E6C  182A0100A4000000          MOVE.W    #1,164(DP)
 02037:                            X7 := 1,
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 53
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

00001E74  182A0100A6000000          MOVE.W    #1,166(DP)
 02038:                            X8 := 1,
00001E7C  182A0100A8000000          MOVE.W    #1,168(DP)
 02039:                            X9 := 1,
00001E84  182A0100AA000000          MOVE.W    #1,170(DP)
 02040:                            X10 := 1);
00001E8C  182A0100AC000000          MOVE.W    #1,172(DP)
00001E94  04B1320000009A000000      VCALL     AND10,#154
 02041:  
 02042:  
 02043:  
 02044:       AND10_9             (X1 := OR10_7.Y,
00001E9E  182298000000B0000000      MOVE.W    152(DP),176(DP)
 02045:                            X2 := AND10_6.Y,
00001EA8  182282000000B2000000      MOVE.W    130(DP),178(DP)
 02046:                            X3 := 1,
00001EB2  182A0100B4000000          MOVE.W    #1,180(DP)
 02047:                            X4 := 1,
00001EBA  182A0100B6000000          MOVE.W    #1,182(DP)
 02048:                            X5 := 1,
00001EC2  182A0100B8000000          MOVE.W    #1,184(DP)
 02049:                            X6 := 1,
00001ECA  182A0100BA000000          MOVE.W    #1,186(DP)
 02050:                            X7 := 1,
00001ED2  182A0100BC000000          MOVE.W    #1,188(DP)
 02051:                            X8 := 1,
00001EDA  182A0100BE000000          MOVE.W    #1,190(DP)
 02052:                            X9 := 1,
00001EE2  182A0100C0000000          MOVE.W    #1,192(DP)
 02053:                            X10 := 1);
00001EEA  182A0100C2000000          MOVE.W    #1,194(DP)
00001EF2  04B132000000B0000000      VCALL     AND10,#176
 02054:  
 02055:  
 02056:  
 02057:       AND10_10            (X1 := AND10_2.Y,
00001EFC  18222A000000C6000000      MOVE.W    42(DP),198(DP)
 02058:                            X2 := AND10_6.Y,
00001F06  182282000000C8000000      MOVE.W    130(DP),200(DP)
 02059:                            X3 := 1,
00001F10  182A0100CA000000          MOVE.W    #1,202(DP)
 02060:                            X4 := 1,
00001F18  182A0100CC000000          MOVE.W    #1,204(DP)
 02061:                            X5 := 1,
00001F20  182A0100CE000000          MOVE.W    #1,206(DP)
 02062:                            X6 := 1,
00001F28  182A0100D0000000          MOVE.W    #1,208(DP)
 02063:                            X7 := 1,
00001F30  182A0100D2000000          MOVE.W    #1,210(DP)
 02064:                            X8 := 1,
00001F38  182A0100D4000000          MOVE.W    #1,212(DP)
 02065:                            X9 := 1,
00001F40  182A0100D6000000          MOVE.W    #1,214(DP)
 02066:                            X10 := 1);
00001F48  182A0100D8000000          MOVE.W    #1,216(DP)
00001F50  04B132000000C6000000      VCALL     AND10,#198
 02067:  
 02068:       AND10_11            (X1 := AND10_6.Y,
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 54
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

00001F5A  182282000000DC000000      MOVE.W    130(DP),220(DP)
 02069:                            X2 := AND10_3.Y,
00001F64  182240000000DE000000      MOVE.W    64(DP),222(DP)
 02070:                            X3 := 1,
00001F6E  182A0100E0000000          MOVE.W    #1,224(DP)
 02071:                            X4 := 1,
00001F76  182A0100E2000000          MOVE.W    #1,226(DP)
 02072:                            X5 := 1,
00001F7E  182A0100E4000000          MOVE.W    #1,228(DP)
 02073:                            X6 := 1,
00001F86  182A0100E6000000          MOVE.W    #1,230(DP)
 02074:                            X7 := 1,
00001F8E  182A0100E8000000          MOVE.W    #1,232(DP)
 02075:                            X8 := 1,
00001F96  182A0100EA000000          MOVE.W    #1,234(DP)
 02076:                            X9 := 1,
00001F9E  182A0100EC000000          MOVE.W    #1,236(DP)
 02077:                            X10 := 1);
00001FA6  182A0100EE000000          MOVE.W    #1,238(DP)
00001FAE  04B132000000DC000000      VCALL     AND10,#220
 02078:  
 02079:       OR10_12             (X1 := AND10_9.Y,
00001FB8  1822C4000000F2000000      MOVE.W    196(DP),242(DP)
 02080:                            X2 := AND10_8.Y,
00001FC2  1822AE000000F4000000      MOVE.W    174(DP),244(DP)
 02081:                            X3 := 0,
00001FCC  182A0000F6000000          MOVE.W    #0,246(DP)
 02082:                            X4 := 0,
00001FD4  182A0000F8000000          MOVE.W    #0,248(DP)
 02083:                            X5 := 0,
00001FDC  182A0000FA000000          MOVE.W    #0,250(DP)
 02084:                            X6 := 0,
00001FE4  182A0000FC000000          MOVE.W    #0,252(DP)
 02085:                            X7 := 0,
00001FEC  182A0000FE000000          MOVE.W    #0,254(DP)
 02086:                            X8 := 0,
00001FF4  182A000000010000          MOVE.W    #0,256(DP)
 02087:                            X9 := 0,
00001FFC  182A000002010000          MOVE.W    #0,258(DP)
 02088:                            X10 := 0);
00002004  182A000004010000          MOVE.W    #0,260(DP)
0000200C  04B178000000F2000000      VCALL     OR10,#242
 02089:  
 02090:  
 02091:       AND10_13            (X1 := EXV_SPS_0144.VAL(* POSITION := 39*79: SIZE := 32* -1:   *) ,
00002016  18222402000008010000      MOVE.W    548(DP),264(DP)
 02092:                            X2 := EXV_SPS_0148.VAL(* POSITION := 40*80: SIZE := 31* -1:   *) ,
00002020  18224C0200000A010000      MOVE.W    588(DP),266(DP)
 02093:                            X3 := OR10_1.Y,
0000202A  1822140000000C010000      MOVE.W    20(DP),268(DP)
 02094:                            X4 := 1,
00002034  182A01000E010000          MOVE.W    #1,270(DP)
 02095:                            X5 := 1,
0000203C  182A010010010000          MOVE.W    #1,272(DP)
 02096:                            X6 := 1,
00002044  182A010012010000          MOVE.W    #1,274(DP)
 02097:                            X7 := 1,
0000204C  182A010014010000          MOVE.W    #1,276(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 55
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 02098:                            X8 := 1,
00002054  182A010016010000          MOVE.W    #1,278(DP)
 02099:                            X9 := 1,
0000205C  182A010018010000          MOVE.W    #1,280(DP)
 02100:                            X10 := 1);
00002064  182A01001A010000          MOVE.W    #1,282(DP)
0000206C  04B13200000008010000      VCALL     AND10,#264
 02101:  
 02102:       EXV_SPS_0123        (LNK := 123,
00002076  182A7B0050010000          MOVE.W    #123,336(DP)
 02103:                            VAL := AND10_3.Y(* POSITION := 53*59: SIZE := 32* -1:   *) );
0000207E  18224000000052010000      MOVE.W    64(DP),338(DP)
00002088  04B10A00000050010000      VCALL     OEXV_BO_SPS,#336
 02104:       EXV_SPS_0124        (LNK := 124,
00002092  182A7C005A010000          MOVE.W    #124,346(DP)
 02105:                            VAL := AND10_11.Y(* POSITION := 119*19: SIZE := 34* -1:   *) );
0000209A  1822F00000005C010000      MOVE.W    240(DP),348(DP)
000020A4  04B10A0000005A010000      VCALL     OEXV_BO_SPS,#346
 02106:       EXV_SPS_0125        (LNK := 125,
000020AE  182A7D0064010000          MOVE.W    #125,356(DP)
 02107:                            VAL := AND10_2.Y(* POSITION := 65*7: SIZE := 32* -1:   *) );
000020B6  18222A00000066010000      MOVE.W    42(DP),358(DP)
000020C0  04B10A00000064010000      VCALL     OEXV_BO_SPS,#356
 02108:       EXV_SPS_0126        (LNK := 126,
000020CA  182A7E006E010000          MOVE.W    #126,366(DP)
 02109:                            VAL := AND10_10.Y(* POSITION := 119*12: SIZE := 34* -1:   *) );
000020D2  1822DA00000070010000      MOVE.W    218(DP),368(DP)
000020DC  04B10A0000006E010000      VCALL     OEXV_BO_SPS,#366
 02110:       EXV_SPS_0127        (LNK := 127,
000020E6  182A7F0078010000          MOVE.W    #127,376(DP)
 02111:                            VAL := OR10_7.Y(* POSITION := 117*26: SIZE := 31* -1:   *) );
000020EE  1822980000007A010000      MOVE.W    152(DP),378(DP)
000020F8  04B10A00000078010000      VCALL     OEXV_BO_SPS,#376
 02112:       EXV_SPS_0128        (LNK := 128,
00002102  182A800082010000          MOVE.W    #128,386(DP)
 02113:                            VAL := AND10_9.Y(* POSITION := 117*37: SIZE := 34* -1:   *) );
0000210A  1822C400000084010000      MOVE.W    196(DP),388(DP)
00002114  04B10A00000082010000      VCALL     OEXV_BO_SPS,#386
 02114:       EXV_SPS_0129        (LNK := 129,
0000211E  182A81008C010000          MOVE.W    #129,396(DP)
 02115:                            VAL := OR10_12.Y(* POSITION := 112*56: SIZE := 34* -1:   *) );
00002126  1822060100008E010000      MOVE.W    262(DP),398(DP)
00002130  04B10A0000008C010000      VCALL     OEXV_BO_SPS,#396
 02116:       EXV_SPS_0130        (LNK := 130,
0000213A  182A820096010000          MOVE.W    #130,406(DP)
 02117:                            VAL := AND10_8.Y(* POSITION := 93*67: SIZE := 32* -1:   *) );
00002142  1822AE00000098010000      MOVE.W    174(DP),408(DP)
0000214C  04B10A00000096010000      VCALL     OEXV_BO_SPS,#406
 02118:       EXV_SPS_0131        (LNK := 131,
00002156  182A8300A0010000          MOVE.W    #131,416(DP)
 02119:                            VAL := AND10_13.Y(* POSITION := 96*79: SIZE := 29* -1:   *) );
0000215E  18221C010000A2010000      MOVE.W    284(DP),418(DP)
00002168  04B10A000000A0010000      VCALL     OEXV_BO_SPS,#416
 02120:       EXV_SPS_0142        (LNK := 142,
00002172  182A8E000E020000          MOVE.W    #142,526(DP)
 02121:                            VAL := AND10_8.Y(* POSITION := 93*66: SIZE := 34* -1:   *) );
0000217A  1822AE00000010020000      MOVE.W    174(DP),528(DP)
00002184  04B10A0000000E020000      VCALL     OEXV_BO_SPS,#526
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 56
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 02122:       EXV_SPS_0143        (LNK := 143,
0000218E  182A8F0018020000          MOVE.W    #143,536(DP)
 02123:                            VAL := AND10_9.Y(* POSITION := 117*36: SIZE := 35* -1:   *) );
00002196  1822C40000001A020000      MOVE.W    196(DP),538(DP)
000021A0  04B10A00000018020000      VCALL     OEXV_BO_SPS,#536
 02124:       EXV_SPS_0147        (LNK := 147,
000021AA  182A930040020000          MOVE.W    #147,576(DP)
 02125:                            VAL := OR10_1.Y(* POSITION := 97*87: SIZE := 31* -1:   *) );
000021B2  18221400000042020000      MOVE.W    20(DP),578(DP)
000021BC  04B10A00000040020000      VCALL     OEXV_BO_SPS,#576
 02126:       EXV_SPS_0149        (LNK := 149,
000021C6  182A950054020000          MOVE.W    #149,596(DP)
 02127:                            VAL := OR10_12.Y(* POSITION := 110*55: SIZE := 38* -1:   *) );
000021CE  18220601000056020000      MOVE.W    262(DP),598(DP)
000021D8  04B10A00000054020000      VCALL     OEXV_BO_SPS,#596
 02128:       EXV_SPS_0151        (LNK := 151,
000021E2  182A970068020000          MOVE.W    #151,616(DP)
 02129:                            VAL := AND10_5.Y(* POSITION := -1*-1: SIZE := 33* -1:   *) );
000021EA  18226C0000006A020000      MOVE.W    108(DP),618(DP)
000021F4  04B10A00000068020000      VCALL     OEXV_BO_SPS,#616
 02130:  
 02131:  (* COMMENT_TEXT;{X=70,Y=2};{Width=33, Height=2};FontSize := 12,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;Enclavamiento Cierre Interruptor de 13.8 kV *)
 02132:  (* COMMENT_TEXT;{X=12,Y=6};{Width=21, Height=2};FontSize := 12,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;Interruptor Mantenimiento *)
 02133:  (* COMMENT_TEXT;{X=18,Y=46};{Width=17, Height=2};FontSize := 12,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;Interruptor Operación *)
 02134:  (* COMMENT_TEXT;{X=33,Y=61};{Width=37, Height=2};FontSize := 12,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;Enclavamientos Apertura Interruptor de 13.8 kV *)
 02135:  
 02136:  END_PROGRAM
000021FE  010A0000                  RETB      #0
 02137:  
 02138:                                                    (* ---------- Program : CHART_dc33a26f_dd72_4905_a63e_bf494be4a4b3 ----------  *)
 02139:  
 02140:  PROGRAM CHART_dc33a26f_dd72_4905_a63e_bf494be4a4b3
 02141:  {COMMENT := "Enclavamiento Q1 - Q2";DESC := "";}
 02142:  (* ChartLayout;PageSize := A4,Rows := 3,Columns := 2,MarginMode := WithoutMargins,MarginSize := 37,MarginLines := 1 *)
 02143:  (* PartitionInfo;Id := 1,Name := Partition_1,Comment :=   *)
 02144:  VAR
 02145:  
 02146:  
 02147:  
 02148:       (* IO_IOVISIBILITY;OR10_1;X3:X4:X5:X6:X7:X8:X9:X10: *)
 02149:                 
 02150:       (* PartitionInfo;PartitionID OR10_1;1  *)
 02151:  OR10_1          { COMMENT := 'or10_4'; POSITION := 49,39; SIZE := 12, 12; } :OR10;         
 02152:  
 02153:  
 02154:       (* IO_IOVISIBILITY;OR10_2;X3:X4:X5:X6:X7:X8:X9:X10: *)
 02155:                 
 02156:       (* PartitionInfo;PartitionID OR10_2;1  *)
 02157:  OR10_2          { COMMENT := 'or10_9'; POSITION := 49,113; SIZE := 12, 12; } :OR10;         
 02158:  
 02159:  
 02160:       (* IO_IOVISIBILITY;AND10_3;X3:X4:X5:X6:X7:X8:X9:X10: *)
 02161:                 
 02162:       (* PartitionInfo;PartitionID AND10_3;1  *)
 02163:  AND10_3         { COMMENT := 'and10_1'; POSITION := 48,6; SIZE := 12, 12; } :AND10;        
 02164:  
 02165:  
 02166:       (* IO_IOVISIBILITY;AND10_4;X4:X5:X6:X7:X8:X9:X10: *)
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 57
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 02167:                 
 02168:       (* PartitionInfo;PartitionID AND10_4;1  *)
 02169:  AND10_4         { COMMENT := 'and10_2'; POSITION := 48,14; SIZE := 12, 12; } :AND10;        
 02170:  
 02171:  
 02172:       (* IO_IOVISIBILITY;AND10_5;X3:X4:X5:X6:X7:X8:X9:X10: *)
 02173:                 
 02174:       (* PartitionInfo;PartitionID AND10_5;1  *)
 02175:  AND10_5         { COMMENT := 'and10_5'; POSITION := 49,81; SIZE := 12, 12; } :AND10;        
 02176:  
 02177:  
 02178:       (* IO_IOVISIBILITY;AND10_6;X4:X5:X6:X7:X8:X9:X10: *)
 02179:                 
 02180:       (* PartitionInfo;PartitionID AND10_6;1  *)
 02181:  AND10_6         { COMMENT := 'and10_6'; POSITION := 49,89; SIZE := 12, 12; } :AND10;        
 02182:  
 02183:  
 02184:       (* IO_IOVISIBILITY;AND10_7;X6:X7:X8:X9:X10: *)
 02185:                 
 02186:       (* PartitionInfo;PartitionID AND10_7;1  *)
 02187:  AND10_7         { COMMENT := 'and10_4'; POSITION := 49,29; SIZE := 12, 12; } :AND10;        
 02188:  
 02189:  
 02190:       (* IO_IOVISIBILITY;AND10_8;X6:X7:X8:X9:X10: *)
 02191:                 
 02192:       (* PartitionInfo;PartitionID AND10_8;1  *)
 02193:  AND10_8         { COMMENT := 'and10_22'; POSITION := 49,103; SIZE := 12, 12; } :AND10;        
 02194:  
 02195:  
 02196:       (* IO_IOVISIBILITY;OR10_9;X3:X4:X5:X6:X7:X8:X9:X10: *)
 02197:                 
 02198:       (* PartitionInfo;PartitionID OR10_9;1  *)
 02199:  OR10_9          { COMMENT := 'or10_1'; POSITION := 70,22; SIZE := 12, 12; } :OR10;         
 02200:  
 02201:  
 02202:       (* IO_IOVISIBILITY;OR10_10;X3:X4:X5:X6:X7:X8:X9:X10: *)
 02203:                 
 02204:       (* PartitionInfo;PartitionID OR10_10;1  *)
 02205:  OR10_10         { COMMENT := 'or10_2'; POSITION := 69,95; SIZE := 12, 12; } :OR10;         
 02206:  
 02207:  
 02208:       (* IO_IOVISIBILITY;AND10_11;X3:X4:X5:X6:X7:X8:X9:X10: *)
 02209:                 
 02210:       (* PartitionInfo;PartitionID AND10_11;1  *)
 02211:  AND10_11        { COMMENT := 'and10_3'; POSITION := 89,28; SIZE := 12, 12; } :AND10;        
 02212:  
 02213:  
 02214:       (* IO_IOVISIBILITY;AND10_12;X3:X4:X5:X6:X7:X8:X9:X10: *)
 02215:                 
 02216:       (* PartitionInfo;PartitionID AND10_12;1  *)
 02217:  AND10_12        { COMMENT := 'and10_7'; POSITION := 93,102; SIZE := 12, 12; } :AND10;        
 02218:  
 02219:       (* 0152 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerQ1 *)
 02220:       EXV_SPS_0152   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerQ1";DESC := "0##Application#Usuario#Logicas#Permisivo Q1##1";}:OEXV_BO_SPS;
 02221:  
 02222:       (* 0153 - GDL69TRF2BCU_.Application.FG1_Switch.FB1_XSWI.Pos.DPC_StatusOff *)
 02223:       EXV_SPS_0153   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Switch.FB1_XSWI.Pos.DPC_StatusOff";DESC := "0##Application#6T4-Q1#Disconnector#Position#open##1";}:IEXV_SPS_BO;
 02224:  
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 58
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 02225:       (* 0154 - GDL69TRF2BCU_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOff *)
 02226:       EXV_SPS_0154   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOff";DESC := "0##Application#6T4-Q0#Circuit break.#Position#open##1";}:IEXV_SPS_BO;
 02227:  
 02228:       (* 0155 - GDL69TRF2BCU_.Application.FG1_Switch.FB1_XSWI.Pos.DPC_StatusOn *)
 02229:       EXV_SPS_0155   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Switch.FB1_XSWI.Pos.DPC_StatusOn";DESC := "0##Application#6T4-Q1#Disconnector#Position#closed##1";}:IEXV_SPS_BO;
 02230:  
 02231:       (* 0156 - GDL69TRF2BCU_.Application.FG2_Switch.FB1_XSWI.Pos.DPC_StatusOn *)
 02232:       EXV_SPS_0156   {COMMENT := "GDL69TRF2BCU_.Application.FG2_Switch.FB1_XSWI.Pos.DPC_StatusOn";DESC := "0##Application#6T4-Q2#Disconnector#Position#closed##1";}:IEXV_SPS_BO;
 02233:  
 02234:       (* 0157 - GDL69TRF2BCU_.Application.FG2_Switch.FB1_XSWI.Pos.DPC_StatusOff *)
 02235:       EXV_SPS_0157   {COMMENT := "GDL69TRF2BCU_.Application.FG2_Switch.FB1_XSWI.Pos.DPC_StatusOff";DESC := "0##Application#6T4-Q2#Disconnector#Position#open##1";}:IEXV_SPS_BO;
 02236:  
 02237:       (* 0158 - GDL69TRF2BCU_.Application.FG1_Switch.FB1_CILO.EnaOpnFix *)
 02238:       EXV_SPS_0158   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Switch.FB1_CILO.EnaOpnFix";DESC := "0##Application#6T4-Q1#Interlocking#>Enable opening(fixed)##1";}:OEXV_BO_SPS;
 02239:  
 02240:       (* 0159 - GDL69TRF2BCU_.Application.FG1_Switch.FB1_CILO.EnaClsFix *)
 02241:       EXV_SPS_0159   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Switch.FB1_CILO.EnaClsFix";DESC := "0##Application#6T4-Q1#Interlocking#>Enable closing (fixed)##1";}:OEXV_BO_SPS;
 02242:  
 02243:       (* 0160 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.SPS43 *)
 02244:       EXV_SPS_0160   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.SPS43";DESC := "0##Application#Usuario#Entradas#Selector Remoto Q1##1";}:IEXV_SPS_BO;
 02245:  
 02246:       (* 0161 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaVcdQ1 *)
 02247:       EXV_SPS_0161   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaVcdQ1";DESC := "0##Application#Usuario#Entradas#FVCD Q1##1";}:IEXV_SPS_BO;
 02248:  
 02249:       (* 0162 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaVcdSecc *)
 02250:       EXV_SPS_0162   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaVcdSecc";DESC := "0##Application#Usuario#Entradas#FVCD Cto Control Seccionadores##1";}:IEXV_SPS_BO;
 02251:  
 02252:       (* 0163 - GDL69TRF2BCU_.Application.FG2_Switch.FB1_CILO.EnaOpnFix *)
 02253:       EXV_SPS_0163   {COMMENT := "GDL69TRF2BCU_.Application.FG2_Switch.FB1_CILO.EnaOpnFix";DESC := "0##Application#6T4-Q2#Interlocking#>Enable opening(fixed)##1";}:OEXV_BO_SPS;
 02254:  
 02255:       (* 0164 - GDL69TRF2BCU_.Application.FG2_Switch.FB1_CILO.EnaClsFix *)
 02256:       EXV_SPS_0164   {COMMENT := "GDL69TRF2BCU_.Application.FG2_Switch.FB1_CILO.EnaClsFix";DESC := "0##Application#6T4-Q2#Interlocking#>Enable closing (fixed)##1";}:OEXV_BO_SPS;
 02257:  
 02258:       (* 0165 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaVcdQ2 *)
 02259:       EXV_SPS_0165   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaVcdQ2";DESC := "0##Application#Usuario#Entradas#FVCD Q2##1";}:IEXV_SPS_BO;
 02260:  
 02261:       (* 0166 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.SPS49 *)
 02262:       EXV_SPS_0166   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.SPS49";DESC := "0##Application#Usuario#Entradas#Selector Remoto Q2##1";}:IEXV_SPS_BO;
 02263:  
 02264:       (* 0167 - GDL69TRF2BCU_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOn *)
 02265:       EXV_SPS_0167   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOn";DESC := "0##Application#6T4-Q0#Circuit break.#Position#closed##1";}:IEXV_SPS_BO;
 02266:  
 02267:       (* 0168 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.SPS113 *)
 02268:       EXV_SPS_0168   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.SPS113";DESC := "0##Application#Usuario#Entradas#Bahia Acople Cerrada##1";}:IEXV_SPS_BO;
 02269:  
 02270:       (* 0169 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerQ1AcpCrdo *)
 02271:       EXV_SPS_0169   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerQ1AcpCrdo";DESC := "0##Application#Usuario#Logicas#Permisivo Q1 Acople Cerrado##1";}:OEXV_BO_SPS;
 02272:  
 02273:       (* 0170 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.OrQ1 *)
 02274:       EXV_SPS_0170   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.OrQ1";DESC := "0##Application#Usuario#Logicas#Or Q1##1";}:OEXV_BO_SPS;
 02275:  
 02276:       (* 0171 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerQ1Gral *)
 02277:       EXV_SPS_0171   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerQ1Gral";DESC := "0##Application#Usuario#Logicas#Permisivo General Q1##1";}:OEXV_BO_SPS;
 02278:  
 02279:       (* 0172 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.OrQ2 *)
 02280:       EXV_SPS_0172   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.OrQ2";DESC := "0##Application#Usuario#Logicas#Or Q2##1";}:OEXV_BO_SPS;
 02281:  
 02282:       (* 0173 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerQ2AcpCrdo *)
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 59
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 02283:       EXV_SPS_0173   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerQ2AcpCrdo";DESC := "0##Application#Usuario#Logicas#Permisivo Q2 Acople Cerrado##1";}:OEXV_BO_SPS;
 02284:  
 02285:       (* 0174 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerQ2Gral *)
 02286:       EXV_SPS_0174   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerQ2Gral";DESC := "0##Application#Usuario#Logicas#Permisivo General Q2##1";}:OEXV_BO_SPS;
 02287:  
 02288:       (* 0175 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerQ2 *)
 02289:       EXV_SPS_0175   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerQ2";DESC := "0##Application#Usuario#Logicas#Permisivo Q2##1";}:OEXV_BO_SPS;
 02290:  
 02291:       (* 0176 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.ManiInsertQ1 *)
 02292:       EXV_SPS_0176   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.ManiInsertQ1";DESC := "0##Application#Usuario#Entradas#Manivela Insertada Q1##1";}:IEXV_SPS_BO;
 02293:  
 02294:       (* 0177 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.ManiInsertQ2 *)
 02295:       EXV_SPS_0177   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.ManiInsertQ2";DESC := "0##Application#Usuario#Entradas#Manivela Insertada Q2##1";}:IEXV_SPS_BO;
 02296:  END_VAR
 02297:  
 02298:       EXV_SPS_0153        (LNK := 153);
                                CHART_dc33a26f_dd72_4905_a63e_bf494be4a4b3:
00002202  182A990012010000          MOVE.W    #153,274(DP)
0000220A  04B10000000012010000      VCALL     IEXV_SPS_BO,#274
 02299:  
 02300:       EXV_SPS_0154        (LNK := 154);
00002214  182A9A001C010000          MOVE.W    #154,284(DP)
0000221C  04B1000000001C010000      VCALL     IEXV_SPS_BO,#284
 02301:  
 02302:       EXV_SPS_0155        (LNK := 155);
00002226  182A9B0026010000          MOVE.W    #155,294(DP)
0000222E  04B10000000026010000      VCALL     IEXV_SPS_BO,#294
 02303:  
 02304:       EXV_SPS_0156        (LNK := 156);
00002238  182A9C0030010000          MOVE.W    #156,304(DP)
00002240  04B10000000030010000      VCALL     IEXV_SPS_BO,#304
 02305:  
 02306:       EXV_SPS_0157        (LNK := 157);
0000224A  182A9D003A010000          MOVE.W    #157,314(DP)
00002252  04B1000000003A010000      VCALL     IEXV_SPS_BO,#314
 02307:  
 02308:       EXV_SPS_0160        (LNK := 160);
0000225C  182AA00058010000          MOVE.W    #160,344(DP)
00002264  04B10000000058010000      VCALL     IEXV_SPS_BO,#344
 02309:  
 02310:       EXV_SPS_0161        (LNK := 161);
0000226E  182AA10062010000          MOVE.W    #161,354(DP)
00002276  04B10000000062010000      VCALL     IEXV_SPS_BO,#354
 02311:  
 02312:       EXV_SPS_0162        (LNK := 162);
00002280  182AA2006C010000          MOVE.W    #162,364(DP)
00002288  04B1000000006C010000      VCALL     IEXV_SPS_BO,#364
 02313:  
 02314:       EXV_SPS_0165        (LNK := 165);
00002292  182AA5008A010000          MOVE.W    #165,394(DP)
0000229A  04B1000000008A010000      VCALL     IEXV_SPS_BO,#394
 02315:  
 02316:       EXV_SPS_0166        (LNK := 166);
000022A4  182AA60094010000          MOVE.W    #166,404(DP)
000022AC  04B10000000094010000      VCALL     IEXV_SPS_BO,#404
 02317:  
 02318:       EXV_SPS_0167        (LNK := 167);
000022B6  182AA7009E010000          MOVE.W    #167,414(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 60
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

000022BE  04B1000000009E010000      VCALL     IEXV_SPS_BO,#414
 02319:  
 02320:       EXV_SPS_0168        (LNK := 168);
000022C8  182AA800A8010000          MOVE.W    #168,424(DP)
000022D0  04B100000000A8010000      VCALL     IEXV_SPS_BO,#424
 02321:  
 02322:       EXV_SPS_0176        (LNK := 176);
000022DA  182AB000F8010000          MOVE.W    #176,504(DP)
000022E2  04B100000000F8010000      VCALL     IEXV_SPS_BO,#504
 02323:  
 02324:       EXV_SPS_0177        (LNK := 177);
000022EC  182AB10002020000          MOVE.W    #177,514(DP)
000022F4  04B10000000002020000      VCALL     IEXV_SPS_BO,#514
 02325:  
 02326:       OR10_1              (X1 := EXV_SPS_0153.VAL(* POSITION := 13*42: SIZE := 30* -1:   *) ,
000022FE  18221401000000000000      MOVE.W    276(DP),0(DP)
 02327:                            X2 := EXV_SPS_0155.VAL(* POSITION := 12*43: SIZE := 31* -1:   *) ,
00002308  18222801000002000000      MOVE.W    296(DP),2(DP)
 02328:                            X3 := 0,
00002312  182A000004000000          MOVE.W    #0,4(DP)
 02329:                            X4 := 0,
0000231A  182A000006000000          MOVE.W    #0,6(DP)
 02330:                            X5 := 0,
00002322  182A000008000000          MOVE.W    #0,8(DP)
 02331:                            X6 := 0,
0000232A  182A00000A000000          MOVE.W    #0,10(DP)
 02332:                            X7 := 0,
00002332  182A00000C000000          MOVE.W    #0,12(DP)
 02333:                            X8 := 0,
0000233A  182A00000E000000          MOVE.W    #0,14(DP)
 02334:                            X9 := 0,
00002342  182A000010000000          MOVE.W    #0,16(DP)
 02335:                            X10 := 0);
0000234A  182A000012000000          MOVE.W    #0,18(DP)
00002352  04B17800000000000000      VCALL     OR10,#0
 02336:  
 02337:       OR10_2              (X1 := EXV_SPS_0157.VAL(* POSITION := 13*116: SIZE := 30* -1:   *) ,
0000235C  18223C01000016000000      MOVE.W    316(DP),22(DP)
 02338:                            X2 := EXV_SPS_0156.VAL(* POSITION := 12*117: SIZE := 31* -1:   *) ,
00002366  18223201000018000000      MOVE.W    306(DP),24(DP)
 02339:                            X3 := 0,
00002370  182A00001A000000          MOVE.W    #0,26(DP)
 02340:                            X4 := 0,
00002378  182A00001C000000          MOVE.W    #0,28(DP)
 02341:                            X5 := 0,
00002380  182A00001E000000          MOVE.W    #0,30(DP)
 02342:                            X6 := 0,
00002388  182A000020000000          MOVE.W    #0,32(DP)
 02343:                            X7 := 0,
00002390  182A000022000000          MOVE.W    #0,34(DP)
 02344:                            X8 := 0,
00002398  182A000024000000          MOVE.W    #0,36(DP)
 02345:                            X9 := 0,
000023A0  182A000026000000          MOVE.W    #0,38(DP)
 02346:                            X10 := 0);
000023A8  182A000028000000          MOVE.W    #0,40(DP)
000023B0  04B17800000016000000      VCALL     OR10,#22
 02347:  
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 61
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 02348:       AND10_3             (X1 := EXV_SPS_0157.VAL(* POSITION := 12*9: SIZE := 30* -1:   *) ,
000023BA  18223C0100002C000000      MOVE.W    316(DP),44(DP)
 02349:                            X2 := EXV_SPS_0154.VAL(* POSITION := 11*10: SIZE := 31* -1:   *) ,
000023C4  18221E0100002E000000      MOVE.W    286(DP),46(DP)
 02350:                            X3 := 1,
000023CE  182A010030000000          MOVE.W    #1,48(DP)
 02351:                            X4 := 1,
000023D6  182A010032000000          MOVE.W    #1,50(DP)
 02352:                            X5 := 1,
000023DE  182A010034000000          MOVE.W    #1,52(DP)
 02353:                            X6 := 1,
000023E6  182A010036000000          MOVE.W    #1,54(DP)
 02354:                            X7 := 1,
000023EE  182A010038000000          MOVE.W    #1,56(DP)
 02355:                            X8 := 1,
000023F6  182A01003A000000          MOVE.W    #1,58(DP)
 02356:                            X9 := 1,
000023FE  182A01003C000000          MOVE.W    #1,60(DP)
 02357:                            X10 := 1);
00002406  182A01003E000000          MOVE.W    #1,62(DP)
0000240E  04B1320000002C000000      VCALL     AND10,#44
 02358:  
 02359:  
 02360:       AND10_4             (X1 := EXV_SPS_0156.VAL(* POSITION := 11*17: SIZE := 31* -1:   *) ,
00002418  18223201000042000000      MOVE.W    306(DP),66(DP)
 02361:                            X2 := EXV_SPS_0167.VAL(* POSITION := 10*18: SIZE := 32* -1:   *) ,
00002422  1822A001000044000000      MOVE.W    416(DP),68(DP)
 02362:                            X3 := EXV_SPS_0168.VAL(* POSITION := 10*19: SIZE := 32* -1:   *) ,
0000242C  1822AA01000046000000      MOVE.W    426(DP),70(DP)
 02363:                            X4 := 1,
00002436  182A010048000000          MOVE.W    #1,72(DP)
 02364:                            X5 := 1,
0000243E  182A01004A000000          MOVE.W    #1,74(DP)
 02365:                            X6 := 1,
00002446  182A01004C000000          MOVE.W    #1,76(DP)
 02366:                            X7 := 1,
0000244E  182A01004E000000          MOVE.W    #1,78(DP)
 02367:                            X8 := 1,
00002456  182A010050000000          MOVE.W    #1,80(DP)
 02368:                            X9 := 1,
0000245E  182A010052000000          MOVE.W    #1,82(DP)
 02369:                            X10 := 1);
00002466  182A010054000000          MOVE.W    #1,84(DP)
0000246E  04B13200000042000000      VCALL     AND10,#66
 02370:  
 02371:  
 02372:       AND10_5             (X1 := EXV_SPS_0153.VAL(* POSITION := 13*84: SIZE := 30* -1:   *) ,
00002478  18221401000058000000      MOVE.W    276(DP),88(DP)
 02373:                            X2 := EXV_SPS_0154.VAL(* POSITION := 12*85: SIZE := 31* -1:   *) ,
00002482  18221E0100005A000000      MOVE.W    286(DP),90(DP)
 02374:                            X3 := 1,
0000248C  182A01005C000000          MOVE.W    #1,92(DP)
 02375:                            X4 := 1,
00002494  182A01005E000000          MOVE.W    #1,94(DP)
 02376:                            X5 := 1,
0000249C  182A010060000000          MOVE.W    #1,96(DP)
 02377:                            X6 := 1,
000024A4  182A010062000000          MOVE.W    #1,98(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 62
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 02378:                            X7 := 1,
000024AC  182A010064000000          MOVE.W    #1,100(DP)
 02379:                            X8 := 1,
000024B4  182A010066000000          MOVE.W    #1,102(DP)
 02380:                            X9 := 1,
000024BC  182A010068000000          MOVE.W    #1,104(DP)
 02381:                            X10 := 1);
000024C4  182A01006A000000          MOVE.W    #1,106(DP)
000024CC  04B13200000058000000      VCALL     AND10,#88
 02382:  
 02383:  
 02384:       AND10_6             (X1 := EXV_SPS_0155.VAL(* POSITION := 10*92: SIZE := 31* -1:   *) ,
000024D6  1822280100006E000000      MOVE.W    296(DP),110(DP)
 02385:                            X2 := EXV_SPS_0167.VAL(* POSITION := 9*93: SIZE := 32* -1:   *) ,
000024E0  1822A001000070000000      MOVE.W    416(DP),112(DP)
 02386:                            X3 := EXV_SPS_0168.VAL(* POSITION := 9*94: SIZE := 32* -1:   *) ,
000024EA  1822AA01000072000000      MOVE.W    426(DP),114(DP)
 02387:                            X4 := 1,
000024F4  182A010074000000          MOVE.W    #1,116(DP)
 02388:                            X5 := 1,
000024FC  182A010076000000          MOVE.W    #1,118(DP)
 02389:                            X6 := 1,
00002504  182A010078000000          MOVE.W    #1,120(DP)
 02390:                            X7 := 1,
0000250C  182A01007A000000          MOVE.W    #1,122(DP)
 02391:                            X8 := 1,
00002514  182A01007C000000          MOVE.W    #1,124(DP)
 02392:                            X9 := 1,
0000251C  182A01007E000000          MOVE.W    #1,126(DP)
 02393:                            X10 := 1);
00002524  182A010080000000          MOVE.W    #1,128(DP)
0000252C  04B1320000006E000000      VCALL     AND10,#110
 02394:  
 02395:  
 02396:       AND10_7             (X1 := EXV_SPS_0160.VAL(* POSITION := 10*32: SIZE := 31* -1:   *) ,
00002536  18225A01000084000000      MOVE.W    346(DP),132(DP)
 02397:                            X2 := NOT EXV_SPS_0161.VAL(* POSITION := 16*33: SIZE := 25* -1:   *) ,
00002540  0E0264010000              LD.W      356(DP)
00002546  4805                      NOT.W     AC
00002548  3FA50100                  AND.W     AC,#1
0000254C  130286000000              ST.W      134(DP)
 02398:                            X3 := NOT EXV_SPS_0162.VAL(* POSITION := 4*34: SIZE := 37* -1:   *) ,
00002552  0E026E010000              LD.W      366(DP)
00002558  4805                      NOT.W     AC
0000255A  3FA50100                  AND.W     AC,#1
0000255E  130288000000              ST.W      136(DP)
 02399:                            X4 := NOT EXV_SPS_0176.VAL(* POSITION := 9*35: SIZE := 32* -1:   *) ,
00002564  0E02FA010000              LD.W      506(DP)
0000256A  4805                      NOT.W     AC
0000256C  3FA50100                  AND.W     AC,#1
00002570  13028A000000              ST.W      138(DP)
 02400:                            X5 := OR10_1.Y,
00002576  1822140000008C000000      MOVE.W    20(DP),140(DP)
 02401:                            X6 := 1,
00002580  182A01008E000000          MOVE.W    #1,142(DP)
 02402:                            X7 := 1,
00002588  182A010090000000          MOVE.W    #1,144(DP)
 02403:                            X8 := 1,
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 63
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

00002590  182A010092000000          MOVE.W    #1,146(DP)
 02404:                            X9 := 1,
00002598  182A010094000000          MOVE.W    #1,148(DP)
 02405:                            X10 := 1);
000025A0  182A010096000000          MOVE.W    #1,150(DP)
000025A8  04B13200000084000000      VCALL     AND10,#132
 02406:  
 02407:       AND10_8             (X1 := EXV_SPS_0166.VAL(* POSITION := -1*-1: SIZE := 31* -1:   *) ,
000025B2  1822960100009A000000      MOVE.W    406(DP),154(DP)
 02408:                            X2 := NOT EXV_SPS_0165.VAL(* POSITION := -1*-1: SIZE := 25* -1:   *) ,
000025BC  0E028C010000              LD.W      396(DP)
000025C2  4805                      NOT.W     AC
000025C4  3FA50100                  AND.W     AC,#1
000025C8  13029C000000              ST.W      156(DP)
 02409:                            X3 := NOT EXV_SPS_0162.VAL(* POSITION := -1*-1: SIZE := 37* -1:   *) ,
000025CE  0E026E010000              LD.W      366(DP)
000025D4  4805                      NOT.W     AC
000025D6  3FA50100                  AND.W     AC,#1
000025DA  13029E000000              ST.W      158(DP)
 02410:                            X4 := NOT EXV_SPS_0177.VAL(* POSITION := -1*-1: SIZE := 32* -1:   *) ,
000025E0  0E0204020000              LD.W      516(DP)
000025E6  4805                      NOT.W     AC
000025E8  3FA50100                  AND.W     AC,#1
000025EC  1302A0000000              ST.W      160(DP)
 02411:                            X5 := OR10_2.Y,
000025F2  18222A000000A2000000      MOVE.W    42(DP),162(DP)
 02412:                            X6 := 1,
000025FC  182A0100A4000000          MOVE.W    #1,164(DP)
 02413:                            X7 := 1,
00002604  182A0100A6000000          MOVE.W    #1,166(DP)
 02414:                            X8 := 1,
0000260C  182A0100A8000000          MOVE.W    #1,168(DP)
 02415:                            X9 := 1,
00002614  182A0100AA000000          MOVE.W    #1,170(DP)
 02416:                            X10 := 1);
0000261C  182A0100AC000000          MOVE.W    #1,172(DP)
00002624  04B1320000009A000000      VCALL     AND10,#154
 02417:  
 02418:       OR10_9              (X1 := AND10_3.Y,
0000262E  182240000000B0000000      MOVE.W    64(DP),176(DP)
 02419:                            X2 := AND10_4.Y,
00002638  182256000000B2000000      MOVE.W    86(DP),178(DP)
 02420:                            X3 := 0,
00002642  182A0000B4000000          MOVE.W    #0,180(DP)
 02421:                            X4 := 0,
0000264A  182A0000B6000000          MOVE.W    #0,182(DP)
 02422:                            X5 := 0,
00002652  182A0000B8000000          MOVE.W    #0,184(DP)
 02423:                            X6 := 0,
0000265A  182A0000BA000000          MOVE.W    #0,186(DP)
 02424:                            X7 := 0,
00002662  182A0000BC000000          MOVE.W    #0,188(DP)
 02425:                            X8 := 0,
0000266A  182A0000BE000000          MOVE.W    #0,190(DP)
 02426:                            X9 := 0,
00002672  182A0000C0000000          MOVE.W    #0,192(DP)
 02427:                            X10 := 0);
0000267A  182A0000C2000000          MOVE.W    #0,194(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 64
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

00002682  04B178000000B0000000      VCALL     OR10,#176
 02428:  
 02429:  
 02430:       OR10_10             (X1 := AND10_5.Y,
0000268C  18226C000000C6000000      MOVE.W    108(DP),198(DP)
 02431:                            X2 := AND10_6.Y,
00002696  182282000000C8000000      MOVE.W    130(DP),200(DP)
 02432:                            X3 := 0,
000026A0  182A0000CA000000          MOVE.W    #0,202(DP)
 02433:                            X4 := 0,
000026A8  182A0000CC000000          MOVE.W    #0,204(DP)
 02434:                            X5 := 0,
000026B0  182A0000CE000000          MOVE.W    #0,206(DP)
 02435:                            X6 := 0,
000026B8  182A0000D0000000          MOVE.W    #0,208(DP)
 02436:                            X7 := 0,
000026C0  182A0000D2000000          MOVE.W    #0,210(DP)
 02437:                            X8 := 0,
000026C8  182A0000D4000000          MOVE.W    #0,212(DP)
 02438:                            X9 := 0,
000026D0  182A0000D6000000          MOVE.W    #0,214(DP)
 02439:                            X10 := 0);
000026D8  182A0000D8000000          MOVE.W    #0,216(DP)
000026E0  04B178000000C6000000      VCALL     OR10,#198
 02440:  
 02441:  
 02442:       AND10_11            (X1 := OR10_9.Y,
000026EA  1822C4000000DC000000      MOVE.W    196(DP),220(DP)
 02443:                            X2 := AND10_7.Y,
000026F4  182298000000DE000000      MOVE.W    152(DP),222(DP)
 02444:                            X3 := 1,
000026FE  182A0100E0000000          MOVE.W    #1,224(DP)
 02445:                            X4 := 1,
00002706  182A0100E2000000          MOVE.W    #1,226(DP)
 02446:                            X5 := 1,
0000270E  182A0100E4000000          MOVE.W    #1,228(DP)
 02447:                            X6 := 1,
00002716  182A0100E6000000          MOVE.W    #1,230(DP)
 02448:                            X7 := 1,
0000271E  182A0100E8000000          MOVE.W    #1,232(DP)
 02449:                            X8 := 1,
00002726  182A0100EA000000          MOVE.W    #1,234(DP)
 02450:                            X9 := 1,
0000272E  182A0100EC000000          MOVE.W    #1,236(DP)
 02451:                            X10 := 1);
00002736  182A0100EE000000          MOVE.W    #1,238(DP)
0000273E  04B132000000DC000000      VCALL     AND10,#220
 02452:  
 02453:  
 02454:  
 02455:       AND10_12            (X1 := OR10_10.Y,
00002748  1822DA000000F2000000      MOVE.W    218(DP),242(DP)
 02456:                            X2 := AND10_8.Y,
00002752  1822AE000000F4000000      MOVE.W    174(DP),244(DP)
 02457:                            X3 := 1,
0000275C  182A0100F6000000          MOVE.W    #1,246(DP)
 02458:                            X4 := 1,
00002764  182A0100F8000000          MOVE.W    #1,248(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 65
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 02459:                            X5 := 1,
0000276C  182A0100FA000000          MOVE.W    #1,250(DP)
 02460:                            X6 := 1,
00002774  182A0100FC000000          MOVE.W    #1,252(DP)
 02461:                            X7 := 1,
0000277C  182A0100FE000000          MOVE.W    #1,254(DP)
 02462:                            X8 := 1,
00002784  182A010000010000          MOVE.W    #1,256(DP)
 02463:                            X9 := 1,
0000278C  182A010002010000          MOVE.W    #1,258(DP)
 02464:                            X10 := 1);
00002794  182A010004010000          MOVE.W    #1,260(DP)
0000279C  04B132000000F2000000      VCALL     AND10,#242
 02465:  
 02466:  
 02467:  
 02468:       EXV_SPS_0152        (LNK := 152,
000027A6  182A980008010000          MOVE.W    #152,264(DP)
 02469:                            VAL := AND10_3.Y(* POSITION := 67*9: SIZE := 27* -1:   *) );
000027AE  1822400000000A010000      MOVE.W    64(DP),266(DP)
000027B8  04B10A00000008010000      VCALL     OEXV_BO_SPS,#264
 02470:       EXV_SPS_0158        (LNK := 158,
000027C2  182A9E0044010000          MOVE.W    #158,324(DP)
 02471:                            VAL := AND10_11.Y(* POSITION := 108*33: SIZE := 34* -1:   *) );
000027CA  1822F000000046010000      MOVE.W    240(DP),326(DP)
000027D4  04B10A00000044010000      VCALL     OEXV_BO_SPS,#324
 02472:       EXV_SPS_0159        (LNK := 159,
000027DE  182A9F004E010000          MOVE.W    #159,334(DP)
 02473:                            VAL := AND10_11.Y(* POSITION := 108*32: SIZE := 35* -1:   *) );
000027E6  1822F000000050010000      MOVE.W    240(DP),336(DP)
000027F0  04B10A0000004E010000      VCALL     OEXV_BO_SPS,#334
 02474:       EXV_SPS_0163        (LNK := 163,
000027FA  182AA30076010000          MOVE.W    #163,374(DP)
 02475:                            VAL := AND10_12.Y(* POSITION := 112*106: SIZE := 34* -1:   *) );
00002802  18220601000078010000      MOVE.W    262(DP),376(DP)
0000280C  04B10A00000076010000      VCALL     OEXV_BO_SPS,#374
 02476:       EXV_SPS_0164        (LNK := 164,
00002816  182AA40080010000          MOVE.W    #164,384(DP)
 02477:                            VAL := AND10_12.Y(* POSITION := 112*105: SIZE := 35* -1:   *) );
0000281E  18220601000082010000      MOVE.W    262(DP),386(DP)
00002828  04B10A00000080010000      VCALL     OEXV_BO_SPS,#384
 02478:       EXV_SPS_0169        (LNK := 169,
00002832  182AA900B2010000          MOVE.W    #169,434(DP)
 02479:                            VAL := AND10_4.Y(* POSITION := 68*17: SIZE := 35* -1:   *) );
0000283A  182256000000B4010000      MOVE.W    86(DP),436(DP)
00002844  04B10A000000B2010000      VCALL     OEXV_BO_SPS,#434
 02480:       EXV_SPS_0170        (LNK := 170,
0000284E  182AAA00BC010000          MOVE.W    #170,444(DP)
 02481:                            VAL := OR10_9.Y(* POSITION := 89*25: SIZE := 24* -1:   *) );
00002856  1822C4000000BE010000      MOVE.W    196(DP),446(DP)
00002860  04B10A000000BC010000      VCALL     OEXV_BO_SPS,#444
 02482:       EXV_SPS_0171        (LNK := 171,
0000286A  182AAB00C6010000          MOVE.W    #171,454(DP)
 02483:                            VAL := AND10_11.Y(* POSITION := 108*31: SIZE := 31* -1:   *) );
00002872  1822F0000000C8010000      MOVE.W    240(DP),456(DP)
0000287C  04B10A000000C6010000      VCALL     OEXV_BO_SPS,#454
 02484:       EXV_SPS_0172        (LNK := 172,
00002886  182AAC00D0010000          MOVE.W    #172,464(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 66
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 02485:                            VAL := OR10_10.Y(* POSITION := 88*98: SIZE := 24* -1:   *) );
0000288E  1822DA000000D2010000      MOVE.W    218(DP),466(DP)
00002898  04B10A000000D0010000      VCALL     OEXV_BO_SPS,#464
 02486:       EXV_SPS_0173        (LNK := 173,
000028A2  182AAD00DA010000          MOVE.W    #173,474(DP)
 02487:                            VAL := AND10_6.Y(* POSITION := 68*92: SIZE := 35* -1:   *) );
000028AA  182282000000DC010000      MOVE.W    130(DP),476(DP)
000028B4  04B10A000000DA010000      VCALL     OEXV_BO_SPS,#474
 02488:       EXV_SPS_0174        (LNK := 174,
000028BE  182AAE00E4010000          MOVE.W    #174,484(DP)
 02489:                            VAL := AND10_12.Y(* POSITION := 112*107: SIZE := 31* -1:   *) );
000028C6  182206010000E6010000      MOVE.W    262(DP),486(DP)
000028D0  04B10A000000E4010000      VCALL     OEXV_BO_SPS,#484
 02490:       EXV_SPS_0175        (LNK := 175,
000028DA  182AAF00EE010000          MOVE.W    #175,494(DP)
 02491:                            VAL := AND10_5.Y(* POSITION := 68*84: SIZE := 27* -1:   *) );
000028E2  18226C000000F0010000      MOVE.W    108(DP),496(DP)
000028EC  04B10A000000EE010000      VCALL     OEXV_BO_SPS,#494
 02492:  
 02493:  (* COMMENT_TEXT;{X=43,Y=1};{Width=23, Height=2};FontSize := 12,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;Enclavamiento Seccionador Q1 *)
 02494:  (* COMMENT_TEXT;{X=45,Y=73};{Width=23, Height=2};FontSize := 12,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;Enclavamiento Seccionador Q2 *)
 02495:  
 02496:  END_PROGRAM
000028F6  010A0000                  RETB      #0
 02497:  
 02498:                                                    (* ---------- Program : CHART_Enclavamiento_Q9 ----------  *)
 02499:  
 02500:  PROGRAM CHART_Enclavamiento_Q9
 02501:  {COMMENT := "Enclavamiento Q9";DESC := "";}
 02502:  (* ChartLayout;PageSize := A4,Rows := 3,Columns := 2,MarginMode := WithoutMargins,MarginSize := 37,MarginLines := 1 *)
 02503:  (* PartitionInfo;Id := 1,Name := Partition_1,Comment :=   *)
 02504:  VAR
 02505:  
 02506:  
 02507:  
 02508:       (* IO_IOVISIBILITY;OR10_1;X3:X4:X5:X6:X7:X8:X9:X10: *)
 02509:                 
 02510:       (* PartitionInfo;PartitionID OR10_1;1  *)
 02511:  OR10_1          { COMMENT := 'or10_5'; POSITION := 69,22; SIZE := 12, 12; } :OR10;         
 02512:  
 02513:  
 02514:       (* IO_IOVISIBILITY;AND10_2;X7:X8:X9:X10: *)
 02515:                 
 02516:       (* PartitionInfo;PartitionID AND10_2;1  *)
 02517:  AND10_2         { COMMENT := 'and10_8'; POSITION := 69,11; SIZE := 12, 12; } :AND10;        
 02518:  
 02519:       (* 0178 - GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerQ9 *)
 02520:       EXV_SPS_0178   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB2_Universal.PerQ9";DESC := "0##Application#Usuario#Logicas#Permisivo Q9##1";}:OEXV_BO_SPS;
 02521:  
 02522:       (* 0179 - GDL69TRF2BCU_.Application.FG3_Switch.FB1_XSWI.Pos.DPC_StatusOff *)
 02523:       EXV_SPS_0179   {COMMENT := "GDL69TRF2BCU_.Application.FG3_Switch.FB1_XSWI.Pos.DPC_StatusOff";DESC := "0##Application#6T4-Q9#Disconnector#Position#open##1";}:IEXV_SPS_BO;
 02524:  
 02525:       (* 0180 - GDL69TRF2BCU_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOff *)
 02526:       EXV_SPS_0180   {COMMENT := "GDL69TRF2BCU_.Application.FG1_Breaker_3pol.FB1_XCBR.Pos.DPC_StatusOff";DESC := "0##Application#6T4-Q0#Circuit break.#Position#open##1";}:IEXV_SPS_BO;
 02527:  
 02528:       (* 0181 - GDL69TRF2BCU_.Application.FG3_Switch.FB1_XSWI.Pos.DPC_StatusOn *)
 02529:       EXV_SPS_0181   {COMMENT := "GDL69TRF2BCU_.Application.FG3_Switch.FB1_XSWI.Pos.DPC_StatusOn";DESC := "0##Application#6T4-Q9#Disconnector#Position#closed##1";}:IEXV_SPS_BO;
 02530:  
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 67
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 02531:       (* 0182 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaVcdSecc *)
 02532:       EXV_SPS_0182   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaVcdSecc";DESC := "0##Application#Usuario#Entradas#FVCD Cto Control Seccionadores##1";}:IEXV_SPS_BO;
 02533:  
 02534:       (* 0183 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.SPS55 *)
 02535:       EXV_SPS_0183   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.SPS55";DESC := "0##Application#Usuario#Entradas#Selector Remoto Q9##1";}:IEXV_SPS_BO;
 02536:  
 02537:       (* 0184 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaVcdQ9 *)
 02538:       EXV_SPS_0184   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.FaVcdQ9";DESC := "0##Application#Usuario#Entradas#FVCD Q9##1";}:IEXV_SPS_BO;
 02539:  
 02540:       (* 0185 - GDL69TRF2BCU_.Application.FG3_Switch.FB1_CILO.EnaClsFix *)
 02541:       EXV_SPS_0185   {COMMENT := "GDL69TRF2BCU_.Application.FG3_Switch.FB1_CILO.EnaClsFix";DESC := "0##Application#6T4-Q9#Interlocking#>Enable closing (fixed)##1";}:OEXV_BO_SPS;
 02542:  
 02543:       (* 0186 - GDL69TRF2BCU_.Application.FG3_Switch.FB1_CILO.EnaOpnFix *)
 02544:       EXV_SPS_0186   {COMMENT := "GDL69TRF2BCU_.Application.FG3_Switch.FB1_CILO.EnaOpnFix";DESC := "0##Application#6T4-Q9#Interlocking#>Enable opening(fixed)##1";}:OEXV_BO_SPS;
 02545:  
 02546:       (* 0187 - GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.ManiInsertQ9 *)
 02547:       EXV_SPS_0187   {COMMENT := "GDL69TRF2BCU_.Application.FG1_UserDef.FB1_Universal.ManiInsertQ9";DESC := "0##Application#Usuario#Entradas#Manivela Insertada Q9##1";}:IEXV_SPS_BO;
 02548:  END_VAR
 02549:  
 02550:       EXV_SPS_0179        (LNK := 179);
                                CHART_Enclavamiento_Q9:
000028FA  182AB30036000000          MOVE.W    #179,54(DP)
00002902  04B10000000036000000      VCALL     IEXV_SPS_BO,#54
 02551:  
 02552:       EXV_SPS_0180        (LNK := 180);
0000290C  182AB40040000000          MOVE.W    #180,64(DP)
00002914  04B10000000040000000      VCALL     IEXV_SPS_BO,#64
 02553:  
 02554:       EXV_SPS_0181        (LNK := 181);
0000291E  182AB5004A000000          MOVE.W    #181,74(DP)
00002926  04B1000000004A000000      VCALL     IEXV_SPS_BO,#74
 02555:  
 02556:       EXV_SPS_0182        (LNK := 182);
00002930  182AB60054000000          MOVE.W    #182,84(DP)
00002938  04B10000000054000000      VCALL     IEXV_SPS_BO,#84
 02557:  
 02558:       EXV_SPS_0183        (LNK := 183);
00002942  182AB7005E000000          MOVE.W    #183,94(DP)
0000294A  04B1000000005E000000      VCALL     IEXV_SPS_BO,#94
 02559:  
 02560:       EXV_SPS_0184        (LNK := 184);
00002954  182AB80068000000          MOVE.W    #184,104(DP)
0000295C  04B10000000068000000      VCALL     IEXV_SPS_BO,#104
 02561:  
 02562:       EXV_SPS_0187        (LNK := 187);
00002966  182ABB0086000000          MOVE.W    #187,134(DP)
0000296E  04B10000000086000000      VCALL     IEXV_SPS_BO,#134
 02563:  
 02564:       OR10_1              (X1 := EXV_SPS_0179.VAL(* POSITION := 33*25: SIZE := 30* -1:   *) ,
00002978  18223800000000000000      MOVE.W    56(DP),0(DP)
 02565:                            X2 := EXV_SPS_0181.VAL(* POSITION := 32*26: SIZE := 31* -1:   *) ,
00002982  18224C00000002000000      MOVE.W    76(DP),2(DP)
 02566:                            X3 := 0,
0000298C  182A000004000000          MOVE.W    #0,4(DP)
 02567:                            X4 := 0,
00002994  182A000006000000          MOVE.W    #0,6(DP)
 02568:                            X5 := 0,
0000299C  182A000008000000          MOVE.W    #0,8(DP)
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 68
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

 02569:                            X6 := 0,
000029A4  182A00000A000000          MOVE.W    #0,10(DP)
 02570:                            X7 := 0,
000029AC  182A00000C000000          MOVE.W    #0,12(DP)
 02571:                            X8 := 0,
000029B4  182A00000E000000          MOVE.W    #0,14(DP)
 02572:                            X9 := 0,
000029BC  182A000010000000          MOVE.W    #0,16(DP)
 02573:                            X10 := 0);
000029C4  182A000012000000          MOVE.W    #0,18(DP)
000029CC  04B17800000000000000      VCALL     OR10,#0
 02574:  
 02575:       AND10_2             (X1 := EXV_SPS_0180.VAL(* POSITION := 32*14: SIZE := 31* -1:   *) ,
000029D6  18224200000016000000      MOVE.W    66(DP),22(DP)
 02576:                            X2 := EXV_SPS_0183.VAL(* POSITION := 32*15: SIZE := 31* -1:   *) ,
000029E0  18226000000018000000      MOVE.W    96(DP),24(DP)
 02577:                            X3 := NOT EXV_SPS_0184.VAL(* POSITION := 38*16: SIZE := 25* -1:   *) ,
000029EA  0E026A000000              LD.W      106(DP)
000029F0  4805                      NOT.W     AC
000029F2  3FA50100                  AND.W     AC,#1
000029F6  13021A000000              ST.W      26(DP)
 02578:                            X4 := NOT EXV_SPS_0182.VAL(* POSITION := 26*17: SIZE := 37* -1:   *) ,
000029FC  0E0256000000              LD.W      86(DP)
00002A02  4805                      NOT.W     AC
00002A04  3FA50100                  AND.W     AC,#1
00002A08  13021C000000              ST.W      28(DP)
 02579:                            X5 := NOT EXV_SPS_0187.VAL(* POSITION := -1*-1: SIZE := 32* -1:   *) ,
00002A0E  0E0288000000              LD.W      136(DP)
00002A14  4805                      NOT.W     AC
00002A16  3FA50100                  AND.W     AC,#1
00002A1A  13021E000000              ST.W      30(DP)
 02580:                            X6 := OR10_1.Y,
00002A20  18221400000020000000      MOVE.W    20(DP),32(DP)
 02581:                            X7 := 1,
00002A2A  182A010022000000          MOVE.W    #1,34(DP)
 02582:                            X8 := 1,
00002A32  182A010024000000          MOVE.W    #1,36(DP)
 02583:                            X9 := 1,
00002A3A  182A010026000000          MOVE.W    #1,38(DP)
 02584:                            X10 := 1);
00002A42  182A010028000000          MOVE.W    #1,40(DP)
00002A4A  04B13200000016000000      VCALL     AND10,#22
 02585:  
 02586:  
 02587:  
 02588:       EXV_SPS_0178        (LNK := 178,
00002A54  182AB2002C000000          MOVE.W    #178,44(DP)
 02589:                            VAL := AND10_2.Y(* POSITION := 88*16: SIZE := 27* -1:   *) );
00002A5C  18222A0000002E000000      MOVE.W    42(DP),46(DP)
00002A66  04B10A0000002C000000      VCALL     OEXV_BO_SPS,#44
 02590:       EXV_SPS_0185        (LNK := 185,
00002A70  182AB90072000000          MOVE.W    #185,114(DP)
 02591:                            VAL := AND10_2.Y(* POSITION := 88*15: SIZE := 35* -1:   *) );
00002A78  18222A00000074000000      MOVE.W    42(DP),116(DP)
00002A82  04B10A00000072000000      VCALL     OEXV_BO_SPS,#114
 02592:       EXV_SPS_0186        (LNK := 186,
00002A8C  182ABA007C000000          MOVE.W    #186,124(DP)
 02593:                            VAL := AND10_2.Y(* POSITION := 88*14: SIZE := 34* -1:   *) );
ST-Compiler Version 4.52.01    Mon Jul 22 19:05:16 2024    Page 69
File: 'C:\Users\anibal.gomez\OneDrive - INGENIERIA ESPECIALIZADA\POC HINCAPIÉ\POC_HINCAPIE\Project\SIEMENS\DIGSI\Guadalupe\TMP\CFC\7344242.18124\STComp.st'

00002A94  18222A0000007E000000      MOVE.W    42(DP),126(DP)
00002A9E  04B10A0000007C000000      VCALL     OEXV_BO_SPS,#124
 02594:  
 02595:  (* COMMENT_TEXT;{X=63,Y=8};{Width=23, Height=2};FontSize := 12,LineColor := 0,LineWidth := 0,Alignment := Near,AutoWrap := True,BackColor := -16711681,Background := False,TextColor := 0,WallpaperGamma := 100,PartitionID := 1,;Enclavamiento Seccionador Q9 *)
 02596:  
 02597:  END_PROGRAM
00002AA8  010A0000                  RETB      #0
 02598:  
 02599:  CONFIGURATION  PLC_CONTROL 
 02600:     RESOURCE PLANS { COMMENT := "Txt100_100";} ON CPU32
 02601:       TASK EVENT_SLOW     { TICKS := 1300;}(PRIORITY := INTERNAL);
 02602:       TASK EVENT_FAST     { TICKS := 255;}(PRIORITY := INTERNAL);
 02603:       TASK MEASUREMENT    { TICKS := 2536;}(PRIORITY := INTERNAL);
 02604:       TASK INTERLOCKING   { TICKS := 2173;}(PRIORITY := INTERNAL);
 02605:  
 02606:       PROGRAM FBI001 WITH EVENT_SLOW:  CHART_Enclavamiento_Q0_69_kV;
 02607:       PROGRAM FBI002 WITH EVENT_SLOW:  CHART_Falla_PTs;
 02608:       PROGRAM FBI003 WITH EVENT_SLOW:  CHART_Alarmas;
 02609:       PROGRAM FBI004 WITH EVENT_SLOW:  CHART_Falla_Goose;
 02610:       PROGRAM FBI005 WITH EVENT_SLOW:  CHART_Sincronismo;
 02611:       PROGRAM FBI006 WITH EVENT_SLOW:  CHART_2b45b93f_4554_488e_9a6f_110f79ec8d45;
 02612:       PROGRAM FBI007 WITH EVENT_SLOW:  CHART_dc33a26f_dd72_4905_a63e_bf494be4a4b3;
 02613:       PROGRAM FBI008 WITH EVENT_SLOW:  CHART_Enclavamiento_Q9;
 02614:  
 02615:     END_RESOURCE
 02616:  
 02617:   END_CONFIGURATION                                    .END
     