<?xml version="1.0" encoding="UTF-8"?>
<SCL version="2007" revision="B" xmlns:esel="http://www.selinc.com/2006/61850" xmlns="http://www.iec.ch/61850/2003/SCL" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig">
	<Private type="SEL_ProjectProperties">
		<esel:EnforceUniquenessMacAppId>True</esel:EnforceUniquenessMacAppId>
	</Private>
	<Private type="Siemens-SclLib-V5-Version">V09.80.14.000</Private>
	<Private type="Siemens-SclLib-V5-EditTime">06.08.2024 15:24:46</Private>
	<Private type="Siemens_SiedigGooseApplicationStorage">
		<siedig:GooseApplicationStorage>
			<siedig:GooseApplication name="GOOSE Application_16" desc="" profileName="GOOSE Application_16">
				<siedig:AppId>0010</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">4</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1000</siedig:MaxTime>
				<siedig:VLanId>06E</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="2a07dfc5bcf14e8383a5c06bd904d209" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_13" desc="" profileName="GOOSE Application_13">
				<siedig:AppId>000D</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">4</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1000</siedig:MaxTime>
				<siedig:VLanId>06E</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="e9eb35abd9d14dd6be19fe6ac602c624" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_10" desc="" profileName="GOOSE Application_10">
				<siedig:AppId>000A</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">4</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1000</siedig:MaxTime>
				<siedig:VLanId>06E</siedig:VLanId>
				<siedig:VLanPriority>7</siedig:VLanPriority>
				<siedig:DataSet guidRef="56495839d0344c3b8fa227e74ba69715" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_14" desc="" profileName="GOOSE Application_14">
				<siedig:AppId>000E</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">4</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1000</siedig:MaxTime>
				<siedig:VLanId>06E</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="f06bbea4eda147c185d4d9f0bbacd311" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_9" desc="" profileName="GOOSE Application_9">
				<siedig:AppId>0009</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">4</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1000</siedig:MaxTime>
				<siedig:VLanId>06E</siedig:VLanId>
				<siedig:VLanPriority>7</siedig:VLanPriority>
				<siedig:DataSet guidRef="0d5f9e76797a4e2eaee71b5de157f404" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_15" desc="" profileName="GOOSE Application_15">
				<siedig:AppId>000F</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">4</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1000</siedig:MaxTime>
				<siedig:VLanId>06E</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="717d0a1beddb41afabbf7b2066dcfff2" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_4" desc="" profileName="GOOSE Application_4">
				<siedig:AppId>0004</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">4</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1000</siedig:MaxTime>
				<siedig:VLanId>06E</siedig:VLanId>
				<siedig:VLanPriority>7</siedig:VLanPriority>
				<siedig:DataSet guidRef="39f069d0a1a8447eb556294ebe913714" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_11" desc="" profileName="GOOSE Application_11">
				<siedig:AppId>000B</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">4</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1000</siedig:MaxTime>
				<siedig:VLanId>06E</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="d6ccc2c1fd064c78983272f8be768418" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_22" desc="" profileName="GOOSE Application_22">
				<siedig:AppId>0016</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">4</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1000</siedig:MaxTime>
				<siedig:VLanId>06E</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="467f23b8d6044d678606ad01de9f0587" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_8" desc="" profileName="GOOSE Application_8">
				<siedig:AppId>0008</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">4</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1000</siedig:MaxTime>
				<siedig:VLanId>06E</siedig:VLanId>
				<siedig:VLanPriority>7</siedig:VLanPriority>
				<siedig:DataSet guidRef="40498a10eee14a5fa6137f82581a7476" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_3" desc="" profileName="GOOSE Application_3">
				<siedig:AppId>0003</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">4</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1000</siedig:MaxTime>
				<siedig:VLanId>06E</siedig:VLanId>
				<siedig:VLanPriority>7</siedig:VLanPriority>
				<siedig:DataSet guidRef="fa43edf5e8024ef0a19bade057fb8a86" />
				<siedig:DataSet guidRef="96039a102d00478081ae871889852719" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_5" desc="" profileName="GOOSE Application_5">
				<siedig:AppId>0005</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">4</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1000</siedig:MaxTime>
				<siedig:VLanId>06E</siedig:VLanId>
				<siedig:VLanPriority>7</siedig:VLanPriority>
				<siedig:DataSet guidRef="4dc20e5d8040420c891ad6a4561923a1" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_21" desc="" profileName="GOOSE Application_21">
				<siedig:AppId>0015</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">4</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">1000</siedig:MaxTime>
				<siedig:VLanId>06E</siedig:VLanId>
				<siedig:VLanPriority>7</siedig:VLanPriority>
				<siedig:DataSet guidRef="e0895cf34f074adb88969f88b11fd385" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_2" desc="" profileName="GOOSE Application_2">
				<siedig:AppId>0002</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">1</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">500</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="bbec2a03574948b08a53df85a9547f67" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_1" desc="" profileName="GOOSE Application_1">
				<siedig:AppId>0001</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">1</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">500</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="0994eb5dcea541fc9bb2304d3c04ebc9" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_7" desc="" profileName="GOOSE Application_7">
				<siedig:AppId>0007</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">1</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">500</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="23e7df4bc6434b26b56005044a2277ab" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_6" desc="" profileName="GOOSE Application_6">
				<siedig:AppId>0006</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">1</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">500</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="0b41a1416bfe46a7b94b9cef7fdbec5d" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_12" desc="" profileName="GOOSE Application_12">
				<siedig:AppId>000C</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">1</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">500</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="1bf6163662b44fb48397718be2635aaf" />
			</siedig:GooseApplication>
			<siedig:GooseApplication name="GOOSE Application_17" desc="" profileName="GOOSE Application_17">
				<siedig:AppId>0011</siedig:AppId>
				<siedig:MinTime unit="s" multiplier="m">1</siedig:MinTime>
				<siedig:MaxTime unit="s" multiplier="m">500</siedig:MaxTime>
				<siedig:VLanId>000</siedig:VLanId>
				<siedig:VLanPriority>4</siedig:VLanPriority>
				<siedig:DataSet guidRef="3dba7f0eef914226bb9a4bb5d4ced207" />
			</siedig:GooseApplication>
		</siedig:GooseApplicationStorage>
	</Private>
	<Private type="Siemens-Configurator-Version">7.80.71</Private>
	<Header id="SE_HINCAPIE" version="430" revision="2" toolID="IEC 61850 System Configurator, Version: 7.80.71" nameStructure="IEDName">
		<Text>SE HINCAPIE</Text>
		<History>
			<Hitem version="430" revision="1" when="Tuesday, August 6, 2024 3:24:42 PM" who="Licenced User:  Omar Vera Machine: DESKTOP-F78TOMJ User: Omar Vera" what="Automatic archive done at : D:\Work\Guatemala\2024\POC_HINCAPIE\Project\SIEMENS\IEC-61850\From SEL\Archive\_20240806_152442.sz" why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
			<Hitem version="430" revision="2" when="Tuesday, August 6, 2024 3:24:42 PM" who="Licenced User:  Omar Vera Machine: DESKTOP-F78TOMJ User: Omar Vera" what="Station is upgraded from AcSELerator Architect 2.3.15.63 to 7.80.71." why="IEC 61850 System Configurator Automatic Startup: Insert Comment" />
		</History>
	</Header>
	<Communication>
		<SubNetwork name="Subnet1" type="8-MMS/TCP">
			<Text />
			<BitRate unit="b/s" multiplier="M">100</BitRate>
			<ConnectedAP iedName="PP_6L1_SEC_IND" apName="S1">
				<Address>
					<P type="IP">172.17.56.34</P>
					<P type="IP-SUBNET">255.255.255.224</P>
					<P type="IP-GATEWAY">172.17.56.33</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
				<GSE ldInst="CFG" cbName="PP_SEC_IN_GTx1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-0A</P>
						<P type="APPID">000A</P>
						<P type="VLAN-PRIORITY">7</P>
						<P type="VLAN-ID">06E</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="CFG" cbName="TRIP_SEC_IN_GTx1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-0D</P>
						<P type="APPID">000D</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="VLAN-ID">06E</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="PP_6L3_GUADALU" apName="S1">
				<Address>
					<P type="IP">172.17.56.35</P>
					<P type="IP-SUBNET">255.255.255.224</P>
					<P type="IP-GATEWAY">172.17.56.33</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
				<GSE ldInst="CFG" cbName="PP_GUADAL_GTx1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-09</P>
						<P type="APPID">0009</P>
						<P type="VLAN-PRIORITY">7</P>
						<P type="VLAN-ID">06E</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="CFG" cbName="TRIP_GUADAL_GTx1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-0E</P>
						<P type="APPID">000E</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="VLAN-ID">06E</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="PP_6L5_PTA_BOMB" apName="S1">
				<Address>
					<P type="IP">172.17.56.36</P>
					<P type="IP-SUBNET">255.255.255.224</P>
					<P type="IP-GATEWAY">172.17.56.33</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
				<GSE ldInst="CFG" cbName="PP_PL_BOM_GTx1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-04</P>
						<P type="APPID">0004</P>
						<P type="VLAN-PRIORITY">7</P>
						<P type="VLAN-ID">06E</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="CFG" cbName="TRIP_PL_BOM_GTx1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-0F</P>
						<P type="APPID">000F</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="VLAN-ID">06E</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="PP_6T2_TRAFO" apName="S1">
				<Address>
					<P type="IP">172.17.56.42</P>
					<P type="IP-SUBNET">255.255.255.224</P>
					<P type="IP-GATEWAY">172.17.56.33</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
				<GSE ldInst="CFG" cbName="PP_TRAFO_GTx1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-16</P>
						<P type="APPID">0016</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="VLAN-ID">06E</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
				<GSE ldInst="CFG" cbName="TRIP_TRAFO_GTx1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-0B</P>
						<P type="APPID">000B</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="VLAN-ID">06E</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="DPAC_6L1_SEC_IND" apName="S1">
				<Address>
					<P type="IP">172.17.56.66</P>
					<P type="IP-SUBNET">255.255.255.224</P>
					<P type="IP-GATEWAY">172.17.56.65</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
				<GSE ldInst="CFG" cbName="DPAC_SEC_IND_GTx1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-08</P>
						<P type="APPID">0008</P>
						<P type="VLAN-PRIORITY">7</P>
						<P type="VLAN-ID">06E</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="DPAC_6L3_GUADALU" apName="S1">
				<Address>
					<P type="IP">172.17.56.67</P>
					<P type="IP-SUBNET">255.255.255.224</P>
					<P type="IP-GATEWAY">172.17.56.65</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
				<GSE ldInst="CFG" cbName="DPAC_GUADALU_GTx1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-03</P>
						<P type="APPID">0003</P>
						<P type="VLAN-PRIORITY">7</P>
						<P type="VLAN-ID">06E</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="DPAC_6L5_PTA_BOMB" apName="S1">
				<Address>
					<P type="IP">172.17.56.68</P>
					<P type="IP-SUBNET">255.255.255.224</P>
					<P type="IP-GATEWAY">172.17.56.65</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
				<GSE ldInst="CFG" cbName="DPAC_PTA_BOMB_GTx1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-05</P>
						<P type="APPID">0005</P>
						<P type="VLAN-PRIORITY">7</P>
						<P type="VLAN-ID">06E</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="DPAC_6T2_TRAFO" apName="S1">
				<Address>
					<P type="IP">172.17.56.74</P>
					<P type="IP-SUBNET">255.255.255.224</P>
					<P type="IP-GATEWAY">172.17.56.65</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
				<GSE ldInst="CFG" cbName="DPAC_TRAFO_GTx1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-15</P>
						<P type="APPID">0015</P>
						<P type="VLAN-PRIORITY">7</P>
						<P type="VLAN-ID">06E</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="W01">
			<ConnectedAP desc="MMS Server" iedName="RTAC_PRAL" apName="S1">
				<Address>
					<P type="IP">172.17.56.6</P>
					<P type="IP-SUBNET">255.255.255.224</P>
					<P type="IP-GATEWAY">172.17.56.1</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
				<GSE ldInst="CFG" cbName="GTx1">
					<Address>
						<P type="MAC-Address">01-0C-CD-01-00-10</P>
						<P type="APPID">0010</P>
						<P type="VLAN-PRIORITY">4</P>
						<P type="VLAN-ID">06E</P>
					</Address>
					<MinTime unit="s" multiplier="m">4</MinTime>
					<MaxTime unit="s" multiplier="m">1000</MaxTime>
				</GSE>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="Architect">
			<ConnectedAP iedName="SEL_651R_CTO_47" apName="S1">
				<Address>
					<P type="IP">172.17.56.113</P>
					<P type="IP-SUBNET">255.255.255.224</P>
					<P type="IP-GATEWAY">172.17.56.97</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="Default_subnet">
			<ConnectedAP iedName="F06_F002" apName="F" redProt="rstp">
				<Address>
					<P type="IP" xsi:type="tP_IP" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">172.17.56.43</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">255.255.255.224</P>
					<P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">172.17.56.33</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
				<GSE ldInst="PROT" cbName="Control_DataSet">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">01-0C-CD-01-00-01</P>
						<P type="APPID" xsi:type="tP_APPID" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">0001</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">000</P>
					</Address>
					<MinTime unit="s" multiplier="m">1</MinTime>
					<MaxTime unit="s" multiplier="m">500</MaxTime>
				</GSE>
				<GSE ldInst="CTRL" cbName="Control_DataSet_1">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">01-0C-CD-01-00-02</P>
						<P type="APPID" xsi:type="tP_APPID" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">0002</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">000</P>
					</Address>
					<MinTime unit="s" multiplier="m">1</MinTime>
					<MaxTime unit="s" multiplier="m">500</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="F06_F003" apName="F" redProt="rstp">
				<Address>
					<P type="IP" xsi:type="tP_IP" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">172.17.56.44</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">255.255.255.224</P>
					<P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">172.17.56.33</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
				<GSE ldInst="PROT" cbName="Control_DataSet">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">01-0C-CD-01-00-06</P>
						<P type="APPID" xsi:type="tP_APPID" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">0006</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">000</P>
					</Address>
					<MinTime unit="s" multiplier="m">1</MinTime>
					<MaxTime unit="s" multiplier="m">500</MaxTime>
				</GSE>
				<GSE ldInst="CTRL" cbName="Control_DataSet_1">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">01-0C-CD-01-00-07</P>
						<P type="APPID" xsi:type="tP_APPID" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">0007</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">000</P>
					</Address>
					<MinTime unit="s" multiplier="m">1</MinTime>
					<MaxTime unit="s" multiplier="m">500</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="F06_BCU" apName="F" redProt="rstp">
				<Address>
					<P type="IP" xsi:type="tP_IP" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">172.17.56.70</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">255.255.255.224</P>
					<P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">172.17.56.69</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
				<GSE ldInst="CTRL" cbName="Control_DataSet">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">01-0C-CD-01-00-0C</P>
						<P type="APPID" xsi:type="tP_APPID" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">000C</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">000</P>
					</Address>
					<MinTime unit="s" multiplier="m">1</MinTime>
					<MaxTime unit="s" multiplier="m">500</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="F06_F004" apName="F" redProt="rstp">
				<Address>
					<P type="IP" xsi:type="tP_IP" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">172.17.56.45</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">255.255.255.0</P>
					<P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">172.17.56.33</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-TSEL">0001</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
				</Address>
				<GSE ldInst="CTRL" cbName="Control_DataSet">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">01-0C-CD-01-00-11</P>
						<P type="APPID" xsi:type="tP_APPID" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">0011</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">000</P>
					</Address>
					<MinTime unit="s" multiplier="m">1</MinTime>
					<MaxTime unit="s" multiplier="m">500</MaxTime>
				</GSE>
				<GSE ldInst="CTRL" cbName="Control_DataSet_1">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">01-0C-CD-01-00-00</P>
						<P type="APPID" xsi:type="tP_APPID" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">0003</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">4</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance">000</P>
					</Address>
					<MinTime unit="s" multiplier="m">1</MinTime>
					<MaxTime unit="s" multiplier="m">500</MaxTime>
				</GSE>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED desc="RTAC" name="RTAC_PRAL" type="SEL_RTAC_5032_2" manufacturer="SEL" configVersion="ICD-3530-RXXX-V0-Z001001-D2015XXXX" originalSclVersion="2007" originalSclRevision="B" owner="SE_HINCAPIE">
		<Private type="SEL_IedInfo">
			<esel:ModelNumber>SEL-3530</esel:ModelNumber>
			<esel:ModelNumber>SEL-3530-4</esel:ModelNumber>
			<esel:ModelNumber>SEL-2240</esel:ModelNumber>
			<esel:ModelNumber>SEL-3555</esel:ModelNumber>
			<esel:ModelNumber>SEL-3505</esel:ModelNumber>
			<esel:ModelNumber>SEL-3505-3</esel:ModelNumber>
			<esel:ModelVersionMin>R135</esel:ModelVersionMin>
			<esel:ClassFileVersion>006</esel:ClassFileVersion>
			<esel:ClassFileDescription default="true">MMS Client, MMS Server, GOOSE publish/subscribe (R135 or later)</esel:ClassFileDescription>
			<esel:IcdFilePath>C:\ProgramData\SEL\AcSELerator\Architect\ICD\03530 006.ICD</esel:IcdFilePath>
		</Private>
		<Private type="SEL_IedComm">
			<esel:MMS inactivityTimeout="0" />
			<esel:ServerSessions maxServerSessions="10" maxAddressesPerSession="5" />
		</Private>
		<Private type="SEL_IedResources">
			<esel:InData format="{0}{1:D3}" name="SPS" min="1" max="250" category="Binary" type="COMPOSITE">
				<esel:InSubData name="stVal" type="BOOLEAN" />
				<esel:InSubData name="q" type="Quality" />
				<esel:InSubData name="t" type="Timestamp" />
			</esel:InData>
			<esel:InData format="{0}{1:D3}" name="INS" min="1" max="250" category="Integer" type="COMPOSITE">
				<esel:InSubData name="stVal" type="INT32" />
				<esel:InSubData name="q" type="Quality" />
				<esel:InSubData name="t" type="Timestamp" />
			</esel:InData>
			<esel:InData format="{0}{1:D3}" name="MV" min="1" max="250" category="Analog" type="COMPOSITE">
				<esel:InSubData name="instMag" type="FLOAT32" />
				<esel:InSubData name="q" type="Quality" />
				<esel:InSubData name="t" type="Timestamp" />
			</esel:InData>
			<esel:InData format="{0}{1:D3}" name="CMV" min="1" max="250" category="Vector" type="COMPOSITE">
				<esel:InSubData name="instCVal.mag" type="FLOAT32" />
				<esel:InSubData name="instCVal.ang" type="FLOAT32" />
				<esel:InSubData name="q" type="Quality" />
				<esel:InSubData name="t" type="Timestamp" />
			</esel:InData>
			<esel:InData format="{0}{1:D3}" name="DPS" min="1" max="250" category="DPS" type="COMPOSITE">
				<esel:InSubData name="stVal" type="Dbpos" />
				<esel:InSubData name="q" type="Quality" />
				<esel:InSubData name="t" type="Timestamp" />
			</esel:InData>
			<esel:InData format="{0}{1:D3}" name="BCR" min="1" max="250" category="BCR" type="COMPOSITE">
				<esel:InSubData name="actVal" type="INT64" />
				<esel:InSubData name="frVal" type="INT64" />
				<esel:InSubData name="q" type="Quality" />
				<esel:InSubData name="t" type="Timestamp" />
				<esel:InSubData name="frTm" type="Timestamp" />
			</esel:InData>
			<esel:InData format="{0}{1:D3}" name="ACT" min="1" max="250" category="ACT" type="COMPOSITE">
				<esel:InSubData name="general" type="BOOLEAN" />
				<esel:InSubData name="phsA" type="BOOLEAN" />
				<esel:InSubData name="phsB" type="BOOLEAN" />
				<esel:InSubData name="phsC" type="BOOLEAN" />
				<esel:InSubData name="neut" type="BOOLEAN" />
				<esel:InSubData name="q" type="Quality" />
				<esel:InSubData name="t" type="Timestamp" />
			</esel:InData>
			<esel:InData format="{0}{1:D3}" name="ACD" min="1" max="250" category="ACD" type="COMPOSITE">
				<esel:InSubData name="general" type="BOOLEAN" />
				<esel:InSubData name="phsA" type="BOOLEAN" />
				<esel:InSubData name="phsB" type="BOOLEAN" />
				<esel:InSubData name="phsC" type="BOOLEAN" />
				<esel:InSubData name="neut" type="BOOLEAN" />
				<esel:InSubData name="dirGeneral" type="INT8" />
				<esel:InSubData name="dirPhsA" type="INT8" />
				<esel:InSubData name="dirPhsB" type="INT8" />
				<esel:InSubData name="dirPhsC" type="INT8" />
				<esel:InSubData name="dirNeut" type="INT8" />
				<esel:InSubData name="q" type="Quality" />
				<esel:InSubData name="t" type="Timestamp" />
			</esel:InData>
			<esel:InData format="{0}{1:D3}" name="ENS" min="1" max="250" category="ENS" type="COMPOSITE">
				<esel:InSubData name="stVal" type="INT8" />
				<esel:InSubData name="q" type="Quality" />
				<esel:InSubData name="t" type="Timestamp" />
			</esel:InData>
			<esel:System deadBandsSupported="false" />
			<esel:System messageQualitySupported="false" />
			<esel:System supportedDatasetFCs="ST,MX" />
			<esel:System ftpOfCidFileSupported="false" />
			<esel:System iec61850ClientSupported="true" />
			<esel:System iec61850ServerSupported="true" />
			<esel:System minTimeSupported="true" />
			<esel:System mmsAuthenticationSupported="true" />
			<esel:GooseRx max="150" />
			<esel:System ConfigReportControlAttributesFromSCD="false" />
		</Private>
		<Private type="SEL_GooseSubscription" />
		<Private type="SEL_OriginatorAccess">
			<esel:Originator category="0" allowed="1" />
			<esel:Originator category="1" allowed="1" />
			<esel:Originator category="2" allowed="1" />
			<esel:Originator category="3" allowed="1" />
			<esel:Originator category="4" allowed="1" />
			<esel:Originator category="5" allowed="1" />
			<esel:Originator category="6" allowed="1" />
			<esel:Originator category="7" allowed="1" />
			<esel:Originator category="8" allowed="1" />
		</Private>
		<Services>
			<DynAssociation />
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="150" maxAttributes="468" />
			<ReadWrite />
			<ConfReportControl max="50" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
			<GOOSE max="150" />
			<ConfLNs />
		</Services>
		<AccessPoint name="C1">
			<LN lnType="ITCI_5032_1" prefix="I" lnClass="ITCI" inst="1">
				<esel:Inputs>
					<esel:ExtRef iedName="DPAC_6L5_PTA_BOMB" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN2" serviceType="Report" />
					<esel:ExtRef iedName="DPAC_6L5_PTA_BOMB" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN3" serviceType="Report" />
					<esel:ExtRef iedName="DPAC_6L5_PTA_BOMB" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN4" serviceType="Report" />
					<esel:ExtRef iedName="PP_6L5_PTA_BOMB" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN1_PP" serviceType="Report" />
					<esel:ExtRef iedName="PP_6L5_PTA_BOMB" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN2_PP" serviceType="Report" />
					<esel:ExtRef iedName="DPAC_6L5_PTA_BOMB" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="CTRL1" serviceType="Report" />
					<esel:ExtRef iedName="DPAC_6L1_SEC_IND" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN1" serviceType="Report" />
					<esel:ExtRef iedName="DPAC_6L1_SEC_IND" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN2" serviceType="Report" />
					<esel:ExtRef iedName="DPAC_6L1_SEC_IND" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN3" serviceType="Report" />
					<esel:ExtRef iedName="DPAC_6L1_SEC_IND" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN4" serviceType="Report" />
					<esel:ExtRef iedName="DPAC_6L1_SEC_IND" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="CTRL1" serviceType="Report" />
					<esel:ExtRef iedName="PP_6L1_SEC_IND" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="PROT1_PP" serviceType="Report" />
					<esel:ExtRef iedName="PP_6L1_SEC_IND" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN1_PP" serviceType="Report" />
					<esel:ExtRef iedName="PP_6L1_SEC_IND" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN2_PP" serviceType="Report" />
					<esel:ExtRef iedName="PP_6L1_SEC_IND" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="CTRL1_PP" serviceType="Report" />
					<esel:ExtRef iedName="PP_6L5_PTA_BOMB" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="PROT1_PP" serviceType="Report" />
					<esel:ExtRef iedName="DPAC_6L3_GUADALU" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN1" serviceType="Report" />
					<esel:ExtRef iedName="DPAC_6L3_GUADALU" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN2" serviceType="Report" />
					<esel:ExtRef iedName="DPAC_6L3_GUADALU" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN3" serviceType="Report" />
					<esel:ExtRef iedName="DPAC_6L3_GUADALU" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN4" serviceType="Report" />
					<esel:ExtRef iedName="DPAC_6L3_GUADALU" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="CTRL1" serviceType="Report" />
					<esel:ExtRef iedName="PP_6L3_GUADALU" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="MED1_PP" serviceType="Report" />
					<esel:ExtRef iedName="PP_6L3_GUADALU" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN1_PP" serviceType="Report" />
					<esel:ExtRef iedName="PP_6L3_GUADALU" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN2_PP" serviceType="Report" />
					<esel:ExtRef iedName="PP_6L3_GUADALU" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="CTRL1_PP" serviceType="Report" />
					<esel:ExtRef iedName="DPAC_6L5_PTA_BOMB" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN1" serviceType="Report" />
					<esel:ExtRef iedName="PP_6L1_SEC_IND" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="MED1_PP" serviceType="Report" />
					<esel:ExtRef iedName="PP_6L3_GUADALU" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="PROT1_PP" serviceType="Report" />
					<esel:ExtRef iedName="PP_6L5_PTA_BOMB" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="CTRL1_PP" serviceType="Report" />
					<esel:ExtRef iedName="PP_6L5_PTA_BOMB" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="MED1_PP" serviceType="Report" />
					<esel:ExtRef iedName="DPAC_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN1" serviceType="Report" />
					<esel:ExtRef iedName="DPAC_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN2" serviceType="Report" />
					<esel:ExtRef iedName="DPAC_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN3" serviceType="Report" />
					<esel:ExtRef iedName="DPAC_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN4" serviceType="Report" />
					<esel:ExtRef iedName="DPAC_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="CTRL1" serviceType="Report" />
					<esel:ExtRef iedName="PP_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="PROT1" serviceType="Report" />
					<esel:ExtRef iedName="PP_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="MED1" serviceType="Report" />
					<esel:ExtRef iedName="PP_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN1" serviceType="Report" />
					<esel:ExtRef iedName="PP_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN2" serviceType="Report" />
					<esel:ExtRef iedName="PP_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="CTRL1" serviceType="Report" />
					<esel:ExtRef iedName="PP_6T2_TRAFO" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="GTx1" serviceType="Report" />
					<esel:ExtRef iedName="SEL_651R_CTO_47" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="PROT1" serviceType="Report" />
					<esel:ExtRef iedName="SEL_651R_CTO_47" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="MET1" serviceType="Report" />
					<esel:ExtRef iedName="SEL_651R_CTO_47" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN1" serviceType="Report" />
					<esel:ExtRef iedName="SEL_651R_CTO_47" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="ANN2" serviceType="Report" />
					<esel:ExtRef iedName="SEL_651R_CTO_47" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="CTRL1" serviceType="Report" />
					<esel:ExtRef iedName="SEL_651R_CTO_47" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="CONT1" serviceType="Report" />
					<esel:ExtRef iedName="F06_BCU" srcLDInst="CTRL" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="brcbED01" serviceType="Report" />
					<esel:ExtRef iedName="F06_F002" srcLDInst="CTRL" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="brcbED01" serviceType="Report" />
					<esel:ExtRef iedName="F06_F002" srcLDInst="CTRL" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="urcbMED01" serviceType="Report" />
					<esel:ExtRef iedName="F06_F003" srcLDInst="CTRL" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="brcbED01" serviceType="Report" />
					<esel:ExtRef iedName="F06_F003" srcLDInst="CTRL" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="urcbMED01" serviceType="Report" />
					<esel:ExtRef iedName="F06_F004" srcLDInst="CTRL" srcPrefix="" srcLNClass="LLN0" srcLNInst="" srcCBName="brcbED01" serviceType="Report" />
				</esel:Inputs>
				<Inputs>
					<ExtRef iedName="DPAC_6L5_PTA_BOMB" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN2" />
					<ExtRef iedName="DPAC_6L5_PTA_BOMB" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN3" />
					<ExtRef iedName="DPAC_6L5_PTA_BOMB" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN4" />
					<ExtRef iedName="PP_6L5_PTA_BOMB" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN1_PP" />
					<ExtRef iedName="PP_6L5_PTA_BOMB" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN2_PP" />
					<ExtRef iedName="DPAC_6L5_PTA_BOMB" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="CTRL1" />
					<ExtRef iedName="DPAC_6L1_SEC_IND" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN1" />
					<ExtRef iedName="DPAC_6L1_SEC_IND" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN2" />
					<ExtRef iedName="DPAC_6L1_SEC_IND" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN3" />
					<ExtRef iedName="DPAC_6L1_SEC_IND" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN4" />
					<ExtRef iedName="DPAC_6L1_SEC_IND" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="CTRL1" />
					<ExtRef iedName="PP_6L1_SEC_IND" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PROT1_PP" />
					<ExtRef iedName="PP_6L1_SEC_IND" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN1_PP" />
					<ExtRef iedName="PP_6L1_SEC_IND" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN2_PP" />
					<ExtRef iedName="PP_6L1_SEC_IND" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="CTRL1_PP" />
					<ExtRef iedName="PP_6L5_PTA_BOMB" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PROT1_PP" />
					<ExtRef iedName="DPAC_6L3_GUADALU" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN1" />
					<ExtRef iedName="DPAC_6L3_GUADALU" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN2" />
					<ExtRef iedName="DPAC_6L3_GUADALU" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN3" />
					<ExtRef iedName="DPAC_6L3_GUADALU" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN4" />
					<ExtRef iedName="DPAC_6L3_GUADALU" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="CTRL1" />
					<ExtRef iedName="PP_6L3_GUADALU" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MED1_PP" />
					<ExtRef iedName="PP_6L3_GUADALU" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN1_PP" />
					<ExtRef iedName="PP_6L3_GUADALU" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN2_PP" />
					<ExtRef iedName="PP_6L3_GUADALU" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="CTRL1_PP" />
					<ExtRef iedName="DPAC_6L5_PTA_BOMB" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN1" />
					<ExtRef iedName="PP_6L1_SEC_IND" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MED1_PP" />
					<ExtRef iedName="PP_6L3_GUADALU" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PROT1_PP" />
					<ExtRef iedName="PP_6L5_PTA_BOMB" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="CTRL1_PP" />
					<ExtRef iedName="PP_6L5_PTA_BOMB" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MED1_PP" />
					<ExtRef iedName="DPAC_6T2_TRAFO" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN1" />
					<ExtRef iedName="DPAC_6T2_TRAFO" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN2" />
					<ExtRef iedName="DPAC_6T2_TRAFO" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN3" />
					<ExtRef iedName="DPAC_6T2_TRAFO" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN4" />
					<ExtRef iedName="DPAC_6T2_TRAFO" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="CTRL1" />
					<ExtRef iedName="PP_6T2_TRAFO" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PROT1" />
					<ExtRef iedName="PP_6T2_TRAFO" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MED1" />
					<ExtRef iedName="PP_6T2_TRAFO" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN1" />
					<ExtRef iedName="PP_6T2_TRAFO" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN2" />
					<ExtRef iedName="PP_6T2_TRAFO" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="CTRL1" />
					<ExtRef iedName="PP_6T2_TRAFO" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="GTx1" />
					<ExtRef iedName="SEL_651R_CTO_47" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PROT1" />
					<ExtRef iedName="SEL_651R_CTO_47" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="MET1" />
					<ExtRef iedName="SEL_651R_CTO_47" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN1" />
					<ExtRef iedName="SEL_651R_CTO_47" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="ANN2" />
					<ExtRef iedName="SEL_651R_CTO_47" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="CTRL1" />
					<ExtRef iedName="SEL_651R_CTO_47" serviceType="Report" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="CONT1" />
					<ExtRef iedName="F06_BCU" serviceType="Report" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="brcbED01" />
					<ExtRef iedName="F06_F002" serviceType="Report" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="brcbED01" />
					<ExtRef iedName="F06_F002" serviceType="Report" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="urcbMED01" />
					<ExtRef iedName="F06_F003" serviceType="Report" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="brcbED01" />
					<ExtRef iedName="F06_F003" serviceType="Report" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="urcbMED01" />
					<ExtRef iedName="F06_F004" serviceType="Report" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="brcbED01" />
				</Inputs>
			</LN>
		</AccessPoint>
		<AccessPoint name="S1">
			<Server>
				<Authentication />
				<LDevice desc="Placeholder - do not delete" inst="CFG">
					<LN0 lnType="LLN0_5032_1" lnClass="LLN0" inst="">
						<DataSet desc="Variables de uso general" name="GTx1">
							<Private type="Siemens-GUID">2a07dfc5bcf14e8383a5c06bd904d209</Private>
							<FCDA ldInst="GGIO" lnClass="GGIO" lnInst="1" doName="Ind001" fc="ST" prefix="" />
							<FCDA ldInst="GGIO" lnClass="GGIO" lnInst="1" doName="Ind002" fc="ST" prefix="" />
							<FCDA ldInst="GGIO" lnClass="GGIO" lnInst="1" doName="Ind003" fc="ST" prefix="" />
							<FCDA ldInst="GGIO" lnClass="GGIO" lnInst="1" doName="Ind004" fc="ST" prefix="" />
							<FCDA ldInst="GGIO" lnClass="GGIO" lnInst="1" doName="Ind005" fc="ST" prefix="" />
							<FCDA ldInst="GGIO" lnClass="GGIO" lnInst="1" doName="Ind006" fc="ST" prefix="" />
							<FCDA ldInst="GGIO" lnClass="GGIO" lnInst="1" doName="Ind007" fc="ST" prefix="" />
							<FCDA ldInst="GGIO" lnClass="GGIO" lnInst="1" doName="Ind008" fc="ST" prefix="" />
						</DataSet>
						<ReportControl desc="Variables de uso general" name="GTx1" datSet="GTx1" rptID="RTAC_PRAL" confRev="1" buffered="true" bufTime="500" indexed="false">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
						</ReportControl>
						<Inputs>
							<ExtRef intAddr="SPS001.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS001.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS001.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS002.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS002.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS002.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS003.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS003.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS003.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS004.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS004.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS004.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS005.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS005.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS005.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS006.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS006.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS006.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS007.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS007.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS007.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS008.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS008.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS008.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS009.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS009.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS009.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS010.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS010.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS010.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS011.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS011.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS011.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS012.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS012.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS012.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS013.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS013.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS013.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS014.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS014.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS014.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS015.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS015.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS015.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS016.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS016.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS016.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS017.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS017.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS017.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS018.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS018.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS018.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS019.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS019.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS019.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS020.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS020.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS020.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS021.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS021.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS021.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS022.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS022.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS022.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS023.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS023.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS023.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS024.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS024.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS024.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS025.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS025.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS025.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS026.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS026.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS026.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS027.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS027.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS027.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS028.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS028.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS028.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS029.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS029.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS029.t" serviceType="GOOSE" />
							<ExtRef intAddr="SPS030.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="SPS030.q" serviceType="GOOSE" />
							<ExtRef intAddr="SPS030.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS001.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS001.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS001.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS002.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS002.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS002.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS003.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS003.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS003.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS004.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS004.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS004.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS005.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS005.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS005.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS006.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS006.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS006.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS007.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS007.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS007.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS008.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS008.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS008.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS009.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS009.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS009.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS010.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS010.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS010.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS011.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS011.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS011.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS012.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS012.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS012.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS013.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS013.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS013.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS014.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS014.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS014.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS015.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS015.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS015.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS016.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS016.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS016.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS017.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS017.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS017.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS018.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS018.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS018.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS019.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS019.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS019.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS020.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS020.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS020.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS021.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS021.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS021.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS022.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS022.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS022.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS023.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS023.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS023.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS024.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS024.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS024.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS025.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS025.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS025.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS026.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS026.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS026.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS027.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS027.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS027.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS028.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS028.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS028.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS029.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS029.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS029.t" serviceType="GOOSE" />
							<ExtRef intAddr="INS030.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="INS030.q" serviceType="GOOSE" />
							<ExtRef intAddr="INS030.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV001.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV001.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV001.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV002.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV002.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV002.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV003.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV003.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV003.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV004.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV004.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV004.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV005.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV005.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV005.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV006.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV006.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV006.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV007.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV007.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV007.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV008.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV008.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV008.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV009.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV009.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV009.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV010.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV010.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV010.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV011.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV011.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV011.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV012.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV012.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV012.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV013.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV013.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV013.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV014.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV014.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV014.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV015.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV015.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV015.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV016.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV016.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV016.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV017.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV017.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV017.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV018.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV018.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV018.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV019.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV019.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV019.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV020.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV020.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV020.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV021.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV021.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV021.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV022.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV022.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV022.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV023.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV023.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV023.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV024.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV024.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV024.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV025.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV025.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV025.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV026.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV026.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV026.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV027.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV027.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV027.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV028.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV028.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV028.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV029.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV029.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV029.t" serviceType="GOOSE" />
							<ExtRef intAddr="MV030.instMag" serviceType="GOOSE" />
							<ExtRef intAddr="MV030.q" serviceType="GOOSE" />
							<ExtRef intAddr="MV030.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV001.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV001.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV001.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV001.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV002.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV002.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV002.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV002.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV003.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV003.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV003.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV003.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV004.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV004.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV004.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV004.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV005.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV005.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV005.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV005.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV006.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV006.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV006.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV006.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV007.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV007.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV007.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV007.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV008.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV008.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV008.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV008.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV009.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV009.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV009.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV009.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV010.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV010.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV010.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV010.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV011.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV011.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV011.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV011.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV012.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV012.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV012.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV012.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV013.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV013.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV013.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV013.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV014.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV014.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV014.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV014.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV015.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV015.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV015.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV015.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV016.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV016.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV016.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV016.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV017.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV017.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV017.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV017.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV018.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV018.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV018.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV018.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV019.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV019.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV019.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV019.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV020.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV020.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV020.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV020.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV021.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV021.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV021.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV021.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV022.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV022.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV022.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV022.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV023.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV023.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV023.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV023.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV024.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV024.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV024.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV024.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV025.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV025.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV025.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV025.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV026.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV026.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV026.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV026.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV027.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV027.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV027.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV027.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV028.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV028.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV028.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV028.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV029.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV029.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV029.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV029.t" serviceType="GOOSE" />
							<ExtRef intAddr="CMV030.instCVal.mag" serviceType="GOOSE" />
							<ExtRef intAddr="CMV030.instCVal.ang" serviceType="GOOSE" />
							<ExtRef intAddr="CMV030.q" serviceType="GOOSE" />
							<ExtRef intAddr="CMV030.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS001.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS001.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS001.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS002.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS002.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS002.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS003.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS003.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS003.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS004.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS004.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS004.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS005.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS005.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS005.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS006.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS006.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS006.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS007.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS007.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS007.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS008.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS008.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS008.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS009.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS009.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS009.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS010.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS010.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS010.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS011.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS011.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS011.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS012.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS012.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS012.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS013.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS013.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS013.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS014.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS014.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS014.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS015.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS015.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS015.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS016.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS016.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS016.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS017.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS017.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS017.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS018.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS018.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS018.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS019.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS019.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS019.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS020.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS020.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS020.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS021.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS021.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS021.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS022.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS022.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS022.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS023.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS023.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS023.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS024.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS024.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS024.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS025.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS025.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS025.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS026.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS026.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS026.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS027.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS027.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS027.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS028.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS028.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS028.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS029.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS029.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS029.t" serviceType="GOOSE" />
							<ExtRef intAddr="DPS030.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="DPS030.q" serviceType="GOOSE" />
							<ExtRef intAddr="DPS030.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR001.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR001.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR001.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR001.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR001.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR002.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR002.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR002.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR002.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR002.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR003.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR003.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR003.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR003.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR003.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR004.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR004.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR004.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR004.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR004.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR005.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR005.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR005.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR005.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR005.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR006.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR006.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR006.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR006.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR006.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR007.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR007.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR007.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR007.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR007.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR008.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR008.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR008.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR008.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR008.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR009.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR009.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR009.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR009.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR009.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR010.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR010.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR010.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR010.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR010.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR011.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR011.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR011.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR011.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR011.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR012.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR012.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR012.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR012.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR012.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR013.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR013.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR013.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR013.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR013.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR014.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR014.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR014.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR014.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR014.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR015.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR015.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR015.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR015.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR015.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR016.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR016.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR016.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR016.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR016.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR017.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR017.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR017.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR017.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR017.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR018.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR018.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR018.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR018.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR018.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR019.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR019.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR019.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR019.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR019.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR020.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR020.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR020.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR020.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR020.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR021.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR021.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR021.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR021.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR021.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR022.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR022.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR022.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR022.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR022.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR023.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR023.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR023.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR023.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR023.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR024.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR024.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR024.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR024.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR024.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR025.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR025.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR025.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR025.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR025.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR026.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR026.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR026.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR026.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR026.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR027.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR027.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR027.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR027.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR027.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR028.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR028.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR028.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR028.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR028.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR029.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR029.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR029.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR029.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR029.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="BCR030.actVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR030.frVal" serviceType="GOOSE" />
							<ExtRef intAddr="BCR030.q" serviceType="GOOSE" />
							<ExtRef intAddr="BCR030.t" serviceType="GOOSE" />
							<ExtRef intAddr="BCR030.frTm" serviceType="GOOSE" />
							<ExtRef intAddr="ACT001.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT001.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT001.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT001.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT001.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT001.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT001.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT002.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT002.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT002.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT002.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT002.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT002.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT002.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT003.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT003.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT003.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT003.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT003.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT003.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT003.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT004.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT004.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT004.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT004.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT004.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT004.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT004.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT005.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT005.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT005.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT005.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT005.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT005.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT005.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT006.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT006.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT006.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT006.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT006.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT006.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT006.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT007.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT007.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT007.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT007.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT007.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT007.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT007.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT008.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT008.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT008.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT008.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT008.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT008.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT008.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT009.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT009.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT009.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT009.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT009.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT009.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT009.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT010.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT010.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT010.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT010.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT010.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT010.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT010.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT011.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT011.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT011.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT011.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT011.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT011.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT011.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT012.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT012.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT012.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT012.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT012.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT012.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT012.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT013.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT013.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT013.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT013.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT013.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT013.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT013.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT014.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT014.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT014.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT014.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT014.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT014.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT014.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT015.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT015.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT015.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT015.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT015.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT015.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT015.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT016.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT016.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT016.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT016.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT016.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT016.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT016.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT017.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT017.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT017.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT017.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT017.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT017.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT017.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT018.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT018.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT018.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT018.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT018.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT018.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT018.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT019.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT019.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT019.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT019.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT019.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT019.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT019.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT020.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT020.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT020.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT020.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT020.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT020.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT020.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT021.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT021.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT021.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT021.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT021.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT021.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT021.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT022.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT022.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT022.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT022.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT022.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT022.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT022.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT023.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT023.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT023.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT023.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT023.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT023.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT023.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT024.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT024.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT024.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT024.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT024.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT024.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT024.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT025.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT025.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT025.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT025.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT025.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT025.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT025.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT026.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT026.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT026.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT026.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT026.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT026.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT026.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT027.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT027.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT027.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT027.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT027.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT027.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT027.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT028.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT028.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT028.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT028.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT028.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT028.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT028.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT029.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT029.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT029.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT029.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT029.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT029.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT029.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACT030.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACT030.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACT030.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACT030.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACT030.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACT030.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACT030.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD001.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD001.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD001.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD001.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD001.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD001.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD001.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD001.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD001.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD001.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD001.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD001.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD002.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD002.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD002.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD002.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD002.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD002.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD002.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD002.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD002.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD002.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD002.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD002.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD003.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD003.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD003.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD003.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD003.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD003.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD003.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD003.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD003.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD003.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD003.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD003.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD004.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD004.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD004.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD004.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD004.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD004.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD004.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD004.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD004.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD004.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD004.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD004.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD005.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD005.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD005.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD005.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD005.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD005.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD005.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD005.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD005.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD005.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD005.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD005.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD006.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD006.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD006.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD006.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD006.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD006.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD006.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD006.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD006.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD006.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD006.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD006.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD007.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD007.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD007.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD007.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD007.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD007.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD007.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD007.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD007.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD007.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD007.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD007.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD008.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD008.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD008.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD008.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD008.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD008.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD008.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD008.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD008.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD008.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD008.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD008.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD009.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD009.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD009.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD009.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD009.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD009.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD009.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD009.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD009.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD009.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD009.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD009.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD010.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD010.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD010.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD010.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD010.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD010.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD010.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD010.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD010.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD010.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD010.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD010.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD011.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD011.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD011.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD011.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD011.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD011.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD011.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD011.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD011.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD011.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD011.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD011.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD012.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD012.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD012.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD012.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD012.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD012.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD012.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD012.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD012.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD012.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD012.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD012.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD013.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD013.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD013.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD013.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD013.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD013.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD013.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD013.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD013.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD013.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD013.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD013.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD014.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD014.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD014.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD014.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD014.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD014.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD014.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD014.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD014.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD014.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD014.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD014.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD015.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD015.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD015.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD015.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD015.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD015.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD015.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD015.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD015.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD015.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD015.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD015.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD016.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD016.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD016.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD016.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD016.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD016.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD016.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD016.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD016.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD016.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD016.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD016.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD017.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD017.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD017.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD017.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD017.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD017.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD017.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD017.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD017.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD017.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD017.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD017.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD018.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD018.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD018.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD018.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD018.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD018.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD018.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD018.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD018.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD018.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD018.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD018.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD019.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD019.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD019.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD019.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD019.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD019.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD019.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD019.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD019.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD019.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD019.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD019.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD020.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD020.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD020.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD020.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD020.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD020.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD020.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD020.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD020.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD020.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD020.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD020.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD021.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD021.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD021.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD021.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD021.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD021.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD021.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD021.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD021.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD021.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD021.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD021.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD022.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD022.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD022.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD022.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD022.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD022.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD022.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD022.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD022.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD022.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD022.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD022.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD023.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD023.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD023.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD023.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD023.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD023.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD023.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD023.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD023.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD023.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD023.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD023.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD024.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD024.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD024.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD024.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD024.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD024.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD024.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD024.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD024.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD024.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD024.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD024.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD025.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD025.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD025.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD025.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD025.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD025.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD025.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD025.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD025.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD025.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD025.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD025.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD026.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD026.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD026.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD026.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD026.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD026.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD026.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD026.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD026.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD026.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD026.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD026.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD027.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD027.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD027.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD027.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD027.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD027.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD027.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD027.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD027.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD027.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD027.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD027.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD028.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD028.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD028.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD028.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD028.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD028.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD028.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD028.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD028.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD028.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD028.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD028.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD029.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD029.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD029.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD029.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD029.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD029.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD029.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD029.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD029.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD029.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD029.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD029.t" serviceType="GOOSE" />
							<ExtRef intAddr="ACD030.general" serviceType="GOOSE" />
							<ExtRef intAddr="ACD030.phsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD030.phsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD030.phsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD030.neut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD030.dirGeneral" serviceType="GOOSE" />
							<ExtRef intAddr="ACD030.dirPhsA" serviceType="GOOSE" />
							<ExtRef intAddr="ACD030.dirPhsB" serviceType="GOOSE" />
							<ExtRef intAddr="ACD030.dirPhsC" serviceType="GOOSE" />
							<ExtRef intAddr="ACD030.dirNeut" serviceType="GOOSE" />
							<ExtRef intAddr="ACD030.q" serviceType="GOOSE" />
							<ExtRef intAddr="ACD030.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS001.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS001.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS001.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS002.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS002.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS002.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS003.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS003.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS003.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS004.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS004.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS004.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS005.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS005.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS005.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS006.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS006.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS006.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS007.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS007.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS007.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS008.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS008.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS008.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS009.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS009.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS009.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS010.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS010.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS010.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS011.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS011.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS011.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS012.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS012.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS012.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS013.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS013.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS013.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS014.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS014.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS014.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS015.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS015.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS015.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS016.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS016.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS016.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS017.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS017.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS017.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS018.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS018.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS018.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS019.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS019.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS019.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS020.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS020.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS020.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS021.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS021.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS021.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS022.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS022.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS022.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS023.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS023.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS023.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS024.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS024.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS024.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS025.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS025.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS025.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS026.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS026.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS026.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS027.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS027.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS027.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS028.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS028.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS028.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS029.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS029.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS029.t" serviceType="GOOSE" />
							<ExtRef intAddr="ENS030.stVal" serviceType="GOOSE" />
							<ExtRef intAddr="ENS030.q" serviceType="GOOSE" />
							<ExtRef intAddr="ENS030.t" serviceType="GOOSE" />
						</Inputs>
						<GSEControl name="GTx1" datSet="GTx1" confRev="1" appID="SEL_RTAC_SE_HINCAPIE">
							<Private type="SEL_GOOSETXAddress">
								<esel:Address>
									<esel:P type="MAC-Address">01-0C-CD-01-00-10</esel:P>
									<esel:P type="APPID">0010</esel:P>
									<esel:P type="VLAN-ID">06E</esel:P>
									<esel:P type="VLAN-PRIORITY">4</esel:P>
								</esel:Address>
							</Private>
							<Private type="SEL_GOOSETXMinTime">
								<esel:MinTime>4</esel:MinTime>
							</Private>
							<Private type="SEL_GOOSETXMaxTime">
								<esel:MaxTime>1000</esel:MaxTime>
							</Private>
						</GSEControl>
					</LN0>
					<LN lnType="LPHD_5032_1" prefix="CFG" lnClass="LPHD" inst="1" />
				</LDevice>
				<LDevice inst="GGIO">
					<LN0 lnType="LLN0_5032_1" lnClass="LLN0" inst="" />
					<LN desc="Physical device information" lnType="LPHD_5032_1" lnClass="LPHD" inst="0" />
					<LN desc="Variables de control para LT Pamplona" lnType="GGIO_5032" lnClass="GGIO" inst="1" />
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="Relay firmware R500 modifications" name="PP_6L1_SEC_IND" type="SEL_311L" manufacturer="SEL" configVersion="ICD-311L-R107-V0-Z500004-D20140403" originalSclVersion="2007" originalSclRevision="B" owner="SE_HINCAPIE">
		<Private type="SEL_IedInfo">
			<esel:ModelNumber>SEL-311L-1</esel:ModelNumber>
			<esel:ModelNumber>SEL-311L-7</esel:ModelNumber>
			<esel:ClassFileVersion>004</esel:ClassFileVersion>
			<esel:ClassFileDescription default="true">311L R500 and Higher with E3 R109 and Higher</esel:ClassFileDescription>
			<esel:IcdFilePath>C:\ProgramData\SEL\AcSELerator\Architect\ICD\0311L 004 R500.ICD</esel:IcdFilePath>
			<esel:CidSentTime>11/27/2022 21:32:47</esel:CidSentTime>
		</Private>
		<Private type="SEL_IedResources">
			<esel:InDigitals>
				<esel:InBits format="RB{0:D1}" min="1" max="16" />
				<esel:InBits format="CC" />
				<esel:InBits format="OC" />
			</esel:InDigitals>
			<esel:GooseRx max="16" />
			<esel:Reports maxDataSetSize="8000" />
			<esel:System maxEntries="5000" />
			<esel:System maxMappedItems="5000" />
		</Private>
		<Private type="SEL_CardFile">
			<esel:card_file path="\" filename="SET_LCC.TXT"><![CDATA[
[INFO]
RELAYTYPE=RelayType
FID=RelayFID
BFID=SELBootFID
PARTNO=PartNumber
[LCC]
E3_001,EN_E3 AND EN AND HOSTOK
E3_002,1
E3_003,1
E3_004,1
E3_005,1
E3_006,1
E3_007,1
E3_008,1
E3_009,87LOPA OR 87LOPB OR 87LOPC OR 87LOPG OR 87LOP2
E3_010,DSTRT OR NSTRT OR TRIP
E3_011,25A1 OR 25A2
E3_012,TRPA21 OR TRPB21 OR TRPC21 OR TRP3P21
E3_013,TRIP87 OR TRP3P87
E3_014,M2P OR Z2G OR 67G2 OR 67Q2
E3_015,Z2PGS OR 67QG2S
]]></esel:card_file>
		</Private>
		<Private type="SEL_OriginatorAccess">
			<esel:Originator category="0" allowed="1" />
			<esel:Originator category="1" allowed="1" />
			<esel:Originator category="2" allowed="1" />
			<esel:Originator category="3" allowed="1" />
			<esel:Originator category="4" allowed="1" />
			<esel:Originator category="5" allowed="1" />
			<esel:Originator category="6" allowed="1" />
			<esel:Originator category="7" allowed="1" />
			<esel:Originator category="8" allowed="1" />
		</Private>
		<Private type="SEL_GooseSubscription">
			<!-- This section is overwritten by Architect and regenerated from information in the <Inputs> elements.
           Changes to this section will not be preserved.  Edits must be made to the <Inputs> elements directly. -->
			<esel:GooseSubscription iedName="DPAC_6L1_SEC_IND" ldInst="CFG" cbName="DPAC_SEC_IND_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-08" APPID="0008" VLAN-ID="06E" VLAN-PRIORITY="7" appId="DPAC_6L1_SEC_IND" goCbRef="DPAC_6L1_SEC_INDCFG/LLN0$GO$DPAC_SEC_IND_GTx1" datSetRef="DPAC_6L1_SEC_INDCFG/LLN0$GSE_GTx1" pubRxStatus="RB12">
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="(RB1$r0)Bool" />
				<esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(RB2$r1)Bool" />
				<esel:GooseRxEntry tdlString="(r1$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
			</esel:GooseSubscription>
		</Private>
		<Private type="SEL_IedComm">
			<esel:FtpUsername>2AC</esel:FtpUsername>
		</Private>
		<Services>
			<DynAssociation />
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="22" maxAttributes="500" />
			<ReadWrite />
			<ConfReportControl max="12" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
			<GOOSE max="8" />
			<ConfLNs />
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Authentication />
				<LDevice desc="Config" inst="CFG">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DataSet desc="Anunciadores. Entradas. LEDs." name="ANN1">
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind16" fc="ST" />
						</DataSet>
						<DataSet desc="SVTs 1-16, LTs 1-8" name="ANN2">
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind16" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind08" fc="ST" />
						</DataSet>
						<DataSet desc="Control RBs, Control posicion Q0." name="CTRL1">
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO09" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO10" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO11" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO12" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO13" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO14" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO15" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO16" fc="ST" />
							<FCDA ldInst="PRO" prefix="BC" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />
							<FCDA ldInst="PRO" prefix="BC" lnClass="CSWI" lnInst="1" doName="Pos" daName="Oper.ctlVal" fc="CO" />
						</DataSet>
						<DataSet desc="Mediciones" name="MED1">
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MSQI" lnInst="1" fc="MX" />
							<FCDA ldInst="PRO" prefix="FLT" lnClass="RFLO" lnInst="1" doName="FltZ" fc="MX" />
							<FCDA ldInst="PRO" prefix="FLT" lnClass="RFLO" lnInst="1" doName="FltDiskm" fc="MX" />
						</DataSet>
						<DataSet desc="Bloque de señales digitales de protección." name="PROT1">
							<FCDA ldInst="PRO" prefix="M1P" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="Z1G" lnClass="PDIS" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="M2P" lnClass="PDIS" lnInst="3" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="Z2G" lnClass="PDIS" lnInst="4" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="M3P" lnClass="PDIS" lnInst="5" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="Z3G" lnClass="PDIS" lnInst="6" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="M4P" lnClass="PDIS" lnInst="7" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="Z4G" lnClass="PDIS" lnInst="8" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P1" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="G1" lnClass="PIOC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P1" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="G1" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P" lnClass="PTOC" lnInst="12" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="G" lnClass="PTOC" lnInst="13" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="D87L" lnClass="PDIF" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="T51" lnClass="PDIF" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="T50" lnClass="PDIF" lnInst="3" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRP87" lnClass="PTRC" lnInst="3" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="BC" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="PRO" lnClass="RSYN" lnInst="1" fc="ST" prefix="" />
						</DataSet>
						<DataSet desc="Disparos" name="TRIP_GTx1">
							<Private type="Siemens-GUID">e9eb35abd9d14dd6be19fe6ac602c624</Private>
							<FCDA ldInst="PRO" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRP87" lnClass="PTRC" lnInst="3" doName="Tr" fc="ST" />
						</DataSet>
						<DataSet desc="Señales a transmitir por GOOSE." name="GSE_GTx1">
							<Private type="Siemens-GUID">56495839d0344c3b8fa227e74ba69715</Private>
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind03" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind03" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind04" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind04" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind10" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind10" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind11" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind11" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind12" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind12" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" daName="q" fc="ST" />
						</DataSet>
						<ReportControl desc="Bloque de señales digitales de protección." name="PROT1_PP" datSet="PROT1" rptID="PP_6L1_SEC_IND" confRev="1" buffered="true" bufTime="250">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Mediciones" name="MED1_PP" datSet="MED1" rptID="PP_6L1_SEC_IND" confRev="1" bufTime="250">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Anunciadores. Entradas. LEDs." name="ANN1_PP" datSet="ANN1" rptID="PP_6L1_SEC_IND" confRev="1" buffered="true" bufTime="250">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="SVTs 1-16, LTs 1-8" name="ANN2_PP" datSet="ANN2" rptID="PP_6L1_SEC_IND" confRev="1" buffered="true" bufTime="250">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Control RBs, Control posicion Q0." name="CTRL1_PP" datSet="CTRL1" rptID="PP_6L1_SEC_IND" confRev="1" buffered="true" bufTime="250">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="t" esel:datasrc="imm">
								<esel:Val>0</esel:Val>
							</DAI>
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Config</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Abierto Q0" iedName="DPAC_6L1_SEC_IND" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" intAddr="RB1|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="DPAC_SEC_IND_GTx1" />
							<ExtRef desc="Cerrado Q0" iedName="DPAC_6L1_SEC_IND" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" intAddr="RB2|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="DPAC_SEC_IND_GTx1" />
							<ExtRef desc="LOGICAS RTAC" intAddr="RB4" serviceType="GOOSE" />
							<ExtRef desc="Falla Goose DPAC" iedName="DPAC_6L1_SEC_IND" intAddr="RB12" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_SEC_IND_GTx1" />
						</Inputs>
						<GSEControl name="PP_SEC_IN_GTx1" datSet="GSE_GTx1" confRev="1" appID="PP_6L1_SEC_IND">
							<Private type="SEL_GOOSETXAddress">
								<esel:Address>
									<esel:P type="MAC-Address">01-0C-CD-01-00-0A</esel:P>
									<esel:P type="APPID">000A</esel:P>
									<esel:P type="VLAN-ID">06E</esel:P>
									<esel:P type="VLAN-PRIORITY">7</esel:P>
								</esel:Address>
							</Private>
							<Private type="SEL_GOOSETXMinTime">
								<esel:MinTime>4</esel:MinTime>
							</Private>
							<Private type="SEL_GOOSETXMaxTime">
								<esel:MaxTime>1000</esel:MaxTime>
							</Private>
							<IEDName apRef="S1">DPAC_6L1_SEC_IND</IEDName>
						</GSEControl>
						<GSEControl name="TRIP_SEC_IN_GTx1" datSet="TRIP_GTx1" confRev="1" appID="PP_6L1_SEC_IND">
							<Private type="SEL_GOOSETXAddress">
								<esel:Address>
									<esel:P type="MAC-Address">01-0C-CD-01-00-0D</esel:P>
									<esel:P type="APPID">000D</esel:P>
									<esel:P type="VLAN-ID">06E</esel:P>
									<esel:P type="VLAN-PRIORITY">4</esel:P>
								</esel:Address>
							</Private>
							<Private type="SEL_GOOSETXMinTime">
								<esel:MinTime>4</esel:MinTime>
							</Private>
							<Private type="SEL_GOOSETXMaxTime">
								<esel:MaxTime>1000</esel:MaxTime>
							</Private>
							<IEDName apRef="S1">DPAC_6L1_SEC_IND</IEDName>
						</GSEControl>
					</LN0>
					<LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Protection" inst="PRO">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="M1P" lnClass="PDIS" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:M1P" />
							<DAI name="dirGeneral" esel:datasrc="db:M1P?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:M1PT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="Z1G" lnClass="PDIS" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:Z1G" />
							<DAI name="dirGeneral" esel:datasrc="db:Z1G?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:Z1GT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="M2P" lnClass="PDIS" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:M2P" />
							<DAI name="dirGeneral" esel:datasrc="db:M2P?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:M2PT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="Z2G" lnClass="PDIS" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:Z2G" />
							<DAI name="dirGeneral" esel:datasrc="db:Z2G?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:Z2GT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="M3P" lnClass="PDIS" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:M3P" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR3?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:M3PT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="Z3G" lnClass="PDIS" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:Z3G" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR3?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:Z3GT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="M4P" lnClass="PDIS" inst="7">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:M4P" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR4?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:M4PT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="Z4G" lnClass="PDIS" inst="8">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:Z4G" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR4?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:Z4GT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="P1" lnClass="PIOC" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="G1" lnClass="PIOC" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50G1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="Q1" lnClass="PIOC" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="P2" lnClass="PIOC" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="G2" lnClass="PIOC" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50G2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="Q2" lnClass="PIOC" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="P3" lnClass="PIOC" inst="7">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="G3" lnClass="PIOC" inst="8">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50G3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="Q3" lnClass="PIOC" inst="9">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="G4" lnClass="PIOC" inst="10">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50G4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="Q4" lnClass="PIOC" inst="11">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="P1" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67P1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67P1T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="G1" lnClass="PTOC" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67G1" />
							<DAI name="dirGeneral" esel:datasrc="db:67G1?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67G1T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="Q1" lnClass="PTOC" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67Q1" />
							<DAI name="dirGeneral" esel:datasrc="db:67Q1?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67Q1T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="P2" lnClass="PTOC" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67P2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67P2T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="G2" lnClass="PTOC" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67G2" />
							<DAI name="dirGeneral" esel:datasrc="db:67G2?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67G2T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="Q2" lnClass="PTOC" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67Q2" />
							<DAI name="dirGeneral" esel:datasrc="db:67Q2?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67Q2T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="P3" lnClass="PTOC" inst="7">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67P3" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67P3T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="G3" lnClass="PTOC" inst="8">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67G3" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR3?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67G3T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="Q3" lnClass="PTOC" inst="9">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67Q3" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR3?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67Q3T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="G4" lnClass="PTOC" inst="10">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67G4" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR4?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67G4T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="Q4" lnClass="PTOC" inst="11">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67Q4" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR4?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67Q4T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="P" lnClass="PTOC" inst="12">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51P" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51PT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="G" lnClass="PTOC" inst="13">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51G" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51GT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="Q" lnClass="PTOC" inst="14">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51Q" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51QT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIF1" prefix="D87L" lnClass="PDIF" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:E3_009" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="phsA" esel:datasrc="db:87LOPA" />
							<DAI name="dirPhsA" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="phsB" esel:datasrc="db:87LOPB" />
							<DAI name="dirPhsB" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="phsC" esel:datasrc="db:87LOPC" />
							<DAI name="dirPhsC" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="neut" esel:datasrc="db:87LOPG" />
							<DAI name="dirNeut" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="neg" esel:datasrc="db:87LOP2" />
							<DAI name="dirNeg" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="cdcNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName" esel:datasrc="imm">
								<Val>ACD</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:87L" />
							<DAI name="phsA" esel:datasrc="db:87LA" />
							<DAI name="phsB" esel:datasrc="db:87LB" />
							<DAI name="phsC" esel:datasrc="db:87LC" />
							<DAI name="neut" esel:datasrc="db:87LG" />
							<DAI name="neg" esel:datasrc="db:87L2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="cdcNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName" esel:datasrc="imm">
								<Val>ACT</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIF2" prefix="T51" lnClass="PDIF" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:T51P" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="neut" esel:datasrc="db:T51G" />
							<DAI name="dirNeut" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="neg" esel:datasrc="db:T51Q" />
							<DAI name="dirNeg" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="cdcNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName" esel:datasrc="imm">
								<Val>ACD</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:T51PT" />
							<DAI name="neut" esel:datasrc="db:T51GT" />
							<DAI name="neg" esel:datasrc="db:T51QT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="cdcNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName" esel:datasrc="imm">
								<Val>ACT</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIF2" prefix="T50" lnClass="PDIF" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:T50P" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="neut" esel:datasrc="db:T50G" />
							<DAI name="dirNeut" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="neg" esel:datasrc="db:T50Q" />
							<DAI name="dirNeg" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="cdcNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName" esel:datasrc="imm">
								<Val>ACD</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:T50PT" />
							<DAI name="neut" esel:datasrc="db:T50GT" />
							<DAI name="neg" esel:datasrc="db:T50QT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="cdcNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName" esel:datasrc="imm">
								<Val>ACT</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PSCH1" prefix="POTT" lnClass="PSCH" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="ProTx">
							<DAI name="stVal" esel:datasrc="db:KEY" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="ProRx">
							<DAI name="stVal" esel:datasrc="db:PTRX" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:KEY" />
							<DAI name="dirGeneral" esel:datasrc="db:KEY?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Echo">
							<DAI name="general" esel:datasrc="db:EKEY" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="WeiOp">
							<DAI name="general" esel:datasrc="db:ECTT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="RvABlk">
							<DAI name="general" esel:datasrc="db:Z3RB" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PSCH2" prefix="DCB" lnClass="PSCH" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="ProTx">
							<DAI name="stVal" esel:datasrc="db:E3_010" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="ProRx">
							<DAI name="stVal" esel:datasrc="db:BTX" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:E3_014" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:E3_015" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="RvABlk">
							<DAI name="general" esel:datasrc="db:Z3XT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PSCH1" prefix="DCUB" lnClass="PSCH" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="ProTx">
							<DAI name="stVal" esel:datasrc="db:KEY" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="ProRx">
							<DAI name="stVal" esel:datasrc="db:PTRX" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:KEY" />
							<DAI name="dirGeneral" esel:datasrc="db:KEY?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Echo">
							<DAI name="general" esel:datasrc="db:EKEY" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="WeiOp">
							<DAI name="general" esel:datasrc="db:ECTT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="RvABlk">
							<DAI name="general" esel:datasrc="db:Z3RB" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RDIR1" prefix="GF" lnClass="RDIR" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:32GF" />
							<DAI name="dirGeneral" esel:datasrc="db:32GF?0:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RDIR1" prefix="GR" lnClass="RDIR" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:32GR" />
							<DAI name="dirGeneral" esel:datasrc="db:32GR?0:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RDIR1" prefix="F32Q" lnClass="RDIR" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:F32Q" />
							<DAI name="dirGeneral" esel:datasrc="db:F32Q?0:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RDIR1" prefix="R32Q" lnClass="RDIR" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:R32Q" />
							<DAI name="dirGeneral" esel:datasrc="db:R32Q?0:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RPSB2" prefix="OST" lnClass="RPSB" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:OST" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RPSB1" prefix="OSB1" lnClass="RPSB" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:OSB" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="BlkZn">
							<DAI name="stVal" esel:datasrc="db:OSB1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RPSB1" prefix="OSB2" lnClass="RPSB" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:OSB" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="BlkZn">
							<DAI name="stVal" esel:datasrc="db:OSB2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RPSB1" prefix="OSB3" lnClass="RPSB" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:OSB" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="BlkZn">
							<DAI name="stVal" esel:datasrc="db:OSB3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RPSB1" prefix="OSB4" lnClass="RPSB" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:OSB" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="BlkZn">
							<DAI name="stVal" esel:datasrc="db:OSB4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RSYN1" lnClass="RSYN" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" esel:datasrc="db:E3_011" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTRC_DIF" prefix="TRP" lnClass="PTRC" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Tr">
							<DAI name="general" esel:datasrc="db:E3_012" />
							<DAI name="phsA" esel:datasrc="db:TRPA21" />
							<DAI name="phsB" esel:datasrc="db:TRPB21" />
							<DAI name="phsC" esel:datasrc="db:TRPC21" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTRC1" prefix="TRIP" lnClass="PTRC" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Tr">
							<DAI name="general" esel:datasrc="db:TRIP" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTRC_DIF" prefix="TRP87" lnClass="PTRC" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Tr">
							<DAI name="general" esel:datasrc="db:E3_013" />
							<DAI name="phsA" esel:datasrc="db:TRPA87" />
							<DAI name="phsB" esel:datasrc="db:TRPB87" />
							<DAI name="phsC" esel:datasrc="db:TRPC87" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RFLO1" prefix="FLT" lnClass="RFLO" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="FltZ">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" esel:datasrc="db:FZ" />
								</SDI>
								<SDI name="ang">
									<DAI name="f" esel:datasrc="db:FZFA" />
								</SDI>
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="FltDiskm">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:FLOC" />
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI1" prefix="BC" lnClass="CSWI" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:CC" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:PRO$BCCSWI1$ST$Pos$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:52A?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:OC" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:CC" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BS1" lnClass="XCBR" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:BROPCNT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52A?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>None</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BS2" lnClass="XCBR" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:BROPCNT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52AA?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>None</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BS3" lnClass="XCBR" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:BROPCNT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52AB?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>None</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BS4" lnClass="XCBR" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:BROPCNT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52AC?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>None</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Measurement" inst="MET">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Measurement</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="MMXU1" prefix="MET" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Measurement</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotW">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:TOTW" />
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>Watts</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:0">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:TOTVAR" />
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:0">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:TOTPF" />
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:1">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:FREQ" />
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VAMAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VAANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_004" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VBMAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VBANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_006" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VCMAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VCANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_006" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IAMAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:IAANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IBMAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:IBANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:ICMAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:ICANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="MSQI1" prefix="MET" lnClass="MSQI" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Measurement</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA">
							<SDI name="c1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:I1MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:I1ANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:3I2MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:3I2ANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:3I0MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:3I0ANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV">
							<SDI name="c1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:V1MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:V1ANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:V2MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:V2ANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:3V0MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:3V0ANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Control" inst="CON">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Control</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Device" lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BC01_08" prefix="RB" lnClass="GGIO" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Control</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO01">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB1" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO01$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO02">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB2" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO02$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO03">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB3" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO03$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO04">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB4" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO04$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO05">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB5" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO05$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB5" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO06">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB6" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO06$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB6" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO07">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB7" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO07$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB7" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO08">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB8" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO08$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB8" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC09_16" prefix="RB" lnClass="GGIO" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Control</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO09">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB9" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO09$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB9" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB10" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO10$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB10" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB11" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO11$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB11" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB12" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO12$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB12" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB13" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO13$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB13" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB14" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO14$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB14" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB15" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO15$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB15" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB16" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO16$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB16" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Annunciators" inst="ANN">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS06" prefix="IN1" lnClass="GGIO" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN101" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN102" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN103" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN104" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN105" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN106" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="OUT1" lnClass="GGIO" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT101" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT102" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT103" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT104" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT105" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT106" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:OUT107" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:ALARM" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS06" prefix="OUT2" lnClass="GGIO" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT201" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT202" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT203" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT204" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT205" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT206" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16" prefix="SV" lnClass="GGIO" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:SV1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:SV2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:SV3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SV4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SV5" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SV6" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:SV7" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SV8" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:SV9" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:SV10" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:SV11" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:SV12" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:SV13" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:SV14" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:SV15" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:SV16" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16" prefix="SVT" lnClass="GGIO" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:SV1T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:SV2T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:SV3T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SV4T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SV5T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SV6T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:SV7T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SV8T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:SV9T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:SV10T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:SV11T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:SV12T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:SV13T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:SV14T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:SV15T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:SV16T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16" prefix="LT" lnClass="GGIO" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:LT1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:LT2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:LT3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:LT4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:LT5" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:LT6" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:LT7" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:LT8" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:LT9" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:LT10" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:LT11" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:LT12" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:LT13" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:LT14" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:LT15" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:LT16" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="RMBA" lnClass="GGIO" inst="7">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:RMB1A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:RMB2A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:RMB3A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:RMB4A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:RMB5A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:RMB6A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RMB7A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RMB8A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="TMBA" lnClass="GGIO" inst="8">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:TMB1A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TMB2A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TMB3A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:TMB4A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:TMB5A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:TMB6A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:TMB7A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:TMB8A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="RMBB" lnClass="GGIO" inst="9">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:RMB1B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:RMB2B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:RMB3B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:RMB4B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:RMB5B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:RMB6B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RMB7B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RMB8B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="TMBB" lnClass="GGIO" inst="10">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:TMB1B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TMB2B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TMB3B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:TMB4B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:TMB5B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:TMB6B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:TMB7B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:TMB8B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16" prefix="TLED" lnClass="GGIO" inst="11">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:EN" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TRP" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TIME" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:COMM" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:87" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:50_51" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RCRS" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RCLO" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:C" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:G" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:ZONE1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:ZONE2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:ZONE3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:87CHFAIL" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="IN3" lnClass="GGIO" inst="12">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN301" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN302" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN303" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN304" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN305" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN306" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN307" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN308" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS12" prefix="OUT3" lnClass="GGIO" inst="13">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT301" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT302" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT303" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT304" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT305" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT306" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:OUT307" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:OUT308" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:OUT309" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:OUT310" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:OUT311" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:OUT312" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="Relay firmware R500 modifications" name="PP_6L3_GUADALU" type="SEL_311L" manufacturer="SEL" configVersion="ICD-311L-R107-V0-Z500004-D20140403" originalSclVersion="2007" originalSclRevision="B" owner="SE_HINCAPIE">
		<Private type="SEL_IedInfo">
			<esel:ModelNumber>SEL-311L-1</esel:ModelNumber>
			<esel:ModelNumber>SEL-311L-7</esel:ModelNumber>
			<esel:ClassFileVersion>004</esel:ClassFileVersion>
			<esel:ClassFileDescription default="true">311L R500 and Higher with E3 R109 and Higher</esel:ClassFileDescription>
			<esel:IcdFilePath>C:\ProgramData\SEL\AcSELerator\Architect\ICD\0311L 004 R500.ICD</esel:IcdFilePath>
			<esel:CidSentTime>11/27/2022 21:33:03</esel:CidSentTime>
		</Private>
		<Private type="SEL_IedResources">
			<esel:InDigitals>
				<esel:InBits format="RB{0:D1}" min="1" max="16" />
				<esel:InBits format="CC" />
				<esel:InBits format="OC" />
			</esel:InDigitals>
			<esel:GooseRx max="16" />
			<esel:Reports maxDataSetSize="8000" />
			<esel:System maxEntries="5000" />
			<esel:System maxMappedItems="5000" />
		</Private>
		<Private type="SEL_CardFile">
			<esel:card_file path="\" filename="SET_LCC.TXT"><![CDATA[
[INFO]
RELAYTYPE=RelayType
FID=RelayFID
BFID=SELBootFID
PARTNO=PartNumber
[LCC]
E3_001,EN_E3 AND EN AND HOSTOK
E3_002,1
E3_003,1
E3_004,1
E3_005,1
E3_006,1
E3_007,1
E3_008,1
E3_009,87LOPA OR 87LOPB OR 87LOPC OR 87LOPG OR 87LOP2
E3_010,DSTRT OR NSTRT OR TRIP
E3_011,25A1 OR 25A2
E3_012,TRPA21 OR TRPB21 OR TRPC21 OR TRP3P21
E3_013,TRIP87 OR TRP3P87
E3_014,M2P OR Z2G OR 67G2 OR 67Q2
E3_015,Z2PGS OR 67QG2S
]]></esel:card_file>
		</Private>
		<Private type="SEL_OriginatorAccess">
			<esel:Originator category="0" allowed="1" />
			<esel:Originator category="1" allowed="1" />
			<esel:Originator category="2" allowed="1" />
			<esel:Originator category="3" allowed="1" />
			<esel:Originator category="4" allowed="1" />
			<esel:Originator category="5" allowed="1" />
			<esel:Originator category="6" allowed="1" />
			<esel:Originator category="7" allowed="1" />
			<esel:Originator category="8" allowed="1" />
		</Private>
		<Private type="SEL_GooseSubscription">
			<!-- This section is overwritten by Architect and regenerated from information in the <Inputs> elements.
           Changes to this section will not be preserved.  Edits must be made to the <Inputs> elements directly. -->
			<esel:GooseSubscription iedName="DPAC_6L3_GUADALU" ldInst="CFG" cbName="DPAC_GUADALU_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-03" APPID="0003" VLAN-ID="06E" VLAN-PRIORITY="7" appId="DPAC_6L3_GUADALU" goCbRef="DPAC_6L3_GUADALUCFG/LLN0$GO$DPAC_GUADALU_GTx1" datSetRef="DPAC_6L3_GUADALUCFG/LLN0$GSE_GTx1" pubRxStatus="RB12">
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="(RB1$r0)Bool" />
				<esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(RB2$r1)Bool" />
				<esel:GooseRxEntry tdlString="(r1$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
			</esel:GooseSubscription>
		</Private>
		<Private type="SEL_IedComm">
			<esel:FtpUsername>2AC</esel:FtpUsername>
		</Private>
		<Services>
			<DynAssociation />
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="22" maxAttributes="500" />
			<ReadWrite />
			<ConfReportControl max="12" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
			<GOOSE max="8" />
			<ConfLNs />
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Authentication />
				<LDevice desc="Config" inst="CFG">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DataSet desc="Anunciadores. Entradas LEDs." name="ANN1">
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind16" fc="ST" />
						</DataSet>
						<DataSet desc="SVTs 1-16, LTs 1-8" name="ANN2">
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind16" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind08" fc="ST" />
						</DataSet>
						<DataSet desc="Mediciones" name="MED1">
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MSQI" lnInst="1" fc="MX" />
							<FCDA ldInst="PRO" prefix="FLT" lnClass="RFLO" lnInst="1" doName="FltDiskm" fc="MX" />
							<FCDA ldInst="PRO" prefix="FLT" lnClass="RFLO" lnInst="1" doName="FltZ" fc="MX" />
						</DataSet>
						<DataSet desc="Control RBs, Control posicion Q0." name="CTRL1">
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO09" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO10" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO11" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO12" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO13" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO14" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO15" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO16" fc="ST" />
							<FCDA ldInst="PRO" prefix="BC" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />
							<FCDA ldInst="PRO" prefix="BC" lnClass="CSWI" lnInst="1" doName="Pos" daName="Oper.ctlVal" fc="CO" />
						</DataSet>
						<DataSet desc="Bloque de señales digitales de protección." name="PROT1">
							<FCDA ldInst="PRO" prefix="M1P" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="Z1G" lnClass="PDIS" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="M2P" lnClass="PDIS" lnInst="3" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="Z2G" lnClass="PDIS" lnInst="4" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="M3P" lnClass="PDIS" lnInst="5" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="Z3G" lnClass="PDIS" lnInst="6" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="M4P" lnClass="PDIS" lnInst="7" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="Z4G" lnClass="PDIS" lnInst="8" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P1" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="G1" lnClass="PIOC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P1" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="G1" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P" lnClass="PTOC" lnInst="12" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="G" lnClass="PTOC" lnInst="13" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="D87L" lnClass="PDIF" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="T51" lnClass="PDIF" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="T50" lnClass="PDIF" lnInst="3" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRP87" lnClass="PTRC" lnInst="3" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="BC" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="PRO" lnClass="RSYN" lnInst="1" fc="ST" prefix="" />
						</DataSet>
						<DataSet desc="Disparos" name="TRIP_GTx1">
							<Private type="Siemens-GUID">f06bbea4eda147c185d4d9f0bbacd311</Private>
							<FCDA ldInst="PRO" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRP87" lnClass="PTRC" lnInst="3" doName="Tr" fc="ST" />
						</DataSet>
						<DataSet desc="Señales a transmitir por GOOSE." name="GSE_GTx1">
							<Private type="Siemens-GUID">0d5f9e76797a4e2eaee71b5de157f404</Private>
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind03" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind03" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind04" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind04" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind10" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind10" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind11" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind11" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind12" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind12" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" daName="q" fc="ST" />
						</DataSet>
						<ReportControl desc="Bloque de señales digitales de protección." name="PROT1_PP" datSet="PROT1" rptID="PP_6L3_GUADALU" confRev="1" buffered="true" bufTime="250">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Mediciones" name="MED1_PP" datSet="MED1" rptID="PP_6L3_GUADALU" confRev="1" bufTime="250">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Anunciadores. Entradas. LEDs." name="ANN1_PP" datSet="ANN1" rptID="PP_6L3_GUADALU" confRev="1" buffered="true" bufTime="250">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="SVTs 1-16, LTs 1-8" name="ANN2_PP" datSet="ANN2" rptID="PP_6L3_GUADALU" confRev="1" buffered="true" bufTime="250">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Control RBs, Control posicion Q0." name="CTRL1_PP" datSet="CTRL1" rptID="PP_6L3_GUADALU" confRev="1" buffered="true" bufTime="250">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="t" esel:datasrc="imm">
								<esel:Val>0</esel:Val>
							</DAI>
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Config</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="ABIERTO Q0" iedName="DPAC_6L3_GUADALU" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" intAddr="RB1|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="DPAC_GUADALU_GTx1" />
							<ExtRef desc="CERRADO Q0" iedName="DPAC_6L3_GUADALU" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" intAddr="RB2|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="DPAC_GUADALU_GTx1" />
							<ExtRef desc="FALLA GOOSE DPAC " iedName="DPAC_6L3_GUADALU" intAddr="RB12" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_GUADALU_GTx1" />
						</Inputs>
						<GSEControl name="PP_GUADAL_GTx1" datSet="GSE_GTx1" confRev="1" appID="PP_6L3_GUADALU">
							<Private type="SEL_GOOSETXAddress">
								<esel:Address>
									<esel:P type="MAC-Address">01-0C-CD-01-00-09</esel:P>
									<esel:P type="APPID">0009</esel:P>
									<esel:P type="VLAN-ID">06E</esel:P>
									<esel:P type="VLAN-PRIORITY">7</esel:P>
								</esel:Address>
							</Private>
							<Private type="SEL_GOOSETXMinTime">
								<esel:MinTime>4</esel:MinTime>
							</Private>
							<Private type="SEL_GOOSETXMaxTime">
								<esel:MaxTime>1000</esel:MaxTime>
							</Private>
							<IEDName apRef="S1">DPAC_6L3_GUADALU</IEDName>
						</GSEControl>
						<GSEControl name="TRIP_GUADAL_GTx1" datSet="TRIP_GTx1" confRev="1" appID="PP_6L3_GUADALU">
							<Private type="SEL_GOOSETXAddress">
								<esel:Address>
									<esel:P type="MAC-Address">01-0C-CD-01-00-0E</esel:P>
									<esel:P type="APPID">000E</esel:P>
									<esel:P type="VLAN-ID">06E</esel:P>
									<esel:P type="VLAN-PRIORITY">4</esel:P>
								</esel:Address>
							</Private>
							<Private type="SEL_GOOSETXMinTime">
								<esel:MinTime>4</esel:MinTime>
							</Private>
							<Private type="SEL_GOOSETXMaxTime">
								<esel:MaxTime>1000</esel:MaxTime>
							</Private>
							<IEDName apRef="S1">DPAC_6L3_GUADALU</IEDName>
						</GSEControl>
					</LN0>
					<LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Protection" inst="PRO">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="M1P" lnClass="PDIS" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:M1P" />
							<DAI name="dirGeneral" esel:datasrc="db:M1P?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:M1PT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="Z1G" lnClass="PDIS" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:Z1G" />
							<DAI name="dirGeneral" esel:datasrc="db:Z1G?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:Z1GT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="M2P" lnClass="PDIS" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:M2P" />
							<DAI name="dirGeneral" esel:datasrc="db:M2P?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:M2PT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="Z2G" lnClass="PDIS" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:Z2G" />
							<DAI name="dirGeneral" esel:datasrc="db:Z2G?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:Z2GT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="M3P" lnClass="PDIS" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:M3P" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR3?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:M3PT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="Z3G" lnClass="PDIS" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:Z3G" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR3?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:Z3GT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="M4P" lnClass="PDIS" inst="7">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:M4P" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR4?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:M4PT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="Z4G" lnClass="PDIS" inst="8">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:Z4G" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR4?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:Z4GT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="P1" lnClass="PIOC" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="G1" lnClass="PIOC" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50G1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="Q1" lnClass="PIOC" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="P2" lnClass="PIOC" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="G2" lnClass="PIOC" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50G2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="Q2" lnClass="PIOC" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="P3" lnClass="PIOC" inst="7">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="G3" lnClass="PIOC" inst="8">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50G3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="Q3" lnClass="PIOC" inst="9">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="G4" lnClass="PIOC" inst="10">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50G4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="Q4" lnClass="PIOC" inst="11">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="P1" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67P1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67P1T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="G1" lnClass="PTOC" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67G1" />
							<DAI name="dirGeneral" esel:datasrc="db:67G1?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67G1T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="Q1" lnClass="PTOC" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67Q1" />
							<DAI name="dirGeneral" esel:datasrc="db:67Q1?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67Q1T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="P2" lnClass="PTOC" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67P2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67P2T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="G2" lnClass="PTOC" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67G2" />
							<DAI name="dirGeneral" esel:datasrc="db:67G2?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67G2T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="Q2" lnClass="PTOC" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67Q2" />
							<DAI name="dirGeneral" esel:datasrc="db:67Q2?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67Q2T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="P3" lnClass="PTOC" inst="7">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67P3" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67P3T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="G3" lnClass="PTOC" inst="8">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67G3" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR3?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67G3T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="Q3" lnClass="PTOC" inst="9">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67Q3" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR3?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67Q3T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="G4" lnClass="PTOC" inst="10">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67G4" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR4?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67G4T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="Q4" lnClass="PTOC" inst="11">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67Q4" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR4?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67Q4T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="P" lnClass="PTOC" inst="12">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51P" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51PT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="G" lnClass="PTOC" inst="13">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51G" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51GT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="Q" lnClass="PTOC" inst="14">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51Q" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51QT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIF1" prefix="D87L" lnClass="PDIF" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:E3_009" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="phsA" esel:datasrc="db:87LOPA" />
							<DAI name="dirPhsA" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="phsB" esel:datasrc="db:87LOPB" />
							<DAI name="dirPhsB" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="phsC" esel:datasrc="db:87LOPC" />
							<DAI name="dirPhsC" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="neut" esel:datasrc="db:87LOPG" />
							<DAI name="dirNeut" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="neg" esel:datasrc="db:87LOP2" />
							<DAI name="dirNeg" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="cdcNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName" esel:datasrc="imm">
								<Val>ACD</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:87L" />
							<DAI name="phsA" esel:datasrc="db:87LA" />
							<DAI name="phsB" esel:datasrc="db:87LB" />
							<DAI name="phsC" esel:datasrc="db:87LC" />
							<DAI name="neut" esel:datasrc="db:87LG" />
							<DAI name="neg" esel:datasrc="db:87L2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="cdcNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName" esel:datasrc="imm">
								<Val>ACT</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIF2" prefix="T51" lnClass="PDIF" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:T51P" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="neut" esel:datasrc="db:T51G" />
							<DAI name="dirNeut" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="neg" esel:datasrc="db:T51Q" />
							<DAI name="dirNeg" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="cdcNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName" esel:datasrc="imm">
								<Val>ACD</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:T51PT" />
							<DAI name="neut" esel:datasrc="db:T51GT" />
							<DAI name="neg" esel:datasrc="db:T51QT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="cdcNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName" esel:datasrc="imm">
								<Val>ACT</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIF2" prefix="T50" lnClass="PDIF" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:T50P" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="neut" esel:datasrc="db:T50G" />
							<DAI name="dirNeut" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="neg" esel:datasrc="db:T50Q" />
							<DAI name="dirNeg" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="cdcNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName" esel:datasrc="imm">
								<Val>ACD</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:T50PT" />
							<DAI name="neut" esel:datasrc="db:T50GT" />
							<DAI name="neg" esel:datasrc="db:T50QT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="cdcNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName" esel:datasrc="imm">
								<Val>ACT</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PSCH1" prefix="POTT" lnClass="PSCH" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="ProTx">
							<DAI name="stVal" esel:datasrc="db:KEY" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="ProRx">
							<DAI name="stVal" esel:datasrc="db:PTRX" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:KEY" />
							<DAI name="dirGeneral" esel:datasrc="db:KEY?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Echo">
							<DAI name="general" esel:datasrc="db:EKEY" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="WeiOp">
							<DAI name="general" esel:datasrc="db:ECTT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="RvABlk">
							<DAI name="general" esel:datasrc="db:Z3RB" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PSCH2" prefix="DCB" lnClass="PSCH" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="ProTx">
							<DAI name="stVal" esel:datasrc="db:E3_010" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="ProRx">
							<DAI name="stVal" esel:datasrc="db:BTX" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:E3_014" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:E3_015" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="RvABlk">
							<DAI name="general" esel:datasrc="db:Z3XT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PSCH1" prefix="DCUB" lnClass="PSCH" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="ProTx">
							<DAI name="stVal" esel:datasrc="db:KEY" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="ProRx">
							<DAI name="stVal" esel:datasrc="db:PTRX" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:KEY" />
							<DAI name="dirGeneral" esel:datasrc="db:KEY?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Echo">
							<DAI name="general" esel:datasrc="db:EKEY" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="WeiOp">
							<DAI name="general" esel:datasrc="db:ECTT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="RvABlk">
							<DAI name="general" esel:datasrc="db:Z3RB" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RDIR1" prefix="GF" lnClass="RDIR" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:32GF" />
							<DAI name="dirGeneral" esel:datasrc="db:32GF?0:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RDIR1" prefix="GR" lnClass="RDIR" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:32GR" />
							<DAI name="dirGeneral" esel:datasrc="db:32GR?0:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RDIR1" prefix="F32Q" lnClass="RDIR" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:F32Q" />
							<DAI name="dirGeneral" esel:datasrc="db:F32Q?0:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RDIR1" prefix="R32Q" lnClass="RDIR" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:R32Q" />
							<DAI name="dirGeneral" esel:datasrc="db:R32Q?0:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RPSB2" prefix="OST" lnClass="RPSB" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:OST" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RPSB1" prefix="OSB1" lnClass="RPSB" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:OSB" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="BlkZn">
							<DAI name="stVal" esel:datasrc="db:OSB1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RPSB1" prefix="OSB2" lnClass="RPSB" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:OSB" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="BlkZn">
							<DAI name="stVal" esel:datasrc="db:OSB2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RPSB1" prefix="OSB3" lnClass="RPSB" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:OSB" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="BlkZn">
							<DAI name="stVal" esel:datasrc="db:OSB3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RPSB1" prefix="OSB4" lnClass="RPSB" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:OSB" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="BlkZn">
							<DAI name="stVal" esel:datasrc="db:OSB4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RSYN1" lnClass="RSYN" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" esel:datasrc="db:E3_011" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTRC_DIF" prefix="TRP" lnClass="PTRC" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Tr">
							<DAI name="general" esel:datasrc="db:E3_012" />
							<DAI name="phsA" esel:datasrc="db:TRPA21" />
							<DAI name="phsB" esel:datasrc="db:TRPB21" />
							<DAI name="phsC" esel:datasrc="db:TRPC21" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTRC1" prefix="TRIP" lnClass="PTRC" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Tr">
							<DAI name="general" esel:datasrc="db:TRIP" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTRC_DIF" prefix="TRP87" lnClass="PTRC" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Tr">
							<DAI name="general" esel:datasrc="db:E3_013" />
							<DAI name="phsA" esel:datasrc="db:TRPA87" />
							<DAI name="phsB" esel:datasrc="db:TRPB87" />
							<DAI name="phsC" esel:datasrc="db:TRPC87" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RFLO1" prefix="FLT" lnClass="RFLO" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="FltZ">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" esel:datasrc="db:FZ" />
								</SDI>
								<SDI name="ang">
									<DAI name="f" esel:datasrc="db:FZFA" />
								</SDI>
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="FltDiskm">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:FLOC" />
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI1" prefix="BC" lnClass="CSWI" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:CC" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:PRO$BCCSWI1$ST$Pos$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:52A?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:OC" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:CC" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BS1" lnClass="XCBR" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:BROPCNT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52A?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>None</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BS2" lnClass="XCBR" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:BROPCNT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52AA?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>None</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BS3" lnClass="XCBR" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:BROPCNT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52AB?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>None</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BS4" lnClass="XCBR" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:BROPCNT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52AC?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>None</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Measurement" inst="MET">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Measurement</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="MMXU1" prefix="MET" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Measurement</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotW">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:TOTW" />
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>Watts</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:0">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:TOTVAR" />
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:0">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:TOTPF" />
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:1">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:FREQ" />
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VAMAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VAANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_004" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VBMAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VBANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_006" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VCMAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VCANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_006" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IAMAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:IAANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IBMAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:IBANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:ICMAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:ICANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="MSQI1" prefix="MET" lnClass="MSQI" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Measurement</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA">
							<SDI name="c1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:I1MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:I1ANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:3I2MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:3I2ANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:3I0MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:3I0ANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV">
							<SDI name="c1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:V1MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:V1ANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:V2MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:V2ANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:3V0MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:3V0ANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Control" inst="CON">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Control</Val>
							</DAI>
