							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Device" lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BC01_08" prefix="RB" lnClass="GGIO" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Control</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO01">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB1" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO01$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO02">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB2" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO02$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO03">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB3" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO03$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO04">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB4" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO04$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO05">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB5" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO05$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB5" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO06">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB6" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO06$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB6" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO07">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB7" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO07$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB7" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO08">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB8" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO08$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB8" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC09_16" prefix="RB" lnClass="GGIO" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Control</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO09">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB9" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO09$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB9" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB10" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO10$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB10" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB11" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO11$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB11" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB12" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO12$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB12" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB13" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO13$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB13" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB14" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO14$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB14" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB15" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO15$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB15" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB16" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO16$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB16" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Annunciators" inst="ANN">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS06" prefix="IN1" lnClass="GGIO" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN101" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN102" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN103" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN104" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN105" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN106" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="OUT1" lnClass="GGIO" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT101" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT102" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT103" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT104" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT105" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT106" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:OUT107" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:ALARM" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS06" prefix="OUT2" lnClass="GGIO" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT201" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT202" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT203" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT204" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT205" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT206" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16" prefix="SV" lnClass="GGIO" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:SV1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:SV2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:SV3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SV4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SV5" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SV6" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:SV7" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SV8" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:SV9" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:SV10" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:SV11" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:SV12" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:SV13" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:SV14" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:SV15" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:SV16" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16" prefix="SVT" lnClass="GGIO" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:SV1T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:SV2T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:SV3T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SV4T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SV5T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SV6T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:SV7T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SV8T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:SV9T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:SV10T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:SV11T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:SV12T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:SV13T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:SV14T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:SV15T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:SV16T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16" prefix="LT" lnClass="GGIO" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:LT1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:LT2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:LT3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:LT4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:LT5" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:LT6" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:LT7" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:LT8" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:LT9" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:LT10" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:LT11" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:LT12" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:LT13" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:LT14" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:LT15" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:LT16" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="RMBA" lnClass="GGIO" inst="7">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:RMB1A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:RMB2A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:RMB3A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:RMB4A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:RMB5A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:RMB6A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RMB7A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RMB8A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="TMBA" lnClass="GGIO" inst="8">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:TMB1A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TMB2A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TMB3A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:TMB4A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:TMB5A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:TMB6A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:TMB7A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:TMB8A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="RMBB" lnClass="GGIO" inst="9">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:RMB1B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:RMB2B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:RMB3B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:RMB4B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:RMB5B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:RMB6B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RMB7B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RMB8B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="TMBB" lnClass="GGIO" inst="10">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:TMB1B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TMB2B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TMB3B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:TMB4B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:TMB5B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:TMB6B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:TMB7B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:TMB8B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16" prefix="TLED" lnClass="GGIO" inst="11">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:EN" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TRP" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TIME" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:COMM" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:87" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:50_51" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RCRS" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RCLO" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:C" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:G" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:ZONE1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:ZONE2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:ZONE3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:87CHFAIL" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="IN3" lnClass="GGIO" inst="12">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN301" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN302" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN303" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN304" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN305" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN306" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN307" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN308" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS12" prefix="OUT3" lnClass="GGIO" inst="13">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT301" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT302" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT303" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT304" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT305" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT306" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:OUT307" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:OUT308" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:OUT309" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:OUT310" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:OUT311" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:OUT312" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="Relay firmware R500 modifications" name="PP_6L5_PTA_BOMB" type="SEL_311L" manufacturer="SEL" configVersion="ICD-311L-R107-V0-Z500004-D20140403" originalSclVersion="2007" originalSclRevision="B" owner="SE_HINCAPIE">
		<Private type="SEL_IedInfo">
			<esel:ModelNumber>SEL-311L-1</esel:ModelNumber>
			<esel:ModelNumber>SEL-311L-7</esel:ModelNumber>
			<esel:ClassFileVersion>004</esel:ClassFileVersion>
			<esel:ClassFileDescription default="true">311L R500 and Higher with E3 R109 and Higher</esel:ClassFileDescription>
			<esel:IcdFilePath>C:\ProgramData\SEL\AcSELerator\Architect\ICD\0311L 004 R500.ICD</esel:IcdFilePath>
			<esel:CidSentTime>11/27/2022 21:33:14</esel:CidSentTime>
		</Private>
		<Private type="SEL_IedResources">
			<esel:InDigitals>
				<esel:InBits format="RB{0:D1}" min="1" max="16" />
				<esel:InBits format="CC" />
				<esel:InBits format="OC" />
			</esel:InDigitals>
			<esel:GooseRx max="16" />
			<esel:Reports maxDataSetSize="8000" />
			<esel:System maxEntries="5000" />
			<esel:System maxMappedItems="5000" />
		</Private>
		<Private type="SEL_CardFile">
			<esel:card_file path="\" filename="SET_LCC.TXT"><![CDATA[
[INFO]
RELAYTYPE=RelayType
FID=RelayFID
BFID=SELBootFID
PARTNO=PartNumber
[LCC]
E3_001,EN_E3 AND EN AND HOSTOK
E3_002,1
E3_003,1
E3_004,1
E3_005,1
E3_006,1
E3_007,1
E3_008,1
E3_009,87LOPA OR 87LOPB OR 87LOPC OR 87LOPG OR 87LOP2
E3_010,DSTRT OR NSTRT OR TRIP
E3_011,25A1 OR 25A2
E3_012,TRPA21 OR TRPB21 OR TRPC21 OR TRP3P21
E3_013,TRIP87 OR TRP3P87
E3_014,M2P OR Z2G OR 67G2 OR 67Q2
E3_015,Z2PGS OR 67QG2S
]]></esel:card_file>
		</Private>
		<Private type="SEL_OriginatorAccess">
			<esel:Originator category="0" allowed="1" />
			<esel:Originator category="1" allowed="1" />
			<esel:Originator category="2" allowed="1" />
			<esel:Originator category="3" allowed="1" />
			<esel:Originator category="4" allowed="1" />
			<esel:Originator category="5" allowed="1" />
			<esel:Originator category="6" allowed="1" />
			<esel:Originator category="7" allowed="1" />
			<esel:Originator category="8" allowed="1" />
		</Private>
		<Private type="SEL_GooseSubscription">
			<!-- This section is overwritten by Architect and regenerated from information in the <Inputs> elements.
           Changes to this section will not be preserved.  Edits must be made to the <Inputs> elements directly. -->
			<esel:GooseSubscription iedName="DPAC_6L5_PTA_BOMB" ldInst="CFG" cbName="DPAC_PTA_BOMB_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-05" APPID="0005" VLAN-ID="06E" VLAN-PRIORITY="7" appId="DPAC_6L5_PTA_BOMB" goCbRef="DPAC_6L5_PTA_BOMBCFG/LLN0$GO$DPAC_PTA_BOMB_GTx1" datSetRef="DPAC_6L5_PTA_BOMBCFG/LLN0$GSE_GTx1" pubRxStatus="RB12">
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="(RB1$r0)Bool" />
				<esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(RB2$r1)Bool" />
				<esel:GooseRxEntry tdlString="(r1$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
			</esel:GooseSubscription>
		</Private>
		<Private type="SEL_IedComm">
			<esel:FtpUsername>2AC</esel:FtpUsername>
		</Private>
		<Services>
			<DynAssociation />
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="22" maxAttributes="500" />
			<ReadWrite />
			<ConfReportControl max="12" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
			<GOOSE max="8" />
			<ConfLNs />
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Authentication />
				<LDevice desc="Config" inst="CFG">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DataSet desc="SVTs 1-16, LTs 1-8" name="ANN2">
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="5" doName="Ind16" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="6" doName="Ind08" fc="ST" />
						</DataSet>
						<DataSet desc="Anunciadores. Entradas. LEDs." name="ANN1">
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="11" doName="Ind16" fc="ST" />
						</DataSet>
						<DataSet desc="Control RBs, Control posicion Q0." name="CTRL1">
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO09" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO10" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO11" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO12" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO13" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO14" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO15" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO16" fc="ST" />
							<FCDA ldInst="PRO" prefix="BC" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />
							<FCDA ldInst="PRO" prefix="BC" lnClass="CSWI" lnInst="1" doName="Pos" daName="Oper.ctlVal" fc="CO" />
						</DataSet>
						<DataSet desc="Mediciones" name="MED1">
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MSQI" lnInst="1" fc="MX" />
							<FCDA ldInst="PRO" prefix="FLT" lnClass="RFLO" lnInst="1" doName="FltDiskm" fc="MX" />
							<FCDA ldInst="PRO" prefix="FLT" lnClass="RFLO" lnInst="1" doName="FltZ" fc="MX" />
						</DataSet>
						<DataSet desc="Bloque de señales digitales de protección." name="PROT1">
							<FCDA ldInst="PRO" prefix="M1P" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="Z1G" lnClass="PDIS" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="M2P" lnClass="PDIS" lnInst="3" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="Z2G" lnClass="PDIS" lnInst="4" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="M3P" lnClass="PDIS" lnInst="5" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="Z3G" lnClass="PDIS" lnInst="6" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="M4P" lnClass="PDIS" lnInst="7" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="Z4G" lnClass="PDIS" lnInst="8" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P1" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="G1" lnClass="PIOC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P1" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="G1" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P" lnClass="PTOC" lnInst="12" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="G" lnClass="PTOC" lnInst="13" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="D87L" lnClass="PDIF" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="T51" lnClass="PDIF" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="T50" lnClass="PDIF" lnInst="3" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRP87" lnClass="PTRC" lnInst="3" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="BC" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="PRO" lnClass="RSYN" lnInst="1" fc="ST" prefix="" />
						</DataSet>
						<DataSet desc="Disparos" name="TRIP_GTx1">
							<Private type="Siemens-GUID">717d0a1beddb41afabbf7b2066dcfff2</Private>
							<FCDA ldInst="PRO" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRP87" lnClass="PTRC" lnInst="3" doName="Tr" fc="ST" />
						</DataSet>
						<DataSet desc="Señales a transmitir por GOOSE." name="GSE_GTx1">
							<Private type="Siemens-GUID">39f069d0a1a8447eb556294ebe913714</Private>
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind03" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind03" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind04" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind04" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind10" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind10" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind11" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind11" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind12" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind12" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" daName="q" fc="ST" />
						</DataSet>
						<ReportControl desc="Bloque de señales digitales de protección." name="PROT1_PP" datSet="PROT1" rptID="PP_6L5_PTA_BOMB" confRev="1" buffered="true" bufTime="250">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Mediciones" name="MED1_PP" datSet="MED1" rptID="PP_6L5_PTA_BOMB" confRev="1" bufTime="250">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Control RBs, Control posicion Q0." name="CTRL1_PP" datSet="CTRL1" rptID="PP_6L5_PTA_BOMB" confRev="1" buffered="true" bufTime="250">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Anunciadores. Entradas. LEDs." name="ANN1_PP" datSet="ANN1" rptID="PP_6L5_PTA_BOMB" confRev="1" buffered="true" bufTime="250">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="SVTs 1-16, LTs 1-8" name="ANN2_PP" datSet="ANN2" rptID="PP_6L5_PTA_BOMB" confRev="1" buffered="true" bufTime="250">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="t" esel:datasrc="imm">
								<esel:Val>0</esel:Val>
							</DAI>
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Config</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Abierto Q0" iedName="DPAC_6L5_PTA_BOMB" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" intAddr="RB1|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="DPAC_PTA_BOMB_GTx1" />
							<ExtRef desc="Cerrado Q0" iedName="DPAC_6L5_PTA_BOMB" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" intAddr="RB2|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="DPAC_PTA_BOMB_GTx1" />
							<ExtRef desc="Falla Goose DPAC " iedName="DPAC_6L5_PTA_BOMB" intAddr="RB12" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_PTA_BOMB_GTx1" />
						</Inputs>
						<GSEControl name="PP_PL_BOM_GTx1" datSet="GSE_GTx1" confRev="1" appID="PP_LT_TINCO">
							<Private type="SEL_GOOSETXAddress">
								<esel:Address>
									<esel:P type="MAC-Address">01-0C-CD-01-00-04</esel:P>
									<esel:P type="APPID">0004</esel:P>
									<esel:P type="VLAN-ID">06E</esel:P>
									<esel:P type="VLAN-PRIORITY">7</esel:P>
								</esel:Address>
							</Private>
							<Private type="SEL_GOOSETXMinTime">
								<esel:MinTime>4</esel:MinTime>
							</Private>
							<Private type="SEL_GOOSETXMaxTime">
								<esel:MaxTime>1000</esel:MaxTime>
							</Private>
							<IEDName apRef="S1">DPAC_6L5_PTA_BOMB</IEDName>
						</GSEControl>
						<GSEControl name="TRIP_PL_BOM_GTx1" datSet="TRIP_GTx1" confRev="1" appID="PP_6L7_TINCO">
							<Private type="SEL_GOOSETXAddress">
								<esel:Address>
									<esel:P type="MAC-Address">01-0C-CD-01-00-0F</esel:P>
									<esel:P type="APPID">000F</esel:P>
									<esel:P type="VLAN-ID">06E</esel:P>
									<esel:P type="VLAN-PRIORITY">4</esel:P>
								</esel:Address>
							</Private>
							<Private type="SEL_GOOSETXMinTime">
								<esel:MinTime>4</esel:MinTime>
							</Private>
							<Private type="SEL_GOOSETXMaxTime">
								<esel:MaxTime>1000</esel:MaxTime>
							</Private>
							<IEDName apRef="S1">DPAC_6L5_PTA_BOMB</IEDName>
						</GSEControl>
					</LN0>
					<LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Protection" inst="PRO">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="M1P" lnClass="PDIS" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:M1P" />
							<DAI name="dirGeneral" esel:datasrc="db:M1P?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:M1PT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="Z1G" lnClass="PDIS" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:Z1G" />
							<DAI name="dirGeneral" esel:datasrc="db:Z1G?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:Z1GT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="M2P" lnClass="PDIS" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:M2P" />
							<DAI name="dirGeneral" esel:datasrc="db:M2P?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:M2PT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="Z2G" lnClass="PDIS" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:Z2G" />
							<DAI name="dirGeneral" esel:datasrc="db:Z2G?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:Z2GT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="M3P" lnClass="PDIS" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:M3P" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR3?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:M3PT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="Z3G" lnClass="PDIS" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:Z3G" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR3?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:Z3GT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="M4P" lnClass="PDIS" inst="7">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:M4P" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR4?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:M4PT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIS1" prefix="Z4G" lnClass="PDIS" inst="8">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:Z4G" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR4?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:Z4GT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="P1" lnClass="PIOC" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="G1" lnClass="PIOC" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50G1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="Q1" lnClass="PIOC" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="P2" lnClass="PIOC" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="G2" lnClass="PIOC" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50G2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="Q2" lnClass="PIOC" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="P3" lnClass="PIOC" inst="7">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="G3" lnClass="PIOC" inst="8">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50G3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="Q3" lnClass="PIOC" inst="9">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="G4" lnClass="PIOC" inst="10">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50G4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1" prefix="Q4" lnClass="PIOC" inst="11">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="P1" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67P1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67P1T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="G1" lnClass="PTOC" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67G1" />
							<DAI name="dirGeneral" esel:datasrc="db:67G1?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67G1T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="Q1" lnClass="PTOC" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67Q1" />
							<DAI name="dirGeneral" esel:datasrc="db:67Q1?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67Q1T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="P2" lnClass="PTOC" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67P2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67P2T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="G2" lnClass="PTOC" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67G2" />
							<DAI name="dirGeneral" esel:datasrc="db:67G2?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67G2T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="Q2" lnClass="PTOC" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67Q2" />
							<DAI name="dirGeneral" esel:datasrc="db:67Q2?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67Q2T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="P3" lnClass="PTOC" inst="7">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67P3" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67P3T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="G3" lnClass="PTOC" inst="8">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67G3" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR3?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67G3T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="Q3" lnClass="PTOC" inst="9">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67Q3" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR3?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67Q3T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="G4" lnClass="PTOC" inst="10">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67G4" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR4?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67G4T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="Q4" lnClass="PTOC" inst="11">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:67Q4" />
							<DAI name="dirGeneral" esel:datasrc="db:DIR4?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:67Q4T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="P" lnClass="PTOC" inst="12">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51P" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51PT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="G" lnClass="PTOC" inst="13">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51G" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51GT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1" prefix="Q" lnClass="PTOC" inst="14">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51Q" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51QT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIF1" prefix="D87L" lnClass="PDIF" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:E3_009" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="phsA" esel:datasrc="db:87LOPA" />
							<DAI name="dirPhsA" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="phsB" esel:datasrc="db:87LOPB" />
							<DAI name="dirPhsB" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="phsC" esel:datasrc="db:87LOPC" />
							<DAI name="dirPhsC" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="neut" esel:datasrc="db:87LOPG" />
							<DAI name="dirNeut" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="neg" esel:datasrc="db:87LOP2" />
							<DAI name="dirNeg" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="cdcNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName" esel:datasrc="imm">
								<Val>ACD</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:87L" />
							<DAI name="phsA" esel:datasrc="db:87LA" />
							<DAI name="phsB" esel:datasrc="db:87LB" />
							<DAI name="phsC" esel:datasrc="db:87LC" />
							<DAI name="neut" esel:datasrc="db:87LG" />
							<DAI name="neg" esel:datasrc="db:87L2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="cdcNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName" esel:datasrc="imm">
								<Val>ACT</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIF2" prefix="T51" lnClass="PDIF" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:T51P" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="neut" esel:datasrc="db:T51G" />
							<DAI name="dirNeut" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="neg" esel:datasrc="db:T51Q" />
							<DAI name="dirNeg" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="cdcNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName" esel:datasrc="imm">
								<Val>ACD</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:T51PT" />
							<DAI name="neut" esel:datasrc="db:T51GT" />
							<DAI name="neg" esel:datasrc="db:T51QT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="cdcNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName" esel:datasrc="imm">
								<Val>ACT</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PDIF2" prefix="T50" lnClass="PDIF" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:T50P" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="neut" esel:datasrc="db:T50G" />
							<DAI name="dirNeut" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="neg" esel:datasrc="db:T50Q" />
							<DAI name="dirNeg" esel:datasrc="imm">
								<Val>forward</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="cdcNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName" esel:datasrc="imm">
								<Val>ACD</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:T50PT" />
							<DAI name="neut" esel:datasrc="db:T50GT" />
							<DAI name="neg" esel:datasrc="db:T50QT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="cdcNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName" esel:datasrc="imm">
								<Val>ACT</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="PSCH1" prefix="POTT" lnClass="PSCH" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="ProTx">
							<DAI name="stVal" esel:datasrc="db:KEY" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="ProRx">
							<DAI name="stVal" esel:datasrc="db:PTRX" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:KEY" />
							<DAI name="dirGeneral" esel:datasrc="db:KEY?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Echo">
							<DAI name="general" esel:datasrc="db:EKEY" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="WeiOp">
							<DAI name="general" esel:datasrc="db:ECTT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="RvABlk">
							<DAI name="general" esel:datasrc="db:Z3RB" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PSCH2" prefix="DCB" lnClass="PSCH" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="ProTx">
							<DAI name="stVal" esel:datasrc="db:E3_010" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="ProRx">
							<DAI name="stVal" esel:datasrc="db:BTX" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:E3_014" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:E3_015" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="RvABlk">
							<DAI name="general" esel:datasrc="db:Z3XT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PSCH1" prefix="DCUB" lnClass="PSCH" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="ProTx">
							<DAI name="stVal" esel:datasrc="db:KEY" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="ProRx">
							<DAI name="stVal" esel:datasrc="db:PTRX" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:KEY" />
							<DAI name="dirGeneral" esel:datasrc="db:KEY?1:0" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Echo">
							<DAI name="general" esel:datasrc="db:EKEY" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="WeiOp">
							<DAI name="general" esel:datasrc="db:ECTT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="RvABlk">
							<DAI name="general" esel:datasrc="db:Z3RB" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RDIR1" prefix="GF" lnClass="RDIR" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:32GF" />
							<DAI name="dirGeneral" esel:datasrc="db:32GF?0:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RDIR1" prefix="GR" lnClass="RDIR" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:32GR" />
							<DAI name="dirGeneral" esel:datasrc="db:32GR?0:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RDIR1" prefix="F32Q" lnClass="RDIR" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:F32Q" />
							<DAI name="dirGeneral" esel:datasrc="db:F32Q?0:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RDIR1" prefix="R32Q" lnClass="RDIR" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:R32Q" />
							<DAI name="dirGeneral" esel:datasrc="db:R32Q?0:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RPSB2" prefix="OST" lnClass="RPSB" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:OST" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RPSB1" prefix="OSB1" lnClass="RPSB" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:OSB" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="BlkZn">
							<DAI name="stVal" esel:datasrc="db:OSB1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RPSB1" prefix="OSB2" lnClass="RPSB" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:OSB" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="BlkZn">
							<DAI name="stVal" esel:datasrc="db:OSB2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RPSB1" prefix="OSB3" lnClass="RPSB" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:OSB" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="BlkZn">
							<DAI name="stVal" esel:datasrc="db:OSB3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RPSB1" prefix="OSB4" lnClass="RPSB" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:OSB" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="BlkZn">
							<DAI name="stVal" esel:datasrc="db:OSB4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RSYN1" lnClass="RSYN" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Rel">
							<DAI name="stVal" esel:datasrc="db:E3_011" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTRC_DIF" prefix="TRP" lnClass="PTRC" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Tr">
							<DAI name="general" esel:datasrc="db:E3_012" />
							<DAI name="phsA" esel:datasrc="db:TRPA21" />
							<DAI name="phsB" esel:datasrc="db:TRPB21" />
							<DAI name="phsC" esel:datasrc="db:TRPC21" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTRC1" prefix="TRIP" lnClass="PTRC" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Tr">
							<DAI name="general" esel:datasrc="db:TRIP" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTRC_DIF" prefix="TRP87" lnClass="PTRC" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Tr">
							<DAI name="general" esel:datasrc="db:E3_013" />
							<DAI name="phsA" esel:datasrc="db:TRPA87" />
							<DAI name="phsB" esel:datasrc="db:TRPB87" />
							<DAI name="phsC" esel:datasrc="db:TRPC87" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="RFLO1" prefix="FLT" lnClass="RFLO" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="FltZ">
							<SDI name="instCVal">
								<SDI name="mag">
									<DAI name="f" esel:datasrc="db:FZ" />
								</SDI>
								<SDI name="ang">
									<DAI name="f" esel:datasrc="db:FZFA" />
								</SDI>
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>ohm</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="FltDiskm">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:FLOC" />
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>m</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="CSWI1" prefix="BC" lnClass="CSWI" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:CC" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:PRO$BCCSWI1$ST$Pos$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:52A?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:OC" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:CC" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BS1" lnClass="XCBR" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:BROPCNT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52A?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>None</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BS2" lnClass="XCBR" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:BROPCNT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52AA?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>None</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BS3" lnClass="XCBR" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:BROPCNT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52AB?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>None</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BS4" lnClass="XCBR" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:BROPCNT" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52AC?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>None</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Measurement" inst="MET">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Measurement</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="MMXU1" prefix="MET" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Measurement</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotW">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:TOTW" />
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>Watts</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:0">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:TOTVAR" />
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:0">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:TOTPF" />
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:1">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:FREQ" />
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VAMAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VAANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_004" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VBMAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VBANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_006" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VCMAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VCANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_006" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IAMAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:IAANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IBMAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:IBANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:ICMAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:ICANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="MSQI1" prefix="MET" lnClass="MSQI" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Measurement</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA">
							<SDI name="c1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:I1MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:I1ANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:3I2MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:3I2ANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:3I0MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:3I0ANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV">
							<SDI name="c1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:V1MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:V1ANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:V2MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:V2ANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:3V0MAG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:3V0ANG" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:500">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Control" inst="CON">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Control</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Device" lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BC01_08" prefix="RB" lnClass="GGIO" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Control</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO01">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB1" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO01$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO02">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB2" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO02$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO03">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB3" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO03$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO04">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB4" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO04$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO05">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB5" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO05$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB5" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO06">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB6" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO06$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB6" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO07">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB7" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO07$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB7" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO08">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB8" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO08$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB8" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC09_16" prefix="RB" lnClass="GGIO" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Control</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO09">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB9" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO09$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB9" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB10" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO10$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB10" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB11" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO11$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB11" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB12" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO12$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB12" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB13" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO13$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB13" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB14" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO14$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB14" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB15" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO15$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB15" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB16" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO16$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB16" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Annunciators" inst="ANN">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="LPHD1" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS06" prefix="IN1" lnClass="GGIO" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN101" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN102" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN103" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN104" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN105" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN106" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="OUT1" lnClass="GGIO" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT101" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT102" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT103" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT104" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT105" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT106" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:OUT107" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:ALARM" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS06" prefix="OUT2" lnClass="GGIO" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT201" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT202" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT203" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT204" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT205" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT206" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16" prefix="SV" lnClass="GGIO" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:SV1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:SV2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:SV3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SV4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SV5" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SV6" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:SV7" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SV8" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:SV9" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:SV10" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:SV11" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:SV12" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:SV13" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:SV14" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:SV15" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:SV16" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16" prefix="SVT" lnClass="GGIO" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:SV1T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:SV2T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:SV3T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SV4T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SV5T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SV6T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:SV7T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SV8T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:SV9T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:SV10T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:SV11T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:SV12T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:SV13T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:SV14T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:SV15T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:SV16T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16" prefix="LT" lnClass="GGIO" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:LT1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:LT2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:LT3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:LT4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:LT5" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:LT6" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:LT7" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:LT8" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:LT9" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:LT10" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:LT11" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:LT12" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:LT13" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:LT14" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:LT15" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:LT16" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="RMBA" lnClass="GGIO" inst="7">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:RMB1A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:RMB2A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:RMB3A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:RMB4A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:RMB5A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:RMB6A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RMB7A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RMB8A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="TMBA" lnClass="GGIO" inst="8">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:TMB1A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TMB2A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TMB3A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:TMB4A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:TMB5A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:TMB6A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:TMB7A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:TMB8A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="RMBB" lnClass="GGIO" inst="9">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:RMB1B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:RMB2B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:RMB3B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:RMB4B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:RMB5B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:RMB6B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RMB7B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RMB8B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="TMBB" lnClass="GGIO" inst="10">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:TMB1B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TMB2B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TMB3B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:TMB4B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:TMB5B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:TMB6B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:TMB7B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:TMB8B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16" prefix="TLED" lnClass="GGIO" inst="11">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:EN" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TRP" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TIME" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:COMM" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:87" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:50_51" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RCRS" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RCLO" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:C" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:G" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:ZONE1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:ZONE2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:ZONE3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:87CHFAIL" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="IN3" lnClass="GGIO" inst="12">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN301" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN302" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN303" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN304" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN305" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN306" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN307" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN308" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS12" prefix="OUT3" lnClass="GGIO" inst="13">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT301" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT302" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT303" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT304" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT305" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT306" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:OUT307" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:OUT308" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:OUT309" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:OUT310" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:OUT311" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:OUT312" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="Shorten prefix/instance length. Less than 8 characters." name="PP_6T2_TRAFO" type="SEL_387E" manufacturer="SEL" configVersion="ICD-387E-R104-V0-Z002001-D20110523" originalSclVersion="2007" originalSclRevision="B" owner="SE_HINCAPIE">
		<Private type="SEL_IedInfo">
			<esel:ModelNumber>SEL-387E</esel:ModelNumber>
			<esel:ModelNumber>SEL-387E-0</esel:ModelNumber>
			<esel:ModelNumber>SEL-387E-1</esel:ModelNumber>
			<esel:ClassFileVersion>004</esel:ClassFileVersion>
			<esel:ClassFileDescription default="true">R704 and Higher with E3 R109</esel:ClassFileDescription>
			<esel:IcdFilePath>C:\Users\dgperez\AppData\Local\SEL\AcSELerator\Architect\Palette\PP_TRAFO.CID</esel:IcdFilePath>
			<esel:CidSentTime>11/27/2022 21:32:31</esel:CidSentTime>
		</Private>
		<Private type="SEL_IedResources">
			<esel:InDigitals>
				<esel:InBits format="RB{0:D1}" min="1" max="16" />
				<esel:InBits format="CC{0:D1}" min="1" max="3" />
				<esel:InBits format="OC{0:D1}" min="1" max="3" />
			</esel:InDigitals>
			<esel:GooseRx max="16" />
			<esel:Reports maxDataSetSize="8000" />
			<esel:System maxEntries="5000" />
			<esel:System maxMappedItems="5000" />
		</Private>
		<Private type="SEL_CardFile">
			<esel:card_file path="\" filename="SET_LCC.TXT"><![CDATA[
[INFO]
RELAYTYPE=RelayType
FID=RelayFID
BFID=SELBootFID
PARTNO=PartNumber
[LCC]
E3_001,EN_E3 AND EN AND HOSTOK
E3_002,1
E3_003,1
E3_004,EN_E3 AND EN AND DELTA_Y
E3_005,EN_E3 AND EN AND NOT DELTA_Y
E3_006,EN_E3 AND EN AND MSPQUAL AND DELTA_Y
E3_007,EN_E3 AND EN AND MSPQUAL AND NOT DELTA_Y
E3_008,EN_E3 AND EN AND MSPQUAL
E3_009,2HB1 OR 2HB2 OR 2HB3
E3_010,5HB1 OR 5HB2 OR 5HB3
E3_011,87O1 OR 87O2 OR 87O3
]]></esel:card_file>
		</Private>
		<Private type="SEL_OriginatorAccess">
			<esel:Originator category="0" allowed="1" />
			<esel:Originator category="1" allowed="1" />
			<esel:Originator category="2" allowed="1" />
			<esel:Originator category="3" allowed="1" />
			<esel:Originator category="4" allowed="1" />
			<esel:Originator category="5" allowed="1" />
			<esel:Originator category="6" allowed="1" />
			<esel:Originator category="7" allowed="1" />
			<esel:Originator category="8" allowed="1" />
		</Private>
		<Private type="SEL_GooseSubscription">
			<!-- This section is overwritten by Architect and regenerated from information in the <Inputs> elements.
           Changes to this section will not be preserved.  Edits must be made to the <Inputs> elements directly. -->
			<esel:GooseSubscription iedName="DPAC_6T2_TRAFO" ldInst="CFG" cbName="DPAC_TRAFO_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-15" APPID="0015" VLAN-ID="06E" VLAN-PRIORITY="7" appId="DPAC_6T2_TRAFO" goCbRef="DPAC_6T2_TRAFOCFG/LLN0$GO$DPAC_TRAFO_GTx1" datSetRef="DPAC_6T2_TRAFOCFG/LLN0$GSE_GTx1" pubRxStatus="RB12">
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="(RB1$r0)Bool" />
				<esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(RB2$r1)Bool" />
				<esel:GooseRxEntry tdlString="(r1$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="(RB11$r2)Bool" />
				<esel:GooseRxEntry tdlString="(r2$o0x1807)BVstring13" />
			</esel:GooseSubscription>
		</Private>
		<Private type="SEL_IedComm">
			<esel:FtpUsername>2AC</esel:FtpUsername>
		</Private>
		<Services>
			<DynAssociation />
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="22" maxAttributes="500" />
			<ReadWrite />
			<ConfReportControl max="12" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
			<GOOSE max="8" />
			<ConfLNs />
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Authentication />
				<LDevice desc="Config" inst="CFG">
					<LN0 lnType="LN0_3" lnClass="LLN0" inst="">
						<DataSet desc="Primer bloque de funciones de protección" name="PROT1">
							<FCDA ldInst="PRO" prefix="P12" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P13" lnClass="PIOC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P14" lnClass="PIOC" lnInst="3" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="N12" lnClass="PIOC" lnInst="4" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P22" lnClass="PIOC" lnInst="6" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P23" lnClass="PIOC" lnInst="7" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P24" lnClass="PIOC" lnInst="8" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="N22" lnClass="PIOC" lnInst="9" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P32" lnClass="PIOC" lnInst="11" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P33" lnClass="PIOC" lnInst="12" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P34" lnClass="PIOC" lnInst="13" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="N32" lnClass="PIOC" lnInst="14" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P1" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P11" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="N1" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="N11" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P2" lnClass="PTOC" lnInst="7" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P21" lnClass="PTOC" lnInst="8" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="N2" lnClass="PTOC" lnInst="9" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="N21" lnClass="PTOC" lnInst="10" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P3" lnClass="PTOC" lnInst="13" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="P31" lnClass="PTOC" lnInst="14" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="N3" lnClass="PTOC" lnInst="15" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="N31" lnClass="PTOC" lnInst="16" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="PC1" lnClass="PTOC" lnInst="19" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="NC1" lnClass="PTOC" lnInst="20" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="D87U" lnClass="PDIF" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="D87R" lnClass="PDIF" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRIP1" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRIP2" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRIP3" lnClass="PTRC" lnInst="3" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRIP4" lnClass="PTRC" lnInst="4" doName="Tr" fc="ST" />
						</DataSet>
						<DataSet desc="Anunciadores. Entradas, LEDs." name="ANN1">
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="2" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="2" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="2" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="2" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="2" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="2" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="2" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="2" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="2" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="8" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="8" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="8" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="8" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="8" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="8" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="8" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="8" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="8" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="8" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="8" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="8" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="8" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="8" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="8" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="TLED" lnClass="GGIO" lnInst="8" doName="Ind16" fc="ST" />
						</DataSet>
						<DataSet desc="SVTs 1-16, LTs 1-8" name="ANN2">
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="6" doName="Ind16" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="7" doName="Ind08" fc="ST" />
						</DataSet>
						<DataSet desc="Mediciones" name="MED1">
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A1" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A2" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MMXU" lnInst="1" doName="A3" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MSQI" lnInst="1" doName="SeqA1" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MSQI" lnInst="1" doName="SeqA2" fc="MX" />
							<FCDA ldInst="MET" prefix="MET" lnClass="MSQI" lnInst="1" doName="SeqA3" fc="MX" />
						</DataSet>
						<DataSet desc="Control RBs." name="CTRL1">
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO09" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO10" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO11" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO12" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO13" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO14" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO15" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO16" fc="ST" />
						</DataSet>
						<DataSet desc="Disparos" name="TRIP_GTx1">
							<Private type="Siemens-GUID">d6ccc2c1fd064c78983272f8be768418</Private>
							<FCDA ldInst="PRO" prefix="TRIP1" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRIP2" lnClass="PTRC" lnInst="2" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRIP3" lnClass="PTRC" lnInst="3" doName="Tr" fc="ST" />
							<FCDA ldInst="PRO" prefix="TRIP4" lnClass="PTRC" lnInst="4" doName="Tr" fc="ST" />
						</DataSet>
						<DataSet desc="Señales a transmitir por GOOSE" name="GSE_GTx1">
							<Private type="Siemens-GUID">467f23b8d6044d678606ad01de9f0587</Private>
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind05" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind05" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="5" doName="Ind03" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="5" doName="Ind03" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="5" doName="Ind04" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="5" doName="Ind04" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="5" doName="Ind11" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="5" doName="Ind11" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="5" doName="Ind12" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="5" doName="Ind12" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="5" doName="Ind10" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="5" doName="Ind10" daName="q" fc="ST" />
						</DataSet>
						<ReportControl desc="Primer bloque de funciones de protección" name="PROT1" datSet="PROT1" rptID="PP_6T2_TRAFO" confRev="1" buffered="true" bufTime="250">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Mediciones" name="MED1" datSet="MED1" rptID="PP_6T2_TRAFO" confRev="1" bufTime="250">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Anunciadores. Entradas y salidas" name="ANN1" datSet="ANN1" rptID="PP_6T2_TRAFO" confRev="1" buffered="true" bufTime="250">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Anunciadores. SVs, SVTs, LEDs" name="ANN2" datSet="ANN2" rptID="PP_6T2_TRAFO" confRev="1" buffered="true" bufTime="250">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Anunciadores. Status RBs" name="CTRL1" datSet="CTRL1" rptID="PP_6T2_TRAFO" confRev="1" buffered="true" bufTime="250">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Permisivos" name="GTx1" datSet="GSE_GTx1" rptID="PP_6T2_TRAFO" confRev="1" bufTime="250">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="t" esel:datasrc="imm">
								<esel:Val>-360</esel:Val>
							</DAI>
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Config</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Posición Abierto Q0" iedName="DPAC_6T2_TRAFO" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" intAddr="RB1|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="DPAC_TRAFO_GTx1" />
							<ExtRef desc="Posición Cerrado Q0" iedName="DPAC_6T2_TRAFO" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" intAddr="RB2|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="DPAC_TRAFO_GTx1" />
							<ExtRef desc="Disparos Mecánicos" iedName="DPAC_6T2_TRAFO" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind29" daName="stVal" intAddr="RB11|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="DPAC_TRAFO_GTx1" />
							<ExtRef desc="Falla Goose DPAC Transformador" iedName="DPAC_6T2_TRAFO" intAddr="RB12" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_TRAFO_GTx1" />
						</Inputs>
						<GSEControl name="PP_TRAFO_GTx1" datSet="GSE_GTx1" confRev="1" appID="PP_6T2_TRAFO">
							<Private type="SEL_GOOSETXAddress">
								<esel:Address>
									<esel:P type="MAC-Address">01-0C-CD-01-00-16</esel:P>
									<esel:P type="APPID">0016</esel:P>
									<esel:P type="VLAN-ID">06E</esel:P>
									<esel:P type="VLAN-PRIORITY">4</esel:P>
								</esel:Address>
							</Private>
							<Private type="SEL_GOOSETXMinTime">
								<esel:MinTime>4</esel:MinTime>
							</Private>
							<Private type="SEL_GOOSETXMaxTime">
								<esel:MaxTime>1000</esel:MaxTime>
							</Private>
							<IEDName apRef="S1">DPAC_6T2_TRAFO</IEDName>
						</GSEControl>
						<GSEControl name="TRIP_TRAFO_GTx1" datSet="TRIP_GTx1" confRev="1" appID="PP_6T2_TRAFO">
							<Private type="SEL_GOOSETXAddress">
								<esel:Address>
									<esel:P type="MAC-Address">01-0C-CD-01-00-0B</esel:P>
									<esel:P type="APPID">000B</esel:P>
									<esel:P type="VLAN-ID">06E</esel:P>
									<esel:P type="VLAN-PRIORITY">4</esel:P>
								</esel:Address>
							</Private>
							<Private type="SEL_GOOSETXMinTime">
								<esel:MinTime>4</esel:MinTime>
							</Private>
							<Private type="SEL_GOOSETXMaxTime">
								<esel:MaxTime>1000</esel:MaxTime>
							</Private>
							<IEDName apRef="S1">DPAC_6T2_TRAFO</IEDName>
						</GSEControl>
					</LN0>
					<LN lnType="LPHD1_3" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Protection" inst="PRO">
					<LN0 lnType="LN0_3" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="LPHD1_3" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1_2_2" prefix="P12" lnClass="PIOC" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P12" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1_2_2" prefix="P13" lnClass="PIOC" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P13" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1_2_2" prefix="P14" lnClass="PIOC" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P14" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1_2_2" prefix="N12" lnClass="PIOC" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50N12" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1_2_2" prefix="Q12" lnClass="PIOC" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q12" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1_2_2" prefix="P22" lnClass="PIOC" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P22" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1_2_2" prefix="P23" lnClass="PIOC" inst="7">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P23" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1_2_2" prefix="P24" lnClass="PIOC" inst="8">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P24" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1_2_2" prefix="N22" lnClass="PIOC" inst="9">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50N22" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1_2_2" prefix="Q22" lnClass="PIOC" inst="10">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q22" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1_2_2" prefix="P32" lnClass="PIOC" inst="11">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P32" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1_2_2" prefix="P33" lnClass="PIOC" inst="12">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P33" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1_2_2" prefix="P34" lnClass="PIOC" inst="13">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P34" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1_2_2" prefix="N32" lnClass="PIOC" inst="14">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50N32" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PIOC1_2_2" prefix="Q32" lnClass="PIOC" inst="15">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q32" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_2_2" prefix="P1" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51P1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51P1T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_2_2" prefix="P11" lnClass="PTOC" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50P11" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P11T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_2_2" prefix="N1" lnClass="PTOC" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51N1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51N1T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_2_2" prefix="N11" lnClass="PTOC" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50N11" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50N11T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_2_2" prefix="Q1" lnClass="PTOC" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51Q1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51Q1T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_2_2" prefix="Q11" lnClass="PTOC" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50Q11" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q11T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_2_2" prefix="P2" lnClass="PTOC" inst="7">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51P2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51P2T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_2_2" prefix="P21" lnClass="PTOC" inst="8">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50P21" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P21T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_2_2" prefix="N2" lnClass="PTOC" inst="9">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51N2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51N2T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_2_2" prefix="N21" lnClass="PTOC" inst="10">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50N21" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50N21T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_2_2" prefix="Q2" lnClass="PTOC" inst="11">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51Q2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51Q2T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_2_2" prefix="Q21" lnClass="PTOC" inst="12">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50Q21" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q21T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_2_2" prefix="P3" lnClass="PTOC" inst="13">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51P3" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51P3T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_2_2" prefix="P31" lnClass="PTOC" inst="14">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50P31" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50P31T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_2_2" prefix="N3" lnClass="PTOC" inst="15">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51N3" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51N3T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_2_2" prefix="N31" lnClass="PTOC" inst="16">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50N31" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50N31T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_2_2" prefix="Q3" lnClass="PTOC" inst="17">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51Q3" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51Q3T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_2_2" prefix="Q31" lnClass="PTOC" inst="18">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50Q31" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50Q31T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_2_2" prefix="PC1" lnClass="PTOC" inst="19">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51PC1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51PC1T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_2_2" prefix="NC1" lnClass="PTOC" inst="20">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51NC1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51NC1T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIF2_3_2" prefix="D87U" lnClass="PDIF" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:87U" />
							<DAI name="phsA" esel:datasrc="db:87U1" />
							<DAI name="phsB" esel:datasrc="db:87U2" />
							<DAI name="phsC" esel:datasrc="db:87U3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PDIF1_3_2" prefix="D87R" lnClass="PDIF" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:E3_011" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsA" esel:datasrc="db:87O1" />
							<DAI name="dirPhsA" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsB" esel:datasrc="db:87O2" />
							<DAI name="dirPhsB" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsC" esel:datasrc="db:87O3" />
							<DAI name="dirPhsC" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:87R" />
							<DAI name="phsA" esel:datasrc="db:87R1" />
							<DAI name="phsB" esel:datasrc="db:87R2" />
							<DAI name="phsC" esel:datasrc="db:87R3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PHAR1_2" prefix="HB2" lnClass="PHAR" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:E3_009" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsA" esel:datasrc="db:2HB1" />
							<DAI name="dirPhsA" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsB" esel:datasrc="db:2HB2" />
							<DAI name="dirPhsB" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsC" esel:datasrc="db:2HB3" />
							<DAI name="dirPhsC" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PHAR1_2" prefix="HB5" lnClass="PHAR" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:E3_010" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsA" esel:datasrc="db:5HB1" />
							<DAI name="dirPhsA" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsB" esel:datasrc="db:5HB2" />
							<DAI name="dirPhsB" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="phsC" esel:datasrc="db:5HB3" />
							<DAI name="dirPhsC" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PHAR2" prefix="HBL4" lnClass="PHAR" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:4HBL" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PHAR2" prefix="DCBL" lnClass="PHAR" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:DCBL" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTRC1_2_2" prefix="TRIP1" lnClass="PTRC" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Tr">
							<DAI name="general" esel:datasrc="db:TRIP1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTRC1_2_2" prefix="TRIP2" lnClass="PTRC" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Tr">
							<DAI name="general" esel:datasrc="db:TRIP2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTRC1_2_2" prefix="TRIP3" lnClass="PTRC" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Tr">
							<DAI name="general" esel:datasrc="db:TRIP3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTRC1_2_2" prefix="TRIP4" lnClass="PTRC" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Tr">
							<DAI name="general" esel:datasrc="db:TRIP4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_3" prefix="P1" lnClass="PTUV" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27P1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_004" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27P1" />
							<DAI name="q" esel:datasrc="db:E3_004" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_3" prefix="P2" lnClass="PTUV" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27P2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_004" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27P2" />
							<DAI name="q" esel:datasrc="db:E3_004" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_3" prefix="PP1" lnClass="PTUV" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27PP1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_008" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27PP1" />
							<DAI name="q" esel:datasrc="db:E3_008" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_3" prefix="PP2" lnClass="PTUV" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27PP2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_008" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27PP2" />
							<DAI name="q" esel:datasrc="db:E3_008" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_3" prefix="V1" lnClass="PTUV" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27V1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_008" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27V1" />
							<DAI name="q" esel:datasrc="db:E3_008" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_3" prefix="P1" lnClass="PTOV" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59P1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_004" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59P1" />
							<DAI name="q" esel:datasrc="db:E3_004" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_3" prefix="P2" lnClass="PTOV" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59P2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_004" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59P2" />
							<DAI name="q" esel:datasrc="db:E3_004" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_3" prefix="PP1" lnClass="PTOV" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59PP1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_008" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59PP1" />
							<DAI name="q" esel:datasrc="db:E3_008" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_3" prefix="PP2" lnClass="PTOV" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59PP2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_008" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59PP2" />
							<DAI name="q" esel:datasrc="db:E3_008" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_3" prefix="G1" lnClass="PTOV" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59G1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_008" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59G1" />
							<DAI name="q" esel:datasrc="db:E3_008" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_3" prefix="G2" lnClass="PTOV" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59G2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_008" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59G2" />
							<DAI name="q" esel:datasrc="db:E3_008" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_3" prefix="Q" lnClass="PTOV" inst="7">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59Q" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_008" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59Q" />
							<DAI name="q" esel:datasrc="db:E3_008" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_3" prefix="V1" lnClass="PTOV" inst="8">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59V1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_008" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:59V1" />
							<DAI name="q" esel:datasrc="db:E3_008" />
						</DOI>
					</LN>
					<LN lnType="PVPH1" prefix="D1" lnClass="PVPH" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:24D1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:24D1T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="PVPH1" prefix="C2" lnClass="PVPH" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:24C2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:24C2T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="CSWI1_2_3" prefix="W1" lnClass="CSWI" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:CC1" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:PRO$W1CSWI1$ST$Pos$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:52A1?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:OC1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:CC1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="CSWI1_2_3" prefix="W2" lnClass="CSWI" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:CC2" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:PRO$W2CSWI2$ST$Pos$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:52A2?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:OC2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:CC2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="CSWI1_2_3" prefix="W3" lnClass="CSWI" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:CC3" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:PRO$W3CSWI3$ST$Pos$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:52A3?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:OC3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:CC3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="XCBR1_2_2" prefix="W1" lnClass="XCBR" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:W1OPI" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52A1?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>None</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="XCBR1_2_2" prefix="W2" lnClass="XCBR" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:W2OPI" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52A2?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>None</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="XCBR1_2_2" prefix="W3" lnClass="XCBR" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:W3OPI" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52A3?1:2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>None</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Metering" inst="MET">
					<LN0 lnType="LN0_3" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Metering</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="LPHD1_3" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="MMXU1_3_2" prefix="MET" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Metering</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="lnNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="dataNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="TotW">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:TOTW" />
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="unit" esel:datasrc="imm">
									<Val>Watts</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:0">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:TOTVAR" />
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="unit" esel:datasrc="imm">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:0">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:TOTVA" />
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="unit" esel:datasrc="imm">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:0">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:FREQ" />
							</SDI>
							<DAI name="q" esel:datasrc="db:E3_001" />
							<SDI name="units">
								<DAI name="unit" esel:datasrc="imm">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:0">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="PPV">
							<SDI name="phsAB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VAM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VAPA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_004" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:750">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VBM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VBPA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_007" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:750">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VCM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VCPA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_007" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:750">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VAM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VAPA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_004" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VBM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VBPA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_006" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VCM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VCPA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_006" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A1">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:W1IAM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:W1IAPA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:W1IBM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:W1IBPA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:W1ICM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:W1ICPA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A2">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:W2IAM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:W2IAPA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:W2IBM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:W2IBPA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:W2ICM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:W2ICPA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A12">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:W12AM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:W12APA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:W12BM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:W12BPA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:W12CM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:W12CPA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A3">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:W3IAM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:W3IAPA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:W3IBM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:W3IBPA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:W3ICM" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:W3ICPA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:0">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="MSQI1_3_2" prefix="MET" lnClass="MSQI" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Metering</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="lnNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="dataNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA1">
							<SDI name="c1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:W1I1M" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:W1I1PA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:W1I2M" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:W1I2PA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:W13I0M" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:W13I0PA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqA2">
							<SDI name="c1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:W2I1M" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:W2I1PA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:W2I2M" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:W2I2PA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:W23I0M" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:W23I0PA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqA3">
							<SDI name="c1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:W3I1M" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:W3I1PA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:W3I2M" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:W3I2PA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:W33I0M" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:W33I0PA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_001" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV">
							<SDI name="c1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:V1M" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:V1PA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_008" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:750">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:V2M" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:V2PA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_008" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:750">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:V0M" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:V0PA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:E3_008" />
								<SDI name="units">
									<DAI name="unit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:750">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Control" inst="CON">
					<LN0 lnType="LN0_3" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Control</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="LPHD1_3" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BC01_08_3_2_3" prefix="RB" lnClass="GGIO" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Control</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO01">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB1" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO01$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO02">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB2" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO02$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO03">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB3" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO03$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO04">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB4" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO04$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO05">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB5" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO05$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB5" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO06">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB6" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO06$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB6" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO07">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB7" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO07$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB7" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO08">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB8" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO08$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB8" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC09_16_3_2_3" prefix="RB" lnClass="GGIO" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Control</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO09">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB9" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO09$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB9" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB10" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO10$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB10" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB11" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO11$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB11" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB12" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO12$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB12" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB13" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO13$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB13" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB14" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO14$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB14" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB15" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO15$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB15" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB16" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO16$stVal?5:NOOP">
										<Val>1000</Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB16" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Annunciators" inst="ANN">
					<LN0 lnType="LN0_3" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="LPHD1_3" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS06_2" prefix="IN1" lnClass="GGIO" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN101" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN102" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN103" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN104" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN105" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN106" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_3" prefix="IN2" lnClass="GGIO" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN201" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN202" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN203" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN204" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN205" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN206" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN207" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN208" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN209" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN210" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN211" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN212" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN213" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN214" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN215" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN216" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08_3" prefix="OUT1" lnClass="GGIO" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT101" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT102" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT103" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT104" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT105" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT106" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:OUT107" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:NOTALM" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_3" prefix="OUT2" lnClass="GGIO" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT201" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT202" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT203" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT204" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT205" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT206" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:OUT207" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:OUT208" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:OUT209" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:OUT210" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:OUT211" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:OUT212" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:OUT213" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:OUT214" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:OUT215" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:OUT216" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_3" prefix="SV" lnClass="GGIO" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:S1V1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:S1V2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:S1V3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:S1V4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:S2V1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:S2V2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:S2V3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:S2V4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:S3V1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:S3V2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:S3V3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:S3V4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:S3V5" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:S3V6" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:S3V7" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:S3V8" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_3" prefix="SVT" lnClass="GGIO" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:S1V1T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:S1V2T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:S1V3T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:S1V4T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:S2V1T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:S2V2T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:S2V3T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:S2V4T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:S3V1T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:S3V2T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:S3V3T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:S3V4T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:S3V5T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:S3V6T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:S3V7T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:S3V8T" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_3" prefix="LT" lnClass="GGIO" inst="7">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:S1LT1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:S1LT2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:S1LT3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:S1LT4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:S2LT1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:S2LT2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:S2LT3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:S2LT4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:S3LT1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:S3LT2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:S3LT3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:S3LT4" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:S3LT5" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:S3LT6" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:S3LT7" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:S3LT8" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_3" prefix="TLED" lnClass="GGIO" inst="8">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:E3_001?3:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:E3_001?5:1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:EN" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TRIP" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:INST" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:87_1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:87_2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:87_3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:24" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:81" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:A" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:B" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:C" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:N" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:W1" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:W2" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:W3" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:50_51" />
							<DAI name="q" esel:datasrc="db:E3_001" />
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="KEMA certification" name="DPAC_6L1_SEC_IND" type="SEL_2440" manufacturer="SEL" configVersion="ICD-2440-R110-V0-Z000000-D20180412" originalSclVersion="2007" originalSclRevision="B" owner="SE_HINCAPIE">
		<Private type="SEL_IedInfo">
			<esel:ModelNumber>SEL-2440</esel:ModelNumber>
			<esel:ModelNumber>SEL-2440-0</esel:ModelNumber>
			<esel:ModelVersionMin>R215</esel:ModelVersionMin>
			<esel:ClassFileVersion>006</esel:ClassFileVersion>
			<esel:ClassFileDescription default="true">61850 Ed2 (R215 or later)</esel:ClassFileDescription>
			<esel:IcdFilePath>C:\Users\dgperez\AppData\Local\SEL\AcSELerator\Architect\Palette\DPAC_LT_CENTRO.CID</esel:IcdFilePath>
			<esel:CidSentTime>11/27/2022 07:31:41</esel:CidSentTime>
		</Private>
		<Private type="SEL_IedResources">
			<esel:InDigitals>
				<esel:InBits format="RB{0:D2}" min="1" max="32" />
				<esel:InBits format="VB{0:D3}" min="1" max="128" />
			</esel:InDigitals>
			<esel:InAnalogs>
				<esel:InFloat format="RA{0:D3}" min="1" max="128" />
			</esel:InAnalogs>
			<esel:GooseTx minMaxTime="50" />
			<esel:Reports maxDataSetSize="8000" />
		</Private>
		<Private type="SEL_IedComm">
			<esel:MMS inactivityTimeout="900" />
			<esel:FtpUsername>FTPUSER</esel:FtpUsername>
		</Private>
		<Private type="SEL_OriginatorAccess">
			<esel:Originator category="0" allowed="1" />
			<esel:Originator category="1" allowed="1" />
			<esel:Originator category="2" allowed="1" />
			<esel:Originator category="3" allowed="1" />
			<esel:Originator category="4" allowed="1" />
			<esel:Originator category="5" allowed="1" />
			<esel:Originator category="6" allowed="1" />
			<esel:Originator category="7" allowed="1" />
			<esel:Originator category="8" allowed="1" />
		</Private>
		<Private type="SEL_GooseSubscription">
			<!-- This section is overwritten by Architect and regenerated from information in the <Inputs> elements.
           Changes to this section will not be preserved.  Edits must be made to the <Inputs> elements directly. -->
			<esel:GooseSubscription iedName="PP_6L1_SEC_IND" ldInst="CFG" cbName="PP_SEC_IN_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-0A" APPID="000A" VLAN-ID="06E" VLAN-PRIORITY="7" appId="PP_6L1_SEC_IND" goCbRef="PP_6L1_SEC_INDCFG/LLN0$GO$PP_SEC_IN_GTx1" datSetRef="PP_6L1_SEC_INDCFG/LLN0$GSE_GTx1" pubRxStatus="VB028">
				<esel:GooseRxEntry tdlString="(VB002$r0)Bool" />
				<esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB001$r1)Bool" />
				<esel:GooseRxEntry tdlString="(r1$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB014$r2)Bool" />
				<esel:GooseRxEntry tdlString="(r2$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB018$r3)Bool" />
				<esel:GooseRxEntry tdlString="(r3$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB016$r4)Bool" />
				<esel:GooseRxEntry tdlString="(r4$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB010$r5)Bool" />
				<esel:GooseRxEntry tdlString="(r5$o0x1807)BVstring13" />
			</esel:GooseSubscription>
			<esel:GooseSubscription iedName="PP_6L1_SEC_IND" ldInst="CFG" cbName="TRIP_SEC_IN_GTx1" datSet="TRIP_GTx1" confRev="1" mAddr="01-0C-CD-01-00-0D" APPID="000D" VLAN-ID="06E" VLAN-PRIORITY="4" appId="PP_6L1_SEC_IND" goCbRef="PP_6L1_SEC_INDCFG/LLN0$GO$TRIP_SEC_IN_GTx1" datSetRef="PP_6L1_SEC_INDCFG/LLN0$TRIP_GTx1" pubRxStatus="VB032">
				<esel:GooseRxEntry tdlString="{(VB005$r0)Bool,Bool,Bool,Bool,(r0$o0x1807)BVstring13,Utctime}" />
				<esel:GooseRxEntry tdlString="{(VB006$r1)Bool,(r1$o0x1807)BVstring13,Utctime}" />
				<esel:GooseRxEntry tdlString="{(VB007$r2)Bool,Bool,Bool,Bool,(r2$o0x1807)BVstring13,Utctime}" />
			</esel:GooseSubscription>
			<esel:GooseSubscription iedName="DPAC_6L3_GUADALU" ldInst="CFG" cbName="DPAC_GUADALU_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-03" APPID="0003" VLAN-ID="06E" VLAN-PRIORITY="7" appId="DPAC_6L3_GUADALU" goCbRef="DPAC_6L3_GUADALUCFG/LLN0$GO$DPAC_GUADALU_GTx1" datSetRef="DPAC_6L3_GUADALUCFG/LLN0$GSE_GTx1" pubRxStatus="VB025">
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="(VB022$r0)Bool" />
				<esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
			</esel:GooseSubscription>
			<esel:GooseSubscription iedName="DPAC_6L5_PTA_BOMB" ldInst="CFG" cbName="DPAC_PTA_BOMB_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-05" APPID="0005" VLAN-ID="06E" VLAN-PRIORITY="7" appId="DPAC_6L5_PTA_BOMB" goCbRef="DPAC_6L5_PTA_BOMBCFG/LLN0$GO$DPAC_PTA_BOMB_GTx1" datSetRef="DPAC_6L5_PTA_BOMBCFG/LLN0$GSE_GTx1" pubRxStatus="VB026">
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="(VB023$r0)Bool" />
				<esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
			</esel:GooseSubscription>
			<esel:GooseSubscription iedName="DPAC_6T2_TRAFO" ldInst="CFG" cbName="DPAC_TRAFO_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-15" APPID="0015" VLAN-ID="06E" VLAN-PRIORITY="7" appId="DPAC_6T2_TRAFO" goCbRef="DPAC_6T2_TRAFOCFG/LLN0$GO$DPAC_TRAFO_GTx1" datSetRef="DPAC_6T2_TRAFOCFG/LLN0$GSE_GTx1" pubRxStatus="VB027">
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="(VB024$r0)Bool" />
				<esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
			</esel:GooseSubscription>
		</Private>
		<Services nameLength="64">
			<DynAssociation max="7" />
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="22" maxAttributes="200" />
			<ReadWrite />
			<ConfReportControl max="14" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
			<GOOSE max="8" />
			<FileHandling mms="false" ftp="true" />
			<ConfLNs />
			<ClientServices goose="true" bufReport="true" unbufReport="true" maxGOOSE="16">
				<TimeSyncProt other="true" />
			</ClientServices>
			<RedProt prp="true" />
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Authentication />
				<LDevice desc="Config" inst="CFG">
					<LN0 lnType="LN0_2" lnClass="LLN0" inst="">
						<DataSet desc="SVTs 1 al 52" name="ANN1">
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind17" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind18" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind19" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind20" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind21" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind22" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind23" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind24" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind25" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind26" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind27" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind28" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind29" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind30" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind31" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind32" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind33" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind34" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind35" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind36" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind37" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind38" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind39" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind40" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind41" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind42" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind43" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind44" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind45" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind46" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind47" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind48" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind49" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind50" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind51" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind52" fc="ST" />
						</DataSet>
						<DataSet desc="Entradas digitales 201 al 216 y 301 al 316." name="ANN3">
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind16" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind16" fc="ST" />
						</DataSet>
						<DataSet desc="53 al 64. LTs 1-8" name="ANN2">
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind53" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind54" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind55" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind56" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind57" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind58" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind59" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind60" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind61" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind62" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind63" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind64" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind16" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind08" fc="ST" />
						</DataSet>
						<DataSet desc="Virtual Bits 1 al 50" name="ANN4">
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind001" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind002" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind003" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind004" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind005" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind006" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind007" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind008" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind009" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind010" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind011" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind012" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind013" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind014" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind015" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind016" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind017" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind018" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind019" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind020" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind021" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind022" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind023" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind024" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind025" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind026" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind027" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind028" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind029" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind030" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind031" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind032" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind033" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind034" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind035" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind036" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind037" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind038" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind039" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind040" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind041" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind042" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind043" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind044" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind045" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind046" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind047" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind048" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind049" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind050" fc="ST" />
						</DataSet>
						<DataSet desc="Control de RBs" name="CTRL1">
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO09" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO10" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO11" fc="ST" />
