							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO12" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO13" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO14" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO15" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO16" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO17" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO18" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO19" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO20" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO21" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO22" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO23" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO24" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO25" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO26" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO27" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO28" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO29" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO30" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO31" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO32" fc="ST" />
						</DataSet>
						<DataSet desc="Para gooses transmitidos" name="GSE_GTx1">
							<Private type="Siemens-GUID">40498a10eee14a5fa6137f82581a7476</Private>
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind14" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind14" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind10" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind11" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind12" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind13" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind15" daName="q" fc="ST" />
						</DataSet>
						<ReportControl desc="SVTs 1 al 52" name="ANN1" datSet="ANN1" rptID="DPAC_6L1_SEC_IND" confRev="1" buffered="true" bufTime="250" indexed="false">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="SVTs 53 al 64 y LTs 1 al 8" name="ANN2" datSet="ANN2" rptID="DPAC_6L1_SEC_IND" confRev="1" buffered="true" bufTime="250" indexed="false">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Entradas digitales 201 al 216 y 301 al 316" name="ANN3" datSet="ANN3" rptID="DPAC_6L1_SEC_IND" confRev="1" buffered="true" bufTime="250" indexed="false">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Virtual Bits 1 al 50" name="ANN4" datSet="ANN4" rptID="DPAC_6L1_SEC_IND" confRev="1" buffered="true" bufTime="250" indexed="false">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Control de RBs" name="CTRL1" datSet="CTRL1" rptID="DPAC_6L1_SEC_IND" confRev="1" buffered="true" bufTime="500" indexed="false">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:RELAY_EN?5:1" />
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:RELAY_EN?3:1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d">
								<Val>Config</Val>
							</DAI>
							<DAI name="configRev">
								<Val>1</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007A</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef intAddr="RB01" serviceType="GOOSE" />
							<ExtRef intAddr="RB02" serviceType="GOOSE" />
							<ExtRef intAddr="RB03" serviceType="GOOSE" />
							<ExtRef intAddr="RB04" serviceType="GOOSE" />
							<ExtRef intAddr="RB05" serviceType="GOOSE" />
							<ExtRef intAddr="RB06" serviceType="GOOSE" />
							<ExtRef intAddr="RB07" serviceType="GOOSE" />
							<ExtRef intAddr="RB08" serviceType="GOOSE" />
							<ExtRef intAddr="RB09" serviceType="GOOSE" />
							<ExtRef intAddr="RB10" serviceType="GOOSE" />
							<ExtRef intAddr="RB11" serviceType="GOOSE" />
							<ExtRef intAddr="RB12" serviceType="GOOSE" />
							<ExtRef intAddr="RB13" serviceType="GOOSE" />
							<ExtRef intAddr="RB14" serviceType="GOOSE" />
							<ExtRef intAddr="RB15" serviceType="GOOSE" />
							<ExtRef intAddr="RB16" serviceType="GOOSE" />
							<ExtRef intAddr="RB17" serviceType="GOOSE" />
							<ExtRef intAddr="RB18" serviceType="GOOSE" />
							<ExtRef intAddr="RB19" serviceType="GOOSE" />
							<ExtRef intAddr="RB20" serviceType="GOOSE" />
							<ExtRef intAddr="RB21" serviceType="GOOSE" />
							<ExtRef intAddr="RB22" serviceType="GOOSE" />
							<ExtRef intAddr="RB23" serviceType="GOOSE" />
							<ExtRef intAddr="RB24" serviceType="GOOSE" />
							<ExtRef intAddr="RB25" serviceType="GOOSE" />
							<ExtRef intAddr="RB26" serviceType="GOOSE" />
							<ExtRef intAddr="RB27" serviceType="GOOSE" />
							<ExtRef intAddr="RB28" serviceType="GOOSE" />
							<ExtRef intAddr="RB29" serviceType="GOOSE" />
							<ExtRef intAddr="RB30" serviceType="GOOSE" />
							<ExtRef intAddr="RB31" serviceType="GOOSE" />
							<ExtRef intAddr="RB32" serviceType="GOOSE" />
							<ExtRef desc="Abrir Q0 PP" iedName="PP_6L1_SEC_IND" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind04" daName="stVal" intAddr="VB001|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PP_SEC_IN_GTx1" />
							<ExtRef desc="Cerrar Q0 PP" iedName="PP_6L1_SEC_IND" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind03" daName="stVal" intAddr="VB002|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PP_SEC_IN_GTx1" />
							<ExtRef intAddr="VB003" serviceType="GOOSE" />
							<ExtRef intAddr="VB004" serviceType="GOOSE" />
							<ExtRef desc="Trip1 PP1" iedName="PP_6L1_SEC_IND" ldInst="PRO" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="VB005|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="TRIP_SEC_IN_GTx1" />
							<ExtRef desc="Trip2 PP1" iedName="PP_6L1_SEC_IND" ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" intAddr="VB006|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="TRIP_SEC_IN_GTx1" />
							<ExtRef desc="Trip87 PP1" iedName="PP_6L1_SEC_IND" ldInst="PRO" prefix="TRP87" lnClass="PTRC" lnInst="3" doName="Tr" daName="general" intAddr="VB007|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="TRIP_SEC_IN_GTx1" />
							<ExtRef intAddr="VB008" serviceType="GOOSE" />
							<ExtRef intAddr="VB009" serviceType="GOOSE" />
							<ExtRef desc="BLOQUEO 86B" iedName="PP_6L1_SEC_IND" ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" daName="stVal" intAddr="VB010|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PP_SEC_IN_GTx1" />
							<ExtRef intAddr="VB011" serviceType="GOOSE" />
							<ExtRef intAddr="VB012" serviceType="GOOSE" />
							<ExtRef intAddr="VB013" serviceType="GOOSE" />
							<ExtRef desc="Cond. de cierre PP" iedName="PP_6L1_SEC_IND" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind10" daName="stVal" intAddr="VB014|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PP_SEC_IN_GTx1" />
							<ExtRef intAddr="VB015" serviceType="GOOSE" />
							<ExtRef desc="Subtensión de barra" iedName="PP_6L1_SEC_IND" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind12" daName="stVal" intAddr="VB016|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PP_SEC_IN_GTx1" />
							<ExtRef intAddr="VB017" serviceType="GOOSE" />
							<ExtRef desc="Subtensión de línea" iedName="PP_6L1_SEC_IND" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind11" daName="stVal" intAddr="VB018|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PP_SEC_IN_GTx1" />
							<ExtRef intAddr="VB019" serviceType="GOOSE" />
							<ExtRef intAddr="VB020" serviceType="GOOSE" />
							<ExtRef intAddr="VB021" serviceType="GOOSE" />
							<ExtRef desc="Q3 ABIERTO GUADALUPE" iedName="DPAC_6L3_GUADALU" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" intAddr="VB022|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="DPAC_GUADALU_GTx1" />
							<ExtRef desc="Q3 ABIERTO PLANTA DE BOMBEO" iedName="DPAC_6L5_PTA_BOMB" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" intAddr="VB023|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="DPAC_PTA_BOMB_GTx1" />
							<ExtRef desc="Q3 ABIERTO TRAFO" iedName="DPAC_6T2_TRAFO" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" intAddr="VB024|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="DPAC_TRAFO_GTx1" />
							<ExtRef desc="FALLA GOOSE DPAC GUADALUPE" iedName="DPAC_6L3_GUADALU" intAddr="VB025" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_GUADALU_GTx1" />
							<ExtRef desc="FALLA GOOSE DPAC PLANTA DE BOMBEO" iedName="DPAC_6L5_PTA_BOMB" intAddr="VB026" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_PTA_BOMB_GTx1" />
							<ExtRef desc="FALLA GOOSE DPAC TRAFO" iedName="DPAC_6T2_TRAFO" intAddr="VB027" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_TRAFO_GTx1" />
							<ExtRef desc="FALLA GOOSE PP1 " iedName="PP_6L1_SEC_IND" intAddr="VB028" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="PP_SEC_IN_GTx1" />
							<ExtRef intAddr="VB029" serviceType="GOOSE" />
							<ExtRef intAddr="VB030" serviceType="GOOSE" />
							<ExtRef intAddr="VB031" serviceType="GOOSE" />
							<ExtRef desc="FALLA GOOSE TRIP PP" iedName="PP_6L1_SEC_IND" intAddr="VB032" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="TRIP_SEC_IN_GTx1" />
							<ExtRef intAddr="VB033" serviceType="GOOSE" />
							<ExtRef intAddr="VB034" serviceType="GOOSE" />
							<ExtRef intAddr="VB035" serviceType="GOOSE" />
							<ExtRef intAddr="VB036" serviceType="GOOSE" />
							<ExtRef intAddr="VB037" serviceType="GOOSE" />
							<ExtRef intAddr="VB038" serviceType="GOOSE" />
							<ExtRef intAddr="VB039" serviceType="GOOSE" />
							<ExtRef intAddr="VB040" serviceType="GOOSE" />
							<ExtRef intAddr="VB041" serviceType="GOOSE" />
							<ExtRef intAddr="VB042" serviceType="GOOSE" />
							<ExtRef intAddr="VB043" serviceType="GOOSE" />
							<ExtRef intAddr="VB044" serviceType="GOOSE" />
							<ExtRef intAddr="VB045" serviceType="GOOSE" />
							<ExtRef intAddr="VB046" serviceType="GOOSE" />
							<ExtRef intAddr="VB047" serviceType="GOOSE" />
							<ExtRef intAddr="VB048" serviceType="GOOSE" />
							<ExtRef intAddr="VB049" serviceType="GOOSE" />
							<ExtRef intAddr="VB050" serviceType="GOOSE" />
							<ExtRef intAddr="VB051" serviceType="GOOSE" />
							<ExtRef intAddr="VB052" serviceType="GOOSE" />
							<ExtRef intAddr="VB053" serviceType="GOOSE" />
							<ExtRef intAddr="VB054" serviceType="GOOSE" />
							<ExtRef intAddr="VB055" serviceType="GOOSE" />
							<ExtRef intAddr="VB056" serviceType="GOOSE" />
							<ExtRef intAddr="VB057" serviceType="GOOSE" />
							<ExtRef intAddr="VB058" serviceType="GOOSE" />
							<ExtRef intAddr="VB059" serviceType="GOOSE" />
							<ExtRef intAddr="VB060" serviceType="GOOSE" />
							<ExtRef intAddr="VB061" serviceType="GOOSE" />
							<ExtRef intAddr="VB062" serviceType="GOOSE" />
							<ExtRef intAddr="VB063" serviceType="GOOSE" />
							<ExtRef intAddr="VB064" serviceType="GOOSE" />
							<ExtRef intAddr="VB065" serviceType="GOOSE" />
							<ExtRef intAddr="VB066" serviceType="GOOSE" />
							<ExtRef intAddr="VB067" serviceType="GOOSE" />
							<ExtRef intAddr="VB068" serviceType="GOOSE" />
							<ExtRef intAddr="VB069" serviceType="GOOSE" />
							<ExtRef intAddr="VB070" serviceType="GOOSE" />
							<ExtRef intAddr="VB071" serviceType="GOOSE" />
							<ExtRef intAddr="VB072" serviceType="GOOSE" />
							<ExtRef intAddr="VB073" serviceType="GOOSE" />
							<ExtRef intAddr="VB074" serviceType="GOOSE" />
							<ExtRef intAddr="VB075" serviceType="GOOSE" />
							<ExtRef intAddr="VB076" serviceType="GOOSE" />
							<ExtRef intAddr="VB077" serviceType="GOOSE" />
							<ExtRef intAddr="VB078" serviceType="GOOSE" />
							<ExtRef intAddr="VB079" serviceType="GOOSE" />
							<ExtRef intAddr="VB080" serviceType="GOOSE" />
							<ExtRef intAddr="VB081" serviceType="GOOSE" />
							<ExtRef intAddr="VB082" serviceType="GOOSE" />
							<ExtRef intAddr="VB083" serviceType="GOOSE" />
							<ExtRef intAddr="VB084" serviceType="GOOSE" />
							<ExtRef intAddr="VB085" serviceType="GOOSE" />
							<ExtRef intAddr="VB086" serviceType="GOOSE" />
							<ExtRef intAddr="VB087" serviceType="GOOSE" />
							<ExtRef intAddr="VB088" serviceType="GOOSE" />
							<ExtRef intAddr="VB089" serviceType="GOOSE" />
							<ExtRef intAddr="VB090" serviceType="GOOSE" />
							<ExtRef intAddr="VB091" serviceType="GOOSE" />
							<ExtRef intAddr="VB092" serviceType="GOOSE" />
							<ExtRef intAddr="VB093" serviceType="GOOSE" />
							<ExtRef intAddr="VB094" serviceType="GOOSE" />
							<ExtRef intAddr="VB095" serviceType="GOOSE" />
							<ExtRef intAddr="VB096" serviceType="GOOSE" />
							<ExtRef intAddr="VB097" serviceType="GOOSE" />
							<ExtRef intAddr="VB098" serviceType="GOOSE" />
							<ExtRef intAddr="VB099" serviceType="GOOSE" />
							<ExtRef intAddr="VB100" serviceType="GOOSE" />
							<ExtRef intAddr="VB101" serviceType="GOOSE" />
							<ExtRef intAddr="VB102" serviceType="GOOSE" />
							<ExtRef intAddr="VB103" serviceType="GOOSE" />
							<ExtRef intAddr="VB104" serviceType="GOOSE" />
							<ExtRef intAddr="VB105" serviceType="GOOSE" />
							<ExtRef intAddr="VB106" serviceType="GOOSE" />
							<ExtRef intAddr="VB107" serviceType="GOOSE" />
							<ExtRef intAddr="VB108" serviceType="GOOSE" />
							<ExtRef intAddr="VB109" serviceType="GOOSE" />
							<ExtRef intAddr="VB110" serviceType="GOOSE" />
							<ExtRef intAddr="VB111" serviceType="GOOSE" />
							<ExtRef intAddr="VB112" serviceType="GOOSE" />
							<ExtRef intAddr="VB113" serviceType="GOOSE" />
							<ExtRef intAddr="VB114" serviceType="GOOSE" />
							<ExtRef intAddr="VB115" serviceType="GOOSE" />
							<ExtRef intAddr="VB116" serviceType="GOOSE" />
							<ExtRef intAddr="VB117" serviceType="GOOSE" />
							<ExtRef intAddr="VB118" serviceType="GOOSE" />
							<ExtRef intAddr="VB119" serviceType="GOOSE" />
							<ExtRef intAddr="VB120" serviceType="GOOSE" />
							<ExtRef intAddr="VB121" serviceType="GOOSE" />
							<ExtRef intAddr="VB122" serviceType="GOOSE" />
							<ExtRef intAddr="VB123" serviceType="GOOSE" />
							<ExtRef intAddr="VB124" serviceType="GOOSE" />
							<ExtRef intAddr="VB125" serviceType="GOOSE" />
							<ExtRef intAddr="VB126" serviceType="GOOSE" />
							<ExtRef intAddr="VB127" serviceType="GOOSE" />
							<ExtRef intAddr="VB128" serviceType="GOOSE" />
							<ExtRef intAddr="RA001" serviceType="GOOSE" />
							<ExtRef intAddr="RA002" serviceType="GOOSE" />
							<ExtRef intAddr="RA003" serviceType="GOOSE" />
							<ExtRef intAddr="RA004" serviceType="GOOSE" />
							<ExtRef intAddr="RA005" serviceType="GOOSE" />
							<ExtRef intAddr="RA006" serviceType="GOOSE" />
							<ExtRef intAddr="RA007" serviceType="GOOSE" />
							<ExtRef intAddr="RA008" serviceType="GOOSE" />
							<ExtRef intAddr="RA009" serviceType="GOOSE" />
							<ExtRef intAddr="RA010" serviceType="GOOSE" />
							<ExtRef intAddr="RA011" serviceType="GOOSE" />
							<ExtRef intAddr="RA012" serviceType="GOOSE" />
							<ExtRef intAddr="RA013" serviceType="GOOSE" />
							<ExtRef intAddr="RA014" serviceType="GOOSE" />
							<ExtRef intAddr="RA015" serviceType="GOOSE" />
							<ExtRef intAddr="RA016" serviceType="GOOSE" />
							<ExtRef intAddr="RA017" serviceType="GOOSE" />
							<ExtRef intAddr="RA018" serviceType="GOOSE" />
							<ExtRef intAddr="RA019" serviceType="GOOSE" />
							<ExtRef intAddr="RA020" serviceType="GOOSE" />
							<ExtRef intAddr="RA021" serviceType="GOOSE" />
							<ExtRef intAddr="RA022" serviceType="GOOSE" />
							<ExtRef intAddr="RA023" serviceType="GOOSE" />
							<ExtRef intAddr="RA024" serviceType="GOOSE" />
							<ExtRef intAddr="RA025" serviceType="GOOSE" />
							<ExtRef intAddr="RA026" serviceType="GOOSE" />
							<ExtRef intAddr="RA027" serviceType="GOOSE" />
							<ExtRef intAddr="RA028" serviceType="GOOSE" />
							<ExtRef intAddr="RA029" serviceType="GOOSE" />
							<ExtRef intAddr="RA030" serviceType="GOOSE" />
							<ExtRef intAddr="RA031" serviceType="GOOSE" />
							<ExtRef intAddr="RA032" serviceType="GOOSE" />
							<ExtRef intAddr="RA033" serviceType="GOOSE" />
							<ExtRef intAddr="RA034" serviceType="GOOSE" />
							<ExtRef intAddr="RA035" serviceType="GOOSE" />
							<ExtRef intAddr="RA036" serviceType="GOOSE" />
							<ExtRef intAddr="RA037" serviceType="GOOSE" />
							<ExtRef intAddr="RA038" serviceType="GOOSE" />
							<ExtRef intAddr="RA039" serviceType="GOOSE" />
							<ExtRef intAddr="RA040" serviceType="GOOSE" />
							<ExtRef intAddr="RA041" serviceType="GOOSE" />
							<ExtRef intAddr="RA042" serviceType="GOOSE" />
							<ExtRef intAddr="RA043" serviceType="GOOSE" />
							<ExtRef intAddr="RA044" serviceType="GOOSE" />
							<ExtRef intAddr="RA045" serviceType="GOOSE" />
							<ExtRef intAddr="RA046" serviceType="GOOSE" />
							<ExtRef intAddr="RA047" serviceType="GOOSE" />
							<ExtRef intAddr="RA048" serviceType="GOOSE" />
							<ExtRef intAddr="RA049" serviceType="GOOSE" />
							<ExtRef intAddr="RA050" serviceType="GOOSE" />
							<ExtRef intAddr="RA051" serviceType="GOOSE" />
							<ExtRef intAddr="RA052" serviceType="GOOSE" />
							<ExtRef intAddr="RA053" serviceType="GOOSE" />
							<ExtRef intAddr="RA054" serviceType="GOOSE" />
							<ExtRef intAddr="RA055" serviceType="GOOSE" />
							<ExtRef intAddr="RA056" serviceType="GOOSE" />
							<ExtRef intAddr="RA057" serviceType="GOOSE" />
							<ExtRef intAddr="RA058" serviceType="GOOSE" />
							<ExtRef intAddr="RA059" serviceType="GOOSE" />
							<ExtRef intAddr="RA060" serviceType="GOOSE" />
							<ExtRef intAddr="RA061" serviceType="GOOSE" />
							<ExtRef intAddr="RA062" serviceType="GOOSE" />
							<ExtRef intAddr="RA063" serviceType="GOOSE" />
							<ExtRef intAddr="RA064" serviceType="GOOSE" />
							<ExtRef intAddr="RA065" serviceType="GOOSE" />
							<ExtRef intAddr="RA066" serviceType="GOOSE" />
							<ExtRef intAddr="RA067" serviceType="GOOSE" />
							<ExtRef intAddr="RA068" serviceType="GOOSE" />
							<ExtRef intAddr="RA069" serviceType="GOOSE" />
							<ExtRef intAddr="RA070" serviceType="GOOSE" />
							<ExtRef intAddr="RA071" serviceType="GOOSE" />
							<ExtRef intAddr="RA072" serviceType="GOOSE" />
							<ExtRef intAddr="RA073" serviceType="GOOSE" />
							<ExtRef intAddr="RA074" serviceType="GOOSE" />
							<ExtRef intAddr="RA075" serviceType="GOOSE" />
							<ExtRef intAddr="RA076" serviceType="GOOSE" />
							<ExtRef intAddr="RA077" serviceType="GOOSE" />
							<ExtRef intAddr="RA078" serviceType="GOOSE" />
							<ExtRef intAddr="RA079" serviceType="GOOSE" />
							<ExtRef intAddr="RA080" serviceType="GOOSE" />
							<ExtRef intAddr="RA081" serviceType="GOOSE" />
							<ExtRef intAddr="RA082" serviceType="GOOSE" />
							<ExtRef intAddr="RA083" serviceType="GOOSE" />
							<ExtRef intAddr="RA084" serviceType="GOOSE" />
							<ExtRef intAddr="RA085" serviceType="GOOSE" />
							<ExtRef intAddr="RA086" serviceType="GOOSE" />
							<ExtRef intAddr="RA087" serviceType="GOOSE" />
							<ExtRef intAddr="RA088" serviceType="GOOSE" />
							<ExtRef intAddr="RA089" serviceType="GOOSE" />
							<ExtRef intAddr="RA090" serviceType="GOOSE" />
							<ExtRef intAddr="RA091" serviceType="GOOSE" />
							<ExtRef intAddr="RA092" serviceType="GOOSE" />
							<ExtRef intAddr="RA093" serviceType="GOOSE" />
							<ExtRef intAddr="RA094" serviceType="GOOSE" />
							<ExtRef intAddr="RA095" serviceType="GOOSE" />
							<ExtRef intAddr="RA096" serviceType="GOOSE" />
							<ExtRef intAddr="RA097" serviceType="GOOSE" />
							<ExtRef intAddr="RA098" serviceType="GOOSE" />
							<ExtRef intAddr="RA099" serviceType="GOOSE" />
							<ExtRef intAddr="RA100" serviceType="GOOSE" />
							<ExtRef intAddr="RA101" serviceType="GOOSE" />
							<ExtRef intAddr="RA102" serviceType="GOOSE" />
							<ExtRef intAddr="RA103" serviceType="GOOSE" />
							<ExtRef intAddr="RA104" serviceType="GOOSE" />
							<ExtRef intAddr="RA105" serviceType="GOOSE" />
							<ExtRef intAddr="RA106" serviceType="GOOSE" />
							<ExtRef intAddr="RA107" serviceType="GOOSE" />
							<ExtRef intAddr="RA108" serviceType="GOOSE" />
							<ExtRef intAddr="RA109" serviceType="GOOSE" />
							<ExtRef intAddr="RA110" serviceType="GOOSE" />
							<ExtRef intAddr="RA111" serviceType="GOOSE" />
							<ExtRef intAddr="RA112" serviceType="GOOSE" />
							<ExtRef intAddr="RA113" serviceType="GOOSE" />
							<ExtRef intAddr="RA114" serviceType="GOOSE" />
							<ExtRef intAddr="RA115" serviceType="GOOSE" />
							<ExtRef intAddr="RA116" serviceType="GOOSE" />
							<ExtRef intAddr="RA117" serviceType="GOOSE" />
							<ExtRef intAddr="RA118" serviceType="GOOSE" />
							<ExtRef intAddr="RA119" serviceType="GOOSE" />
							<ExtRef intAddr="RA120" serviceType="GOOSE" />
							<ExtRef intAddr="RA121" serviceType="GOOSE" />
							<ExtRef intAddr="RA122" serviceType="GOOSE" />
							<ExtRef intAddr="RA123" serviceType="GOOSE" />
							<ExtRef intAddr="RA124" serviceType="GOOSE" />
							<ExtRef intAddr="RA125" serviceType="GOOSE" />
							<ExtRef intAddr="RA126" serviceType="GOOSE" />
							<ExtRef intAddr="RA127" serviceType="GOOSE" />
							<ExtRef intAddr="RA128" serviceType="GOOSE" />
						</Inputs>
						<GSEControl name="DPAC_SEC_IND_GTx1" datSet="GSE_GTx1" confRev="1" appID="DPAC_6L1_SEC_IND">
							<Private type="SEL_GOOSETXAddress">
								<esel:Address>
									<esel:P type="MAC-Address">01-0C-CD-01-00-08</esel:P>
									<esel:P type="APPID">0008</esel:P>
									<esel:P type="VLAN-ID">06E</esel:P>
									<esel:P type="VLAN-PRIORITY">7</esel:P>
								</esel:Address>
							</Private>
							<Private type="SEL_GOOSETXMinTime">
								<esel:MinTime>4</esel:MinTime>
							</Private>
							<Private type="SEL_GOOSETXMaxTime">
								<esel:MaxTime>1000</esel:MaxTime>
							</Private>
							<IEDName apRef="S1">PP_6L1_SEC_IND</IEDName>
							<IEDName apRef="S1">DPAC_6L3_GUADALU</IEDName>
							<IEDName apRef="S1">DPAC_6L5_PTA_BOMB</IEDName>
							<IEDName apRef="S1">DPAC_6T2_TRAFO</IEDName>
						</GSEControl>
					</LN0>
					<LN lnType="LPHD1_2" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Control" inst="CON">
					<LN0 lnType="LN0_2" lnClass="LLN0" inst="" />
					<LN lnType="LPHD1_2" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC01_08_2" prefix="RB" lnClass="GGIO" inst="1">
						<DOI name="SPCSO01">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB01:RB01" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB01" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO02">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB02:RB02" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB02" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO03">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB03:RB03" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB03" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO04">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB04:RB04" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB04" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO05">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB05:RB05" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB05" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO06">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB06:RB06" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB06" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO07">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB07:RB07" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB07" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO08">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB08:RB08" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB08" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC09_16_2" prefix="RB" lnClass="GGIO" inst="2">
						<DOI name="SPCSO09">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB09:RB09" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB09" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB10:RB10" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB10" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB11" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB11" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB12" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB12" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB13" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB13" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB14" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB14" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB15" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB15" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB16" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB16" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC17_24" prefix="RB" lnClass="GGIO" inst="3">
						<DOI name="SPCSO17">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB17" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB17" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB18" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB18" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB19" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB19" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB20" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB20" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB21" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB21" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB22" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB22" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB23" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB23" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB24" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB24" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC25_32" prefix="RB" lnClass="GGIO" inst="4">
						<DOI name="SPCSO25">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB25" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB25" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB26" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB26" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB27" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB27" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB28" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB28" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB29" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB29" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB30" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB30" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB31" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB31" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB32" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB32" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Annunciators" inst="ANN">
					<LN0 lnType="LN0_2" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:RELAY_EN?5:1" />
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="LPHD1_2" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BS64" prefix="SV" lnClass="GGIO" inst="1">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:SV01" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:SV02" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:SV03" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SV04" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SV05" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SV06" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:SV07" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SV08" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:SV09" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:SV10" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:SV11" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:SV12" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:SV13" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:SV14" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:SV15" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:SV16" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:SV17" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:SV18" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:SV19" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:SV20" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:SV21" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:SV22" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:SV23" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:SV24" />
						</DOI>
						<DOI name="Ind25">
							<DAI name="stVal" esel:datasrc="db:SV25" />
						</DOI>
						<DOI name="Ind26">
							<DAI name="stVal" esel:datasrc="db:SV26" />
						</DOI>
						<DOI name="Ind27">
							<DAI name="stVal" esel:datasrc="db:SV27" />
						</DOI>
						<DOI name="Ind28">
							<DAI name="stVal" esel:datasrc="db:SV28" />
						</DOI>
						<DOI name="Ind29">
							<DAI name="stVal" esel:datasrc="db:SV29" />
						</DOI>
						<DOI name="Ind30">
							<DAI name="stVal" esel:datasrc="db:SV30" />
						</DOI>
						<DOI name="Ind31">
							<DAI name="stVal" esel:datasrc="db:SV31" />
						</DOI>
						<DOI name="Ind32">
							<DAI name="stVal" esel:datasrc="db:SV32" />
						</DOI>
						<DOI name="Ind33">
							<DAI name="stVal" esel:datasrc="db:SV33" />
						</DOI>
						<DOI name="Ind34">
							<DAI name="stVal" esel:datasrc="db:SV34" />
						</DOI>
						<DOI name="Ind35">
							<DAI name="stVal" esel:datasrc="db:SV35" />
						</DOI>
						<DOI name="Ind36">
							<DAI name="stVal" esel:datasrc="db:SV36" />
						</DOI>
						<DOI name="Ind37">
							<DAI name="stVal" esel:datasrc="db:SV37" />
						</DOI>
						<DOI name="Ind38">
							<DAI name="stVal" esel:datasrc="db:SV38" />
						</DOI>
						<DOI name="Ind39">
							<DAI name="stVal" esel:datasrc="db:SV39" />
						</DOI>
						<DOI name="Ind40">
							<DAI name="stVal" esel:datasrc="db:SV40" />
						</DOI>
						<DOI name="Ind41">
							<DAI name="stVal" esel:datasrc="db:SV41" />
						</DOI>
						<DOI name="Ind42">
							<DAI name="stVal" esel:datasrc="db:SV42" />
						</DOI>
						<DOI name="Ind43">
							<DAI name="stVal" esel:datasrc="db:SV43" />
						</DOI>
						<DOI name="Ind44">
							<DAI name="stVal" esel:datasrc="db:SV44" />
						</DOI>
						<DOI name="Ind45">
							<DAI name="stVal" esel:datasrc="db:SV45" />
						</DOI>
						<DOI name="Ind46">
							<DAI name="stVal" esel:datasrc="db:SV46" />
						</DOI>
						<DOI name="Ind47">
							<DAI name="stVal" esel:datasrc="db:SV47" />
						</DOI>
						<DOI name="Ind48">
							<DAI name="stVal" esel:datasrc="db:SV48" />
						</DOI>
						<DOI name="Ind49">
							<DAI name="stVal" esel:datasrc="db:SV49" />
						</DOI>
						<DOI name="Ind50">
							<DAI name="stVal" esel:datasrc="db:SV50" />
						</DOI>
						<DOI name="Ind51">
							<DAI name="stVal" esel:datasrc="db:SV51" />
						</DOI>
						<DOI name="Ind52">
							<DAI name="stVal" esel:datasrc="db:SV52" />
						</DOI>
						<DOI name="Ind53">
							<DAI name="stVal" esel:datasrc="db:SV53" />
						</DOI>
						<DOI name="Ind54">
							<DAI name="stVal" esel:datasrc="db:SV54" />
						</DOI>
						<DOI name="Ind55">
							<DAI name="stVal" esel:datasrc="db:SV55" />
						</DOI>
						<DOI name="Ind56">
							<DAI name="stVal" esel:datasrc="db:SV56" />
						</DOI>
						<DOI name="Ind57">
							<DAI name="stVal" esel:datasrc="db:SV57" />
						</DOI>
						<DOI name="Ind58">
							<DAI name="stVal" esel:datasrc="db:SV58" />
						</DOI>
						<DOI name="Ind59">
							<DAI name="stVal" esel:datasrc="db:SV59" />
						</DOI>
						<DOI name="Ind60">
							<DAI name="stVal" esel:datasrc="db:SV60" />
						</DOI>
						<DOI name="Ind61">
							<DAI name="stVal" esel:datasrc="db:SV61" />
						</DOI>
						<DOI name="Ind62">
							<DAI name="stVal" esel:datasrc="db:SV62" />
						</DOI>
						<DOI name="Ind63">
							<DAI name="stVal" esel:datasrc="db:SV63" />
						</DOI>
						<DOI name="Ind64">
							<DAI name="stVal" esel:datasrc="db:SV64" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS64" prefix="SVT" lnClass="GGIO" inst="2">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:SV01T" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:SV02T" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:SV03T" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SV04T" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SV05T" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SV06T" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:SV07T" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SV08T" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:SV09T" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:SV10T" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:SV11T" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:SV12T" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:SV13T" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:SV14T" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:SV15T" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:SV16T" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:SV17T" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:SV18T" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:SV19T" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:SV20T" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:SV21T" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:SV22T" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:SV23T" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:SV24T" />
						</DOI>
						<DOI name="Ind25">
							<DAI name="stVal" esel:datasrc="db:SV25T" />
						</DOI>
						<DOI name="Ind26">
							<DAI name="stVal" esel:datasrc="db:SV26T" />
						</DOI>
						<DOI name="Ind27">
							<DAI name="stVal" esel:datasrc="db:SV27T" />
						</DOI>
						<DOI name="Ind28">
							<DAI name="stVal" esel:datasrc="db:SV28T" />
						</DOI>
						<DOI name="Ind29">
							<DAI name="stVal" esel:datasrc="db:SV29T" />
						</DOI>
						<DOI name="Ind30">
							<DAI name="stVal" esel:datasrc="db:SV30T" />
						</DOI>
						<DOI name="Ind31">
							<DAI name="stVal" esel:datasrc="db:SV31T" />
						</DOI>
						<DOI name="Ind32">
							<DAI name="stVal" esel:datasrc="db:SV32T" />
						</DOI>
						<DOI name="Ind33">
							<DAI name="stVal" esel:datasrc="db:SV33T" />
						</DOI>
						<DOI name="Ind34">
							<DAI name="stVal" esel:datasrc="db:SV34T" />
						</DOI>
						<DOI name="Ind35">
							<DAI name="stVal" esel:datasrc="db:SV35T" />
						</DOI>
						<DOI name="Ind36">
							<DAI name="stVal" esel:datasrc="db:SV36T" />
						</DOI>
						<DOI name="Ind37">
							<DAI name="stVal" esel:datasrc="db:SV37T" />
						</DOI>
						<DOI name="Ind38">
							<DAI name="stVal" esel:datasrc="db:SV38T" />
						</DOI>
						<DOI name="Ind39">
							<DAI name="stVal" esel:datasrc="db:SV39T" />
						</DOI>
						<DOI name="Ind40">
							<DAI name="stVal" esel:datasrc="db:SV40T" />
						</DOI>
						<DOI name="Ind41">
							<DAI name="stVal" esel:datasrc="db:SV41T" />
						</DOI>
						<DOI name="Ind42">
							<DAI name="stVal" esel:datasrc="db:SV42T" />
						</DOI>
						<DOI name="Ind43">
							<DAI name="stVal" esel:datasrc="db:SV43T" />
						</DOI>
						<DOI name="Ind44">
							<DAI name="stVal" esel:datasrc="db:SV44T" />
						</DOI>
						<DOI name="Ind45">
							<DAI name="stVal" esel:datasrc="db:SV45T" />
						</DOI>
						<DOI name="Ind46">
							<DAI name="stVal" esel:datasrc="db:SV46T" />
						</DOI>
						<DOI name="Ind47">
							<DAI name="stVal" esel:datasrc="db:SV47T" />
						</DOI>
						<DOI name="Ind48">
							<DAI name="stVal" esel:datasrc="db:SV48T" />
						</DOI>
						<DOI name="Ind49">
							<DAI name="stVal" esel:datasrc="db:SV49T" />
						</DOI>
						<DOI name="Ind50">
							<DAI name="stVal" esel:datasrc="db:SV50T" />
						</DOI>
						<DOI name="Ind51">
							<DAI name="stVal" esel:datasrc="db:SV51T" />
						</DOI>
						<DOI name="Ind52">
							<DAI name="stVal" esel:datasrc="db:SV52T" />
						</DOI>
						<DOI name="Ind53">
							<DAI name="stVal" esel:datasrc="db:SV53T" />
						</DOI>
						<DOI name="Ind54">
							<DAI name="stVal" esel:datasrc="db:SV54T" />
						</DOI>
						<DOI name="Ind55">
							<DAI name="stVal" esel:datasrc="db:SV55T" />
						</DOI>
						<DOI name="Ind56">
							<DAI name="stVal" esel:datasrc="db:SV56T" />
						</DOI>
						<DOI name="Ind57">
							<DAI name="stVal" esel:datasrc="db:SV57T" />
						</DOI>
						<DOI name="Ind58">
							<DAI name="stVal" esel:datasrc="db:SV58T" />
						</DOI>
						<DOI name="Ind59">
							<DAI name="stVal" esel:datasrc="db:SV59T" />
						</DOI>
						<DOI name="Ind60">
							<DAI name="stVal" esel:datasrc="db:SV60T" />
						</DOI>
						<DOI name="Ind61">
							<DAI name="stVal" esel:datasrc="db:SV61T" />
						</DOI>
						<DOI name="Ind62">
							<DAI name="stVal" esel:datasrc="db:SV62T" />
						</DOI>
						<DOI name="Ind63">
							<DAI name="stVal" esel:datasrc="db:SV63T" />
						</DOI>
						<DOI name="Ind64">
							<DAI name="stVal" esel:datasrc="db:SV64T" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS32" prefix="LT" lnClass="GGIO" inst="3">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:LT01" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:LT02" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:LT03" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:LT04" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:LT05" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:LT06" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:LT07" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:LT08" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:LT09" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:LT10" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:LT11" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:LT12" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:LT13" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:LT14" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:LT15" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:LT16" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:LT17" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:LT18" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:LT19" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:LT20" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:LT21" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:LT22" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:LT23" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:LT24" />
						</DOI>
						<DOI name="Ind25">
							<DAI name="stVal" esel:datasrc="db:LT25" />
						</DOI>
						<DOI name="Ind26">
							<DAI name="stVal" esel:datasrc="db:LT26" />
						</DOI>
						<DOI name="Ind27">
							<DAI name="stVal" esel:datasrc="db:LT27" />
						</DOI>
						<DOI name="Ind28">
							<DAI name="stVal" esel:datasrc="db:LT28" />
						</DOI>
						<DOI name="Ind29">
							<DAI name="stVal" esel:datasrc="db:LT29" />
						</DOI>
						<DOI name="Ind30">
							<DAI name="stVal" esel:datasrc="db:LT30" />
						</DOI>
						<DOI name="Ind31">
							<DAI name="stVal" esel:datasrc="db:LT31" />
						</DOI>
						<DOI name="Ind32">
							<DAI name="stVal" esel:datasrc="db:LT32" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08_2" prefix="RMBA" lnClass="GGIO" inst="4">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:RMB1A" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:RMB2A" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:RMB3A" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:RMB4A" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:RMB5A" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:RMB6A" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RMB7A" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RMB8A" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08_2" prefix="TMBA" lnClass="GGIO" inst="5">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:TMB1A" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TMB2A" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TMB3A" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:TMB4A" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:TMB5A" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:TMB6A" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:TMB7A" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:TMB8A" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08_2" prefix="RMBB" lnClass="GGIO" inst="6">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:RMB1B" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:RMB2B" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:RMB3B" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:RMB4B" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:RMB5B" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:RMB6B" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RMB7B" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RMB8B" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08_2" prefix="TMBB" lnClass="GGIO" inst="7">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:TMB1B" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TMB2B" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TMB3B" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:TMB4B" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:TMB5B" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:TMB6B" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:TMB7B" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:TMB8B" />
						</DOI>
					</LN>
					<LN lnType="GGIO_AS32" prefix="MV" lnClass="GGIO" inst="8">
						<DOI name="AnIn01">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV01" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn02">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV02" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn03">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV03" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn04">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV04" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn05">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV05" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn06">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV06" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn07">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV07" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn08">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV08" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn09">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV09" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn10">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV10" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn11">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV11" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn12">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV12" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn13">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV13" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn14">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV14" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn15">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV15" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn16">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV16" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn17">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV17" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn18">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV18" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn19">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV19" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn20">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV20" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn21">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV21" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn22">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV22" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn23">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV23" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn24">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV24" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn25">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV25" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn26">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV26" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn27">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV27" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn28">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV28" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn29">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV29" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn30">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV30" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn31">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV31" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn32">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV32" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="IN1" lnClass="GGIO" inst="9">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN101" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN102" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN103" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN104" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN105" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN106" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN107" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN108" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN109" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN110" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN111" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN112" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN113" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN114" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN115" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN116" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="IN1E" lnClass="GGIO" inst="10">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN101E" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN102E" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN103E" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN104E" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN105E" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN106E" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN107E" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN108E" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN109E" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN110E" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN111E" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN112E" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN113E" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN114E" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN115E" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN116E" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="IN1R" lnClass="GGIO" inst="11">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN101R" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN102R" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN103R" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN104R" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN105R" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN106R" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN107R" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN108R" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN109R" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN110R" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN111R" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN112R" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN113R" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN114R" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN115R" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN116R" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="IN2" lnClass="GGIO" inst="12">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN201" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN202" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN203" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN204" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN205" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN206" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN207" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN208" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN209" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN210" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN211" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN212" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN213" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN214" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN215" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN216" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="IN2E" lnClass="GGIO" inst="13">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN201E" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN202E" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN203E" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN204E" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN205E" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN206E" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN207E" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN208E" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN209E" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN210E" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN211E" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN212E" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN213E" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN214E" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN215E" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN216E" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="IN2R" lnClass="GGIO" inst="14">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN201R" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN202R" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN203R" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN204R" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN205R" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN206R" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN207R" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN208R" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN209R" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN210R" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN211R" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN212R" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN213R" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN214R" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN215R" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN216R" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="IN3" lnClass="GGIO" inst="15">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN301" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN302" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN303" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN304" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN305" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN306" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN307" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN308" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN309" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN310" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN311" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN312" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN313" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN314" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN315" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN316" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="IN3E" lnClass="GGIO" inst="16">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN301E" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN302E" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN303E" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN304E" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN305E" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN306E" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN307E" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN308E" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN309E" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN310E" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN311E" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN312E" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN313E" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN314E" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN315E" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN316E" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="IN3R" lnClass="GGIO" inst="17">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN301R" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN302R" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN303R" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN304R" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN305R" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN306R" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN307R" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN308R" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN309R" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN310R" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN311R" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN312R" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN313R" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN314R" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN315R" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN316R" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="OUT1" lnClass="GGIO" inst="18">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT101" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT102" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT103" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT104" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT105" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT106" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:OUT107" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:OUT108" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:OUT109" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:OUT110" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:OUT111" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:OUT112" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:OUT113" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:OUT114" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:OUT115" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:OUT116" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="OUT3" lnClass="GGIO" inst="19">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT301" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT302" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT303" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT304" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT305" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT306" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:OUT307" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:OUT308" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:OUT309" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:OUT310" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:OUT311" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:OUT312" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:OUT313" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:OUT314" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:OUT315" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:OUT316" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS128" prefix="VB" lnClass="GGIO" inst="20">
						<DOI name="Ind001">
							<DAI name="stVal" esel:datasrc="db:VB001" />
						</DOI>
						<DOI name="Ind002">
							<DAI name="stVal" esel:datasrc="db:VB002" />
						</DOI>
						<DOI name="Ind003">
							<DAI name="stVal" esel:datasrc="db:VB003" />
						</DOI>
						<DOI name="Ind004">
							<DAI name="stVal" esel:datasrc="db:VB004" />
						</DOI>
						<DOI name="Ind005">
							<DAI name="stVal" esel:datasrc="db:VB005" />
						</DOI>
						<DOI name="Ind006">
							<DAI name="stVal" esel:datasrc="db:VB006" />
						</DOI>
						<DOI name="Ind007">
							<DAI name="stVal" esel:datasrc="db:VB007" />
						</DOI>
						<DOI name="Ind008">
							<DAI name="stVal" esel:datasrc="db:VB008" />
						</DOI>
						<DOI name="Ind009">
							<DAI name="stVal" esel:datasrc="db:VB009" />
						</DOI>
						<DOI name="Ind010">
							<DAI name="stVal" esel:datasrc="db:VB010" />
						</DOI>
						<DOI name="Ind011">
							<DAI name="stVal" esel:datasrc="db:VB011" />
						</DOI>
						<DOI name="Ind012">
							<DAI name="stVal" esel:datasrc="db:VB012" />
						</DOI>
						<DOI name="Ind013">
							<DAI name="stVal" esel:datasrc="db:VB013" />
						</DOI>
						<DOI name="Ind014">
							<DAI name="stVal" esel:datasrc="db:VB014" />
						</DOI>
						<DOI name="Ind015">
							<DAI name="stVal" esel:datasrc="db:VB015" />
						</DOI>
						<DOI name="Ind016">
							<DAI name="stVal" esel:datasrc="db:VB016" />
						</DOI>
						<DOI name="Ind017">
							<DAI name="stVal" esel:datasrc="db:VB017" />
						</DOI>
						<DOI name="Ind018">
							<DAI name="stVal" esel:datasrc="db:VB018" />
						</DOI>
						<DOI name="Ind019">
							<DAI name="stVal" esel:datasrc="db:VB019" />
						</DOI>
						<DOI name="Ind020">
							<DAI name="stVal" esel:datasrc="db:VB020" />
						</DOI>
						<DOI name="Ind021">
							<DAI name="stVal" esel:datasrc="db:VB021" />
						</DOI>
						<DOI name="Ind022">
							<DAI name="stVal" esel:datasrc="db:VB022" />
						</DOI>
						<DOI name="Ind023">
							<DAI name="stVal" esel:datasrc="db:VB023" />
						</DOI>
						<DOI name="Ind024">
							<DAI name="stVal" esel:datasrc="db:VB024" />
						</DOI>
						<DOI name="Ind025">
							<DAI name="stVal" esel:datasrc="db:VB025" />
						</DOI>
						<DOI name="Ind026">
							<DAI name="stVal" esel:datasrc="db:VB026" />
						</DOI>
						<DOI name="Ind027">
							<DAI name="stVal" esel:datasrc="db:VB027" />
						</DOI>
						<DOI name="Ind028">
							<DAI name="stVal" esel:datasrc="db:VB028" />
						</DOI>
						<DOI name="Ind029">
							<DAI name="stVal" esel:datasrc="db:VB029" />
						</DOI>
						<DOI name="Ind030">
							<DAI name="stVal" esel:datasrc="db:VB030" />
						</DOI>
						<DOI name="Ind031">
							<DAI name="stVal" esel:datasrc="db:VB031" />
						</DOI>
						<DOI name="Ind032">
							<DAI name="stVal" esel:datasrc="db:VB032" />
						</DOI>
						<DOI name="Ind033">
							<DAI name="stVal" esel:datasrc="db:VB033" />
						</DOI>
						<DOI name="Ind034">
							<DAI name="stVal" esel:datasrc="db:VB034" />
						</DOI>
						<DOI name="Ind035">
							<DAI name="stVal" esel:datasrc="db:VB035" />
						</DOI>
						<DOI name="Ind036">
							<DAI name="stVal" esel:datasrc="db:VB036" />
						</DOI>
						<DOI name="Ind037">
							<DAI name="stVal" esel:datasrc="db:VB037" />
						</DOI>
						<DOI name="Ind038">
							<DAI name="stVal" esel:datasrc="db:VB038" />
						</DOI>
						<DOI name="Ind039">
							<DAI name="stVal" esel:datasrc="db:VB039" />
						</DOI>
						<DOI name="Ind040">
							<DAI name="stVal" esel:datasrc="db:VB040" />
						</DOI>
						<DOI name="Ind041">
							<DAI name="stVal" esel:datasrc="db:VB041" />
						</DOI>
						<DOI name="Ind042">
							<DAI name="stVal" esel:datasrc="db:VB042" />
						</DOI>
						<DOI name="Ind043">
							<DAI name="stVal" esel:datasrc="db:VB043" />
						</DOI>
						<DOI name="Ind044">
							<DAI name="stVal" esel:datasrc="db:VB044" />
						</DOI>
						<DOI name="Ind045">
							<DAI name="stVal" esel:datasrc="db:VB045" />
						</DOI>
						<DOI name="Ind046">
							<DAI name="stVal" esel:datasrc="db:VB046" />
						</DOI>
						<DOI name="Ind047">
							<DAI name="stVal" esel:datasrc="db:VB047" />
						</DOI>
						<DOI name="Ind048">
							<DAI name="stVal" esel:datasrc="db:VB048" />
						</DOI>
						<DOI name="Ind049">
							<DAI name="stVal" esel:datasrc="db:VB049" />
						</DOI>
						<DOI name="Ind050">
							<DAI name="stVal" esel:datasrc="db:VB050" />
						</DOI>
						<DOI name="Ind051">
							<DAI name="stVal" esel:datasrc="db:VB051" />
						</DOI>
						<DOI name="Ind052">
							<DAI name="stVal" esel:datasrc="db:VB052" />
						</DOI>
						<DOI name="Ind053">
							<DAI name="stVal" esel:datasrc="db:VB053" />
						</DOI>
						<DOI name="Ind054">
							<DAI name="stVal" esel:datasrc="db:VB054" />
						</DOI>
						<DOI name="Ind055">
							<DAI name="stVal" esel:datasrc="db:VB055" />
						</DOI>
						<DOI name="Ind056">
							<DAI name="stVal" esel:datasrc="db:VB056" />
						</DOI>
						<DOI name="Ind057">
							<DAI name="stVal" esel:datasrc="db:VB057" />
						</DOI>
						<DOI name="Ind058">
							<DAI name="stVal" esel:datasrc="db:VB058" />
						</DOI>
						<DOI name="Ind059">
							<DAI name="stVal" esel:datasrc="db:VB059" />
						</DOI>
						<DOI name="Ind060">
							<DAI name="stVal" esel:datasrc="db:VB060" />
						</DOI>
						<DOI name="Ind061">
							<DAI name="stVal" esel:datasrc="db:VB061" />
						</DOI>
						<DOI name="Ind062">
							<DAI name="stVal" esel:datasrc="db:VB062" />
						</DOI>
						<DOI name="Ind063">
							<DAI name="stVal" esel:datasrc="db:VB063" />
						</DOI>
						<DOI name="Ind064">
							<DAI name="stVal" esel:datasrc="db:VB064" />
						</DOI>
						<DOI name="Ind065">
							<DAI name="stVal" esel:datasrc="db:VB065" />
						</DOI>
						<DOI name="Ind066">
							<DAI name="stVal" esel:datasrc="db:VB066" />
						</DOI>
						<DOI name="Ind067">
							<DAI name="stVal" esel:datasrc="db:VB067" />
						</DOI>
						<DOI name="Ind068">
							<DAI name="stVal" esel:datasrc="db:VB068" />
						</DOI>
						<DOI name="Ind069">
							<DAI name="stVal" esel:datasrc="db:VB069" />
						</DOI>
						<DOI name="Ind070">
							<DAI name="stVal" esel:datasrc="db:VB070" />
						</DOI>
						<DOI name="Ind071">
							<DAI name="stVal" esel:datasrc="db:VB071" />
						</DOI>
						<DOI name="Ind072">
							<DAI name="stVal" esel:datasrc="db:VB072" />
						</DOI>
						<DOI name="Ind073">
							<DAI name="stVal" esel:datasrc="db:VB073" />
						</DOI>
						<DOI name="Ind074">
							<DAI name="stVal" esel:datasrc="db:VB074" />
						</DOI>
						<DOI name="Ind075">
							<DAI name="stVal" esel:datasrc="db:VB075" />
						</DOI>
						<DOI name="Ind076">
							<DAI name="stVal" esel:datasrc="db:VB076" />
						</DOI>
						<DOI name="Ind077">
							<DAI name="stVal" esel:datasrc="db:VB077" />
						</DOI>
						<DOI name="Ind078">
							<DAI name="stVal" esel:datasrc="db:VB078" />
						</DOI>
						<DOI name="Ind079">
							<DAI name="stVal" esel:datasrc="db:VB079" />
						</DOI>
						<DOI name="Ind080">
							<DAI name="stVal" esel:datasrc="db:VB080" />
						</DOI>
						<DOI name="Ind081">
							<DAI name="stVal" esel:datasrc="db:VB081" />
						</DOI>
						<DOI name="Ind082">
							<DAI name="stVal" esel:datasrc="db:VB082" />
						</DOI>
						<DOI name="Ind083">
							<DAI name="stVal" esel:datasrc="db:VB083" />
						</DOI>
						<DOI name="Ind084">
							<DAI name="stVal" esel:datasrc="db:VB084" />
						</DOI>
						<DOI name="Ind085">
							<DAI name="stVal" esel:datasrc="db:VB085" />
						</DOI>
						<DOI name="Ind086">
							<DAI name="stVal" esel:datasrc="db:VB086" />
						</DOI>
						<DOI name="Ind087">
							<DAI name="stVal" esel:datasrc="db:VB087" />
						</DOI>
						<DOI name="Ind088">
							<DAI name="stVal" esel:datasrc="db:VB088" />
						</DOI>
						<DOI name="Ind089">
							<DAI name="stVal" esel:datasrc="db:VB089" />
						</DOI>
						<DOI name="Ind090">
							<DAI name="stVal" esel:datasrc="db:VB090" />
						</DOI>
						<DOI name="Ind091">
							<DAI name="stVal" esel:datasrc="db:VB091" />
						</DOI>
						<DOI name="Ind092">
							<DAI name="stVal" esel:datasrc="db:VB092" />
						</DOI>
						<DOI name="Ind093">
							<DAI name="stVal" esel:datasrc="db:VB093" />
						</DOI>
						<DOI name="Ind094">
							<DAI name="stVal" esel:datasrc="db:VB094" />
						</DOI>
						<DOI name="Ind095">
							<DAI name="stVal" esel:datasrc="db:VB095" />
						</DOI>
						<DOI name="Ind096">
							<DAI name="stVal" esel:datasrc="db:VB096" />
						</DOI>
						<DOI name="Ind097">
							<DAI name="stVal" esel:datasrc="db:VB097" />
						</DOI>
						<DOI name="Ind098">
							<DAI name="stVal" esel:datasrc="db:VB098" />
						</DOI>
						<DOI name="Ind099">
							<DAI name="stVal" esel:datasrc="db:VB099" />
						</DOI>
						<DOI name="Ind100">
							<DAI name="stVal" esel:datasrc="db:VB100" />
						</DOI>
						<DOI name="Ind101">
							<DAI name="stVal" esel:datasrc="db:VB101" />
						</DOI>
						<DOI name="Ind102">
							<DAI name="stVal" esel:datasrc="db:VB102" />
						</DOI>
						<DOI name="Ind103">
							<DAI name="stVal" esel:datasrc="db:VB103" />
						</DOI>
						<DOI name="Ind104">
							<DAI name="stVal" esel:datasrc="db:VB104" />
						</DOI>
						<DOI name="Ind105">
							<DAI name="stVal" esel:datasrc="db:VB105" />
						</DOI>
						<DOI name="Ind106">
							<DAI name="stVal" esel:datasrc="db:VB106" />
						</DOI>
						<DOI name="Ind107">
							<DAI name="stVal" esel:datasrc="db:VB107" />
						</DOI>
						<DOI name="Ind108">
							<DAI name="stVal" esel:datasrc="db:VB108" />
						</DOI>
						<DOI name="Ind109">
							<DAI name="stVal" esel:datasrc="db:VB109" />
						</DOI>
						<DOI name="Ind110">
							<DAI name="stVal" esel:datasrc="db:VB110" />
						</DOI>
						<DOI name="Ind111">
							<DAI name="stVal" esel:datasrc="db:VB111" />
						</DOI>
						<DOI name="Ind112">
							<DAI name="stVal" esel:datasrc="db:VB112" />
						</DOI>
						<DOI name="Ind113">
							<DAI name="stVal" esel:datasrc="db:VB113" />
						</DOI>
						<DOI name="Ind114">
							<DAI name="stVal" esel:datasrc="db:VB114" />
						</DOI>
						<DOI name="Ind115">
							<DAI name="stVal" esel:datasrc="db:VB115" />
						</DOI>
						<DOI name="Ind116">
							<DAI name="stVal" esel:datasrc="db:VB116" />
						</DOI>
						<DOI name="Ind117">
							<DAI name="stVal" esel:datasrc="db:VB117" />
						</DOI>
						<DOI name="Ind118">
							<DAI name="stVal" esel:datasrc="db:VB118" />
						</DOI>
						<DOI name="Ind119">
							<DAI name="stVal" esel:datasrc="db:VB119" />
						</DOI>
						<DOI name="Ind120">
							<DAI name="stVal" esel:datasrc="db:VB120" />
						</DOI>
						<DOI name="Ind121">
							<DAI name="stVal" esel:datasrc="db:VB121" />
						</DOI>
						<DOI name="Ind122">
							<DAI name="stVal" esel:datasrc="db:VB122" />
						</DOI>
						<DOI name="Ind123">
							<DAI name="stVal" esel:datasrc="db:VB123" />
						</DOI>
						<DOI name="Ind124">
							<DAI name="stVal" esel:datasrc="db:VB124" />
						</DOI>
						<DOI name="Ind125">
							<DAI name="stVal" esel:datasrc="db:VB125" />
						</DOI>
						<DOI name="Ind126">
							<DAI name="stVal" esel:datasrc="db:VB126" />
						</DOI>
						<DOI name="Ind127">
							<DAI name="stVal" esel:datasrc="db:VB127" />
						</DOI>
						<DOI name="Ind128">
							<DAI name="stVal" esel:datasrc="db:VB128" />
						</DOI>
					</LN>
					<LN lnType="GGIO_1_AS32" prefix="RA" lnClass="GGIO" inst="21">
						<DOI name="Ra001">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA001" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra002">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA002" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra003">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA003" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra004">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA004" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra005">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA005" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra006">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA006" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra007">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA007" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra008">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA008" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra009">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA009" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra010">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA010" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra011">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA011" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra012">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA012" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra013">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA013" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra014">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA014" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra015">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA015" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra016">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA016" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra017">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA017" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra018">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA018" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra019">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA019" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra020">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA020" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra021">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA021" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra022">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA022" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra023">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA023" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra024">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA024" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra025">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA025" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra026">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA026" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra027">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA027" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra028">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA028" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra029">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA029" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra030">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA030" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra031">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA031" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra032">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA032" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_2_AS32" prefix="RA" lnClass="GGIO" inst="22">
						<DOI name="Ra033">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA033" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra034">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA034" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra035">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA035" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra036">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA036" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra037">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA037" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra038">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA038" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra039">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA039" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra040">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA040" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra041">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA041" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra042">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA042" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra043">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA043" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra044">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA044" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra045">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA045" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra046">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA046" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra047">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA047" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra048">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA048" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra049">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA049" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra050">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA050" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra051">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA051" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra052">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA052" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra053">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA053" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra054">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA054" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra055">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA055" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra056">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA056" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra057">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA057" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra058">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA058" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra059">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA059" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra060">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA060" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra061">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA061" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra062">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA062" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra063">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA063" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra064">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA064" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_3_AS32" prefix="RA" lnClass="GGIO" inst="23">
						<DOI name="Ra065">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA065" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra066">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA066" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra067">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA067" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra068">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA068" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra069">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA069" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra070">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA070" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra071">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA071" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra072">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA072" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra073">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA073" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra074">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA074" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra075">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA075" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra076">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA076" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra077">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA077" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra078">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA078" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra079">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA079" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra080">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA080" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra081">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA081" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra082">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA082" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra083">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA083" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra084">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA084" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra085">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA085" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra086">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA086" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra087">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA087" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra088">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA088" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra089">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA089" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra090">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA090" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra091">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA091" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra092">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA092" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra093">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA093" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra094">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA094" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra095">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA095" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra096">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA096" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_4_AS32" prefix="RA" lnClass="GGIO" inst="24">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ra097">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA097" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra098">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA098" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra099">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA099" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra100">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA100" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra101">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA101" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra102">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA102" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra103">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA103" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra104">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA104" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra105">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA105" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra106">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA106" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra107">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA107" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra108">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA108" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra109">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA109" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra110">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA110" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra111">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA111" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra112">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA112" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra113">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA113" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra114">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA114" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra115">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA115" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra116">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA116" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra117">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA117" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra118">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA118" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra119">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA119" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra120">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA120" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra121">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA121" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra122">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA122" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra123">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA123" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra124">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA124" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra125">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA125" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra126">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA126" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra127">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA127" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra128">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA128" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_AS32" prefix="SC" lnClass="GGIO" inst="25">
						<DOI name="AnIn01">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC01" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn02">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC02" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn03">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC03" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn04">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC04" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn05">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC05" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn06">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC06" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn07">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC07" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn08">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC08" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn09">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC09" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn10">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC10" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn11">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC11" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn12">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC12" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn13">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC13" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn14">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC14" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn15">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC15" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn16">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC16" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn17">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC17" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn18">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC18" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn19">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC19" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn20">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC20" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn21">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC21" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn22">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC22" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn23">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC23" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn24">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC24" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn25">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC25" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn26">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC26" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn27">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC27" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn28">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC28" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn29">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC29" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn30">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC30" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn31">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC31" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn32">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC32" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="KEMA certification" name="DPAC_6L3_GUADALU" type="SEL_2440" manufacturer="SEL" configVersion="ICD-2440-R110-V0-Z000000-D20180412" originalSclVersion="2007" originalSclRevision="B" owner="SE_HINCAPIE">
		<Private type="SEL_IedInfo">
			<esel:ModelNumber>SEL-2440</esel:ModelNumber>
			<esel:ModelNumber>SEL-2440-0</esel:ModelNumber>
			<esel:ModelVersionMin>R215</esel:ModelVersionMin>
			<esel:ClassFileVersion>006</esel:ClassFileVersion>
			<esel:ClassFileDescription default="true">61850 Ed2 (R215 or later)</esel:ClassFileDescription>
			<esel:IcdFilePath>C:\Users\dgperez\AppData\Local\SEL\AcSELerator\Architect\Palette\DPAC_LT_PETAPA.CID</esel:IcdFilePath>
			<esel:CidSentTime>11/27/2022 07:30:34</esel:CidSentTime>
		</Private>
		<Private type="SEL_IedResources">
			<esel:InDigitals>
				<esel:InBits format="RB{0:D2}" min="1" max="32" />
				<esel:InBits format="VB{0:D3}" min="1" max="128" />
			</esel:InDigitals>
			<esel:InAnalogs>
				<esel:InFloat format="RA{0:D3}" min="1" max="128" />
			</esel:InAnalogs>
			<esel:GooseTx minMaxTime="50" />
			<esel:Reports maxDataSetSize="8000" />
		</Private>
		<Private type="SEL_IedComm">
			<esel:MMS inactivityTimeout="900" />
			<esel:FtpUsername>FTPUSER</esel:FtpUsername>
		</Private>
		<Private type="SEL_OriginatorAccess">
			<esel:Originator category="0" allowed="1" />
			<esel:Originator category="1" allowed="1" />
			<esel:Originator category="2" allowed="1" />
			<esel:Originator category="3" allowed="1" />
			<esel:Originator category="4" allowed="1" />
			<esel:Originator category="5" allowed="1" />
			<esel:Originator category="6" allowed="1" />
			<esel:Originator category="7" allowed="1" />
			<esel:Originator category="8" allowed="1" />
		</Private>
		<Private type="SEL_GooseSubscription">
			<!-- This section is overwritten by Architect and regenerated from information in the <Inputs> elements.
           Changes to this section will not be preserved.  Edits must be made to the <Inputs> elements directly. -->
			<esel:GooseSubscription iedName="PP_6L3_GUADALU" ldInst="CFG" cbName="PP_GUADAL_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-09" APPID="0009" VLAN-ID="06E" VLAN-PRIORITY="7" appId="PP_6L3_GUADALU" goCbRef="PP_6L3_GUADALUCFG/LLN0$GO$PP_GUADAL_GTx1" datSetRef="PP_6L3_GUADALUCFG/LLN0$GSE_GTx1" pubRxStatus="VB028">
				<esel:GooseRxEntry tdlString="(VB002$r0)Bool" />
				<esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB001$r1)Bool" />
				<esel:GooseRxEntry tdlString="(r1$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB014$r2)Bool" />
				<esel:GooseRxEntry tdlString="(r2$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB018$r3)Bool" />
				<esel:GooseRxEntry tdlString="(r3$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB016$r4)Bool" />
				<esel:GooseRxEntry tdlString="(r4$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB010$r5)Bool" />
				<esel:GooseRxEntry tdlString="(r5$o0x1807)BVstring13" />
			</esel:GooseSubscription>
			<esel:GooseSubscription iedName="PP_6L3_GUADALU" ldInst="CFG" cbName="TRIP_GUADAL_GTx1" datSet="TRIP_GTx1" confRev="1" mAddr="01-0C-CD-01-00-0E" APPID="000E" VLAN-ID="06E" VLAN-PRIORITY="4" appId="PP_6L3_GUADALU" goCbRef="PP_6L3_GUADALUCFG/LLN0$GO$TRIP_GUADAL_GTx1" datSetRef="PP_6L3_GUADALUCFG/LLN0$TRIP_GTx1" pubRxStatus="VB032">
				<esel:GooseRxEntry tdlString="{(VB005$r0)Bool,Bool,Bool,Bool,(r0$o0x1807)BVstring13,Utctime}" />
				<esel:GooseRxEntry tdlString="{(VB006$r1)Bool,(r1$o0x1807)BVstring13,Utctime}" />
				<esel:GooseRxEntry tdlString="{(VB007$r2)Bool,Bool,Bool,Bool,(r2$o0x1807)BVstring13,Utctime}" />
			</esel:GooseSubscription>
			<esel:GooseSubscription iedName="DPAC_6L1_SEC_IND" ldInst="CFG" cbName="DPAC_SEC_IND_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-08" APPID="0008" VLAN-ID="06E" VLAN-PRIORITY="7" appId="DPAC_6L1_SEC_IND" goCbRef="DPAC_6L1_SEC_INDCFG/LLN0$GO$DPAC_SEC_IND_GTx1" datSetRef="DPAC_6L1_SEC_INDCFG/LLN0$GSE_GTx1" pubRxStatus="VB025">
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="(VB022$r0)Bool" />
				<esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
			</esel:GooseSubscription>
			<esel:GooseSubscription iedName="DPAC_6L5_PTA_BOMB" ldInst="CFG" cbName="DPAC_PTA_BOMB_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-05" APPID="0005" VLAN-ID="06E" VLAN-PRIORITY="7" appId="DPAC_6L5_PTA_BOMB" goCbRef="DPAC_6L5_PTA_BOMBCFG/LLN0$GO$DPAC_PTA_BOMB_GTx1" datSetRef="DPAC_6L5_PTA_BOMBCFG/LLN0$GSE_GTx1" pubRxStatus="VB026">
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="(VB023$r0)Bool" />
				<esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
			</esel:GooseSubscription>
			<esel:GooseSubscription iedName="DPAC_6T2_TRAFO" ldInst="CFG" cbName="DPAC_TRAFO_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-15" APPID="0015" VLAN-ID="06E" VLAN-PRIORITY="7" appId="DPAC_6T2_TRAFO" goCbRef="DPAC_6T2_TRAFOCFG/LLN0$GO$DPAC_TRAFO_GTx1" datSetRef="DPAC_6T2_TRAFOCFG/LLN0$GSE_GTx1" pubRxStatus="VB027">
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="(VB024$r0)Bool" />
				<esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
			</esel:GooseSubscription>
		</Private>
		<Services nameLength="64">
			<DynAssociation max="7" />
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="22" maxAttributes="200" />
			<ReadWrite />
			<ConfReportControl max="14" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
			<GOOSE max="8" />
			<FileHandling mms="false" ftp="true" />
			<ConfLNs />
			<ClientServices goose="true" bufReport="true" unbufReport="true" maxGOOSE="16">
				<TimeSyncProt other="true" />
			</ClientServices>
			<RedProt prp="true" />
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Authentication />
				<LDevice desc="Config" inst="CFG">
					<LN0 lnType="LN0_2" lnClass="LLN0" inst="">
						<DataSet desc="SVTs 1 al 52" name="ANN1">
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind17" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind18" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind19" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind20" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind21" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind22" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind23" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind24" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind25" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind26" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind27" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind28" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind29" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind30" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind31" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind32" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind33" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind34" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind35" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind36" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind37" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind38" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind39" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind40" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind41" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind42" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind43" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind44" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind45" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind46" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind47" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind48" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind49" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind50" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind51" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind52" fc="ST" />
						</DataSet>
						<DataSet desc="Entradas digitales 201 al 216 y 301 al 316." name="ANN3">
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind16" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind16" fc="ST" />
						</DataSet>
						<DataSet desc="SVTs 53 al 64. LTs 1-8." name="ANN2">
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind53" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind54" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind55" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind56" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind57" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind58" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind59" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind60" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind61" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind62" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind63" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind64" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind16" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind08" fc="ST" />
						</DataSet>
						<DataSet desc="Virtual Bits 1 al 50" name="ANN4">
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind001" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind002" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind003" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind004" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind005" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind006" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind007" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind008" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind009" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind010" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind011" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind012" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind013" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind014" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind015" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind016" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind017" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind018" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind019" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind020" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind021" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind022" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind023" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind024" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind025" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind026" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind027" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind028" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind029" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind030" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind031" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind032" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind033" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind034" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind035" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind036" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind037" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind038" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind039" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind040" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind041" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind042" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind043" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind044" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind045" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind046" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind047" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind048" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind049" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind050" fc="ST" />
						</DataSet>
						<DataSet desc="Control de RBs" name="CTRL1">
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO09" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO10" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO11" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO12" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO13" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO14" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO15" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO16" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO17" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO18" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO19" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO20" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO21" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO22" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO23" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO24" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO25" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO26" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO27" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO28" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO29" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO30" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO31" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO32" fc="ST" />
						</DataSet>
						<DataSet desc="Para gooses transmitidos" name="GSE_GTx1">
							<Private type="Siemens-GUID">fa43edf5e8024ef0a19bade057fb8a86</Private>
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind14" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind14" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind10" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind11" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind12" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind13" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind15" daName="q" fc="ST" />
						</DataSet>
						<ReportControl desc="SVTs 1 al 52" name="ANN1" datSet="ANN1" rptID="DPAC_6L3_GUADALU" confRev="1" buffered="true" bufTime="250" indexed="false">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="SVTs 53 al 64 y LTs 1 al 8" name="ANN2" datSet="ANN2" rptID="DPAC_6L3_GUADALU" confRev="1" buffered="true" bufTime="250" indexed="false">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Entradas digitales 201 al 216 y 301 al 316" name="ANN3" datSet="ANN3" rptID="DPAC_6L3_GUADALU" confRev="1" buffered="true" bufTime="250" indexed="false">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Virtual Bits 1 al 50" name="ANN4" datSet="ANN4" rptID="DPAC_6L3_GUADALU" confRev="1" buffered="true" bufTime="250" indexed="false">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Control de RBs" name="CTRL1" datSet="CTRL1" rptID="DPAC_6L3_GUADALU" confRev="1" buffered="true" bufTime="500" indexed="false">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:RELAY_EN?5:1" />
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:RELAY_EN?3:1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d">
								<Val>Config</Val>
							</DAI>
							<DAI name="configRev">
								<Val>1</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007A</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef intAddr="RB01" serviceType="GOOSE" />
							<ExtRef intAddr="RB02" serviceType="GOOSE" />
							<ExtRef intAddr="RB03" serviceType="GOOSE" />
							<ExtRef intAddr="RB04" serviceType="GOOSE" />
							<ExtRef intAddr="RB05" serviceType="GOOSE" />
							<ExtRef intAddr="RB06" serviceType="GOOSE" />
							<ExtRef intAddr="RB07" serviceType="GOOSE" />
							<ExtRef intAddr="RB08" serviceType="GOOSE" />
							<ExtRef intAddr="RB09" serviceType="GOOSE" />
							<ExtRef intAddr="RB10" serviceType="GOOSE" />
							<ExtRef intAddr="RB11" serviceType="GOOSE" />
							<ExtRef intAddr="RB12" serviceType="GOOSE" />
							<ExtRef intAddr="RB13" serviceType="GOOSE" />
							<ExtRef intAddr="RB14" serviceType="GOOSE" />
							<ExtRef intAddr="RB15" serviceType="GOOSE" />
							<ExtRef intAddr="RB16" serviceType="GOOSE" />
							<ExtRef intAddr="RB17" serviceType="GOOSE" />
							<ExtRef intAddr="RB18" serviceType="GOOSE" />
							<ExtRef intAddr="RB19" serviceType="GOOSE" />
							<ExtRef intAddr="RB20" serviceType="GOOSE" />
							<ExtRef intAddr="RB21" serviceType="GOOSE" />
							<ExtRef intAddr="RB22" serviceType="GOOSE" />
							<ExtRef intAddr="RB23" serviceType="GOOSE" />
							<ExtRef intAddr="RB24" serviceType="GOOSE" />
							<ExtRef intAddr="RB25" serviceType="GOOSE" />
							<ExtRef intAddr="RB26" serviceType="GOOSE" />
							<ExtRef intAddr="RB27" serviceType="GOOSE" />
							<ExtRef intAddr="RB28" serviceType="GOOSE" />
							<ExtRef intAddr="RB29" serviceType="GOOSE" />
							<ExtRef intAddr="RB30" serviceType="GOOSE" />
							<ExtRef intAddr="RB31" serviceType="GOOSE" />
							<ExtRef intAddr="RB32" serviceType="GOOSE" />
							<ExtRef desc="Abrir Q0 PP" iedName="PP_6L3_GUADALU" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind04" daName="stVal" intAddr="VB001|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PP_GUADAL_GTx1" />
							<ExtRef desc="Cerrar Q0 PP" iedName="PP_6L3_GUADALU" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind03" daName="stVal" intAddr="VB002|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PP_GUADAL_GTx1" />
							<ExtRef intAddr="VB003" serviceType="GOOSE" />
							<ExtRef intAddr="VB004" serviceType="GOOSE" />
							<ExtRef desc="TRIP1 PP" iedName="PP_6L3_GUADALU" ldInst="PRO" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="VB005|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="TRIP_GUADAL_GTx1" />
							<ExtRef desc="TRIP2 PP" iedName="PP_6L3_GUADALU" ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" intAddr="VB006|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="TRIP_GUADAL_GTx1" />
							<ExtRef desc="TRIP87 PP" iedName="PP_6L3_GUADALU" ldInst="PRO" prefix="TRP87" lnClass="PTRC" lnInst="3" doName="Tr" daName="general" intAddr="VB007|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="TRIP_GUADAL_GTx1" />
							<ExtRef intAddr="VB008" serviceType="GOOSE" />
							<ExtRef intAddr="VB009" serviceType="GOOSE" />
							<ExtRef desc="BLOQUEO 86B" iedName="PP_6L3_GUADALU" ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" daName="stVal" intAddr="VB010|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PP_GUADAL_GTx1" />
							<ExtRef intAddr="VB011" serviceType="GOOSE" />
							<ExtRef intAddr="VB012" serviceType="GOOSE" />
							<ExtRef intAddr="VB013" serviceType="GOOSE" />
							<ExtRef desc="Cond. cierre PP" iedName="PP_6L3_GUADALU" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind10" daName="stVal" intAddr="VB014|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PP_GUADAL_GTx1" />
							<ExtRef intAddr="VB015" serviceType="GOOSE" />
							<ExtRef desc="Subtensión de barra" iedName="PP_6L3_GUADALU" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind12" daName="stVal" intAddr="VB016|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PP_GUADAL_GTx1" />
							<ExtRef intAddr="VB017" serviceType="GOOSE" />
							<ExtRef desc="Subtensión de linea" iedName="PP_6L3_GUADALU" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind11" daName="stVal" intAddr="VB018|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PP_GUADAL_GTx1" />
							<ExtRef intAddr="VB019" serviceType="GOOSE" />
							<ExtRef intAddr="VB020" serviceType="GOOSE" />
							<ExtRef intAddr="VB021" serviceType="GOOSE" />
							<ExtRef desc="Q3 ABIERTO INDUSTRIAL" iedName="DPAC_6L1_SEC_IND" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" intAddr="VB022|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="DPAC_SEC_IND_GTx1" />
							<ExtRef desc="Q3 ABIERTO PLANTA DE BOMBEO" iedName="DPAC_6L5_PTA_BOMB" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" intAddr="VB023|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="DPAC_PTA_BOMB_GTx1" />
							<ExtRef desc="Q3 ABIERTO TRAFO" iedName="DPAC_6T2_TRAFO" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" intAddr="VB024|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="DPAC_TRAFO_GTx1" />
							<ExtRef desc="FALLA GOOSE DPAC SECTOR INDUSTRIAL" iedName="DPAC_6L1_SEC_IND" intAddr="VB025" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_SEC_IND_GTx1" />
							<ExtRef desc="FALLA GOOSE DPAC PLANTA DE BOMBEO" iedName="DPAC_6L5_PTA_BOMB" intAddr="VB026" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_PTA_BOMB_GTx1" />
							<ExtRef desc="FALLA GOOSE DPAC TRAFO" iedName="DPAC_6T2_TRAFO" intAddr="VB027" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_TRAFO_GTx1" />
							<ExtRef desc="FALLA GOOSE PP1 " iedName="PP_6L3_GUADALU" intAddr="VB028" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="PP_GUADAL_GTx1" />
							<ExtRef intAddr="VB029" serviceType="GOOSE" />
							<ExtRef intAddr="VB030" serviceType="GOOSE" />
							<ExtRef intAddr="VB031" serviceType="GOOSE" />
							<ExtRef desc="FALLA GOOSE TRIP PP" iedName="PP_6L3_GUADALU" intAddr="VB032" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="TRIP_GUADAL_GTx1" />
							<ExtRef intAddr="VB033" serviceType="GOOSE" />
							<ExtRef intAddr="VB034" serviceType="GOOSE" />
							<ExtRef intAddr="VB035" serviceType="GOOSE" />
							<ExtRef intAddr="VB036" serviceType="GOOSE" />
							<ExtRef intAddr="VB037" serviceType="GOOSE" />
							<ExtRef intAddr="VB038" serviceType="GOOSE" />
							<ExtRef intAddr="VB039" serviceType="GOOSE" />
							<ExtRef intAddr="VB040" serviceType="GOOSE" />
							<ExtRef intAddr="VB041" serviceType="GOOSE" />
							<ExtRef intAddr="VB042" serviceType="GOOSE" />
							<ExtRef intAddr="VB043" serviceType="GOOSE" />
							<ExtRef intAddr="VB044" serviceType="GOOSE" />
							<ExtRef intAddr="VB045" serviceType="GOOSE" />
							<ExtRef intAddr="VB046" serviceType="GOOSE" />
							<ExtRef intAddr="VB047" serviceType="GOOSE" />
							<ExtRef intAddr="VB048" serviceType="GOOSE" />
							<ExtRef intAddr="VB049" serviceType="GOOSE" />
							<ExtRef intAddr="VB050" serviceType="GOOSE" />
							<ExtRef intAddr="VB051" serviceType="GOOSE" />
							<ExtRef intAddr="VB052" serviceType="GOOSE" />
							<ExtRef intAddr="VB053" serviceType="GOOSE" />
							<ExtRef intAddr="VB054" serviceType="GOOSE" />
							<ExtRef intAddr="VB055" serviceType="GOOSE" />
							<ExtRef intAddr="VB056" serviceType="GOOSE" />
							<ExtRef intAddr="VB057" serviceType="GOOSE" />
							<ExtRef intAddr="VB058" serviceType="GOOSE" />
							<ExtRef intAddr="VB059" serviceType="GOOSE" />
							<ExtRef intAddr="VB060" serviceType="GOOSE" />
							<ExtRef intAddr="VB061" serviceType="GOOSE" />
							<ExtRef intAddr="VB062" serviceType="GOOSE" />
							<ExtRef intAddr="VB063" serviceType="GOOSE" />
							<ExtRef intAddr="VB064" serviceType="GOOSE" />
							<ExtRef intAddr="VB065" serviceType="GOOSE" />
							<ExtRef intAddr="VB066" serviceType="GOOSE" />
							<ExtRef intAddr="VB067" serviceType="GOOSE" />
							<ExtRef intAddr="VB068" serviceType="GOOSE" />
							<ExtRef intAddr="VB069" serviceType="GOOSE" />
							<ExtRef intAddr="VB070" serviceType="GOOSE" />
							<ExtRef intAddr="VB071" serviceType="GOOSE" />
							<ExtRef intAddr="VB072" serviceType="GOOSE" />
							<ExtRef intAddr="VB073" serviceType="GOOSE" />
							<ExtRef intAddr="VB074" serviceType="GOOSE" />
							<ExtRef intAddr="VB075" serviceType="GOOSE" />
							<ExtRef intAddr="VB076" serviceType="GOOSE" />
							<ExtRef intAddr="VB077" serviceType="GOOSE" />
							<ExtRef intAddr="VB078" serviceType="GOOSE" />
							<ExtRef intAddr="VB079" serviceType="GOOSE" />
							<ExtRef intAddr="VB080" serviceType="GOOSE" />
							<ExtRef intAddr="VB081" serviceType="GOOSE" />
							<ExtRef intAddr="VB082" serviceType="GOOSE" />
							<ExtRef intAddr="VB083" serviceType="GOOSE" />
							<ExtRef intAddr="VB084" serviceType="GOOSE" />
							<ExtRef intAddr="VB085" serviceType="GOOSE" />
							<ExtRef intAddr="VB086" serviceType="GOOSE" />
							<ExtRef intAddr="VB087" serviceType="GOOSE" />
							<ExtRef intAddr="VB088" serviceType="GOOSE" />
							<ExtRef intAddr="VB089" serviceType="GOOSE" />
							<ExtRef intAddr="VB090" serviceType="GOOSE" />
							<ExtRef intAddr="VB091" serviceType="GOOSE" />
							<ExtRef intAddr="VB092" serviceType="GOOSE" />
							<ExtRef intAddr="VB093" serviceType="GOOSE" />
							<ExtRef intAddr="VB094" serviceType="GOOSE" />
							<ExtRef intAddr="VB095" serviceType="GOOSE" />
							<ExtRef intAddr="VB096" serviceType="GOOSE" />
							<ExtRef intAddr="VB097" serviceType="GOOSE" />
							<ExtRef intAddr="VB098" serviceType="GOOSE" />
							<ExtRef intAddr="VB099" serviceType="GOOSE" />
							<ExtRef intAddr="VB100" serviceType="GOOSE" />
							<ExtRef intAddr="VB101" serviceType="GOOSE" />
							<ExtRef intAddr="VB102" serviceType="GOOSE" />
							<ExtRef intAddr="VB103" serviceType="GOOSE" />
							<ExtRef intAddr="VB104" serviceType="GOOSE" />
							<ExtRef intAddr="VB105" serviceType="GOOSE" />
							<ExtRef intAddr="VB106" serviceType="GOOSE" />
							<ExtRef intAddr="VB107" serviceType="GOOSE" />
							<ExtRef intAddr="VB108" serviceType="GOOSE" />
							<ExtRef intAddr="VB109" serviceType="GOOSE" />
							<ExtRef intAddr="VB110" serviceType="GOOSE" />
							<ExtRef intAddr="VB111" serviceType="GOOSE" />
							<ExtRef intAddr="VB112" serviceType="GOOSE" />
							<ExtRef intAddr="VB113" serviceType="GOOSE" />
							<ExtRef intAddr="VB114" serviceType="GOOSE" />
							<ExtRef intAddr="VB115" serviceType="GOOSE" />
							<ExtRef intAddr="VB116" serviceType="GOOSE" />
							<ExtRef intAddr="VB117" serviceType="GOOSE" />
							<ExtRef intAddr="VB118" serviceType="GOOSE" />
							<ExtRef intAddr="VB119" serviceType="GOOSE" />
							<ExtRef intAddr="VB120" serviceType="GOOSE" />
							<ExtRef intAddr="VB121" serviceType="GOOSE" />
							<ExtRef intAddr="VB122" serviceType="GOOSE" />
							<ExtRef intAddr="VB123" serviceType="GOOSE" />
							<ExtRef intAddr="VB124" serviceType="GOOSE" />
							<ExtRef intAddr="VB125" serviceType="GOOSE" />
							<ExtRef intAddr="VB126" serviceType="GOOSE" />
							<ExtRef intAddr="VB127" serviceType="GOOSE" />
							<ExtRef intAddr="VB128" serviceType="GOOSE" />
							<ExtRef intAddr="RA001" serviceType="GOOSE" />
							<ExtRef intAddr="RA002" serviceType="GOOSE" />
							<ExtRef intAddr="RA003" serviceType="GOOSE" />
							<ExtRef intAddr="RA004" serviceType="GOOSE" />
							<ExtRef intAddr="RA005" serviceType="GOOSE" />
							<ExtRef intAddr="RA006" serviceType="GOOSE" />
							<ExtRef intAddr="RA007" serviceType="GOOSE" />
							<ExtRef intAddr="RA008" serviceType="GOOSE" />
							<ExtRef intAddr="RA009" serviceType="GOOSE" />
							<ExtRef intAddr="RA010" serviceType="GOOSE" />
							<ExtRef intAddr="RA011" serviceType="GOOSE" />
							<ExtRef intAddr="RA012" serviceType="GOOSE" />
							<ExtRef intAddr="RA013" serviceType="GOOSE" />
							<ExtRef intAddr="RA014" serviceType="GOOSE" />
							<ExtRef intAddr="RA015" serviceType="GOOSE" />
							<ExtRef intAddr="RA016" serviceType="GOOSE" />
							<ExtRef intAddr="RA017" serviceType="GOOSE" />
							<ExtRef intAddr="RA018" serviceType="GOOSE" />
							<ExtRef intAddr="RA019" serviceType="GOOSE" />
							<ExtRef intAddr="RA020" serviceType="GOOSE" />
							<ExtRef intAddr="RA021" serviceType="GOOSE" />
							<ExtRef intAddr="RA022" serviceType="GOOSE" />
							<ExtRef intAddr="RA023" serviceType="GOOSE" />
							<ExtRef intAddr="RA024" serviceType="GOOSE" />
							<ExtRef intAddr="RA025" serviceType="GOOSE" />
							<ExtRef intAddr="RA026" serviceType="GOOSE" />
							<ExtRef intAddr="RA027" serviceType="GOOSE" />
							<ExtRef intAddr="RA028" serviceType="GOOSE" />
							<ExtRef intAddr="RA029" serviceType="GOOSE" />
							<ExtRef intAddr="RA030" serviceType="GOOSE" />
							<ExtRef intAddr="RA031" serviceType="GOOSE" />
							<ExtRef intAddr="RA032" serviceType="GOOSE" />
							<ExtRef intAddr="RA033" serviceType="GOOSE" />
							<ExtRef intAddr="RA034" serviceType="GOOSE" />
							<ExtRef intAddr="RA035" serviceType="GOOSE" />
							<ExtRef intAddr="RA036" serviceType="GOOSE" />
							<ExtRef intAddr="RA037" serviceType="GOOSE" />
							<ExtRef intAddr="RA038" serviceType="GOOSE" />
							<ExtRef intAddr="RA039" serviceType="GOOSE" />
							<ExtRef intAddr="RA040" serviceType="GOOSE" />
							<ExtRef intAddr="RA041" serviceType="GOOSE" />
							<ExtRef intAddr="RA042" serviceType="GOOSE" />
							<ExtRef intAddr="RA043" serviceType="GOOSE" />
							<ExtRef intAddr="RA044" serviceType="GOOSE" />
							<ExtRef intAddr="RA045" serviceType="GOOSE" />
							<ExtRef intAddr="RA046" serviceType="GOOSE" />
							<ExtRef intAddr="RA047" serviceType="GOOSE" />
							<ExtRef intAddr="RA048" serviceType="GOOSE" />
							<ExtRef intAddr="RA049" serviceType="GOOSE" />
							<ExtRef intAddr="RA050" serviceType="GOOSE" />
							<ExtRef intAddr="RA051" serviceType="GOOSE" />
							<ExtRef intAddr="RA052" serviceType="GOOSE" />
							<ExtRef intAddr="RA053" serviceType="GOOSE" />
							<ExtRef intAddr="RA054" serviceType="GOOSE" />
							<ExtRef intAddr="RA055" serviceType="GOOSE" />
							<ExtRef intAddr="RA056" serviceType="GOOSE" />
							<ExtRef intAddr="RA057" serviceType="GOOSE" />
							<ExtRef intAddr="RA058" serviceType="GOOSE" />
							<ExtRef intAddr="RA059" serviceType="GOOSE" />
							<ExtRef intAddr="RA060" serviceType="GOOSE" />
							<ExtRef intAddr="RA061" serviceType="GOOSE" />
							<ExtRef intAddr="RA062" serviceType="GOOSE" />
							<ExtRef intAddr="RA063" serviceType="GOOSE" />
							<ExtRef intAddr="RA064" serviceType="GOOSE" />
							<ExtRef intAddr="RA065" serviceType="GOOSE" />
							<ExtRef intAddr="RA066" serviceType="GOOSE" />
							<ExtRef intAddr="RA067" serviceType="GOOSE" />
							<ExtRef intAddr="RA068" serviceType="GOOSE" />
							<ExtRef intAddr="RA069" serviceType="GOOSE" />
							<ExtRef intAddr="RA070" serviceType="GOOSE" />
							<ExtRef intAddr="RA071" serviceType="GOOSE" />
							<ExtRef intAddr="RA072" serviceType="GOOSE" />
							<ExtRef intAddr="RA073" serviceType="GOOSE" />
							<ExtRef intAddr="RA074" serviceType="GOOSE" />
							<ExtRef intAddr="RA075" serviceType="GOOSE" />
							<ExtRef intAddr="RA076" serviceType="GOOSE" />
							<ExtRef intAddr="RA077" serviceType="GOOSE" />
							<ExtRef intAddr="RA078" serviceType="GOOSE" />
							<ExtRef intAddr="RA079" serviceType="GOOSE" />
							<ExtRef intAddr="RA080" serviceType="GOOSE" />
							<ExtRef intAddr="RA081" serviceType="GOOSE" />
							<ExtRef intAddr="RA082" serviceType="GOOSE" />
							<ExtRef intAddr="RA083" serviceType="GOOSE" />
							<ExtRef intAddr="RA084" serviceType="GOOSE" />
							<ExtRef intAddr="RA085" serviceType="GOOSE" />
							<ExtRef intAddr="RA086" serviceType="GOOSE" />
							<ExtRef intAddr="RA087" serviceType="GOOSE" />
							<ExtRef intAddr="RA088" serviceType="GOOSE" />
							<ExtRef intAddr="RA089" serviceType="GOOSE" />
							<ExtRef intAddr="RA090" serviceType="GOOSE" />
							<ExtRef intAddr="RA091" serviceType="GOOSE" />
							<ExtRef intAddr="RA092" serviceType="GOOSE" />
							<ExtRef intAddr="RA093" serviceType="GOOSE" />
							<ExtRef intAddr="RA094" serviceType="GOOSE" />
							<ExtRef intAddr="RA095" serviceType="GOOSE" />
							<ExtRef intAddr="RA096" serviceType="GOOSE" />
							<ExtRef intAddr="RA097" serviceType="GOOSE" />
							<ExtRef intAddr="RA098" serviceType="GOOSE" />
							<ExtRef intAddr="RA099" serviceType="GOOSE" />
							<ExtRef intAddr="RA100" serviceType="GOOSE" />
							<ExtRef intAddr="RA101" serviceType="GOOSE" />
							<ExtRef intAddr="RA102" serviceType="GOOSE" />
							<ExtRef intAddr="RA103" serviceType="GOOSE" />
							<ExtRef intAddr="RA104" serviceType="GOOSE" />
							<ExtRef intAddr="RA105" serviceType="GOOSE" />
							<ExtRef intAddr="RA106" serviceType="GOOSE" />
							<ExtRef intAddr="RA107" serviceType="GOOSE" />
							<ExtRef intAddr="RA108" serviceType="GOOSE" />
							<ExtRef intAddr="RA109" serviceType="GOOSE" />
							<ExtRef intAddr="RA110" serviceType="GOOSE" />
							<ExtRef intAddr="RA111" serviceType="GOOSE" />
							<ExtRef intAddr="RA112" serviceType="GOOSE" />
							<ExtRef intAddr="RA113" serviceType="GOOSE" />
							<ExtRef intAddr="RA114" serviceType="GOOSE" />
							<ExtRef intAddr="RA115" serviceType="GOOSE" />
							<ExtRef intAddr="RA116" serviceType="GOOSE" />
							<ExtRef intAddr="RA117" serviceType="GOOSE" />
							<ExtRef intAddr="RA118" serviceType="GOOSE" />
							<ExtRef intAddr="RA119" serviceType="GOOSE" />
							<ExtRef intAddr="RA120" serviceType="GOOSE" />
							<ExtRef intAddr="RA121" serviceType="GOOSE" />
							<ExtRef intAddr="RA122" serviceType="GOOSE" />
							<ExtRef intAddr="RA123" serviceType="GOOSE" />
							<ExtRef intAddr="RA124" serviceType="GOOSE" />
							<ExtRef intAddr="RA125" serviceType="GOOSE" />
							<ExtRef intAddr="RA126" serviceType="GOOSE" />
							<ExtRef intAddr="RA127" serviceType="GOOSE" />
							<ExtRef intAddr="RA128" serviceType="GOOSE" />
						</Inputs>
						<GSEControl name="DPAC_GUADALU_GTx1" datSet="GSE_GTx1" confRev="1" appID="DPAC_6L3_GUADALU">
							<Private type="SEL_GOOSETXAddress">
								<esel:Address>
									<esel:P type="MAC-Address">01-0C-CD-01-00-03</esel:P>
									<esel:P type="APPID">0003</esel:P>
									<esel:P type="VLAN-ID">06E</esel:P>
									<esel:P type="VLAN-PRIORITY">7</esel:P>
								</esel:Address>
							</Private>
							<Private type="SEL_GOOSETXMinTime">
								<esel:MinTime>4</esel:MinTime>
							</Private>
							<Private type="SEL_GOOSETXMaxTime">
								<esel:MaxTime>1000</esel:MaxTime>
							</Private>
							<IEDName apRef="S1">PP_6L3_GUADALU</IEDName>
							<IEDName apRef="S1">DPAC_6L1_SEC_IND</IEDName>
							<IEDName apRef="S1">DPAC_6L5_PTA_BOMB</IEDName>
							<IEDName apRef="S1">DPAC_6T2_TRAFO</IEDName>
						</GSEControl>
					</LN0>
					<LN lnType="LPHD1_2" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Control" inst="CON">
					<LN0 lnType="LN0_2" lnClass="LLN0" inst="" />
					<LN lnType="LPHD1_2" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC01_08_2" prefix="RB" lnClass="GGIO" inst="1">
						<DOI name="SPCSO01">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB01:RB01" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB01" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO02">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB02:RB02" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB02" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO03">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB03:RB03" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB03" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO04">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB04:RB04" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB04" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO05">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB05:RB05" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB05" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO06">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB06:RB06" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB06" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO07">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB07:RB07" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB07" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO08">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB08:RB08" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB08" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC09_16_2" prefix="RB" lnClass="GGIO" inst="2">
						<DOI name="SPCSO09">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB09:RB09" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB09" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB10:RB10" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB10" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB11" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB11" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB12" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB12" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB13" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB13" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB14" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB14" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB15" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB15" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB16" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB16" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC17_24" prefix="RB" lnClass="GGIO" inst="3">
						<DOI name="SPCSO17">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB17" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB17" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB18" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB18" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB19" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB19" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB20" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB20" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB21" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB21" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB22" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB22" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB23" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB23" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB24" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB24" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC25_32" prefix="RB" lnClass="GGIO" inst="4">
						<DOI name="SPCSO25">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB25" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB25" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB26" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB26" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB27" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB27" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB28" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB28" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB29" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB29" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB30" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB30" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB31" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB31" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB32" />
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB32" />
							<DAI name="ctlModel">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Annunciators" inst="ANN">
					<LN0 lnType="LN0_2" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:RELAY_EN?5:1" />
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="LPHD1_2" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="Proxy">
							<DAI name="stVal">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BS64" prefix="SV" lnClass="GGIO" inst="1">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:SV01" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:SV02" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:SV03" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SV04" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SV05" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SV06" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:SV07" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SV08" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:SV09" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:SV10" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:SV11" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:SV12" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:SV13" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:SV14" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:SV15" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:SV16" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:SV17" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:SV18" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:SV19" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:SV20" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:SV21" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:SV22" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:SV23" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:SV24" />
						</DOI>
						<DOI name="Ind25">
							<DAI name="stVal" esel:datasrc="db:SV25" />
						</DOI>
						<DOI name="Ind26">
							<DAI name="stVal" esel:datasrc="db:SV26" />
						</DOI>
						<DOI name="Ind27">
							<DAI name="stVal" esel:datasrc="db:SV27" />
						</DOI>
						<DOI name="Ind28">
							<DAI name="stVal" esel:datasrc="db:SV28" />
						</DOI>
						<DOI name="Ind29">
							<DAI name="stVal" esel:datasrc="db:SV29" />
						</DOI>
						<DOI name="Ind30">
							<DAI name="stVal" esel:datasrc="db:SV30" />
						</DOI>
						<DOI name="Ind31">
							<DAI name="stVal" esel:datasrc="db:SV31" />
						</DOI>
						<DOI name="Ind32">
							<DAI name="stVal" esel:datasrc="db:SV32" />
						</DOI>
						<DOI name="Ind33">
							<DAI name="stVal" esel:datasrc="db:SV33" />
						</DOI>
						<DOI name="Ind34">
							<DAI name="stVal" esel:datasrc="db:SV34" />
						</DOI>
						<DOI name="Ind35">
							<DAI name="stVal" esel:datasrc="db:SV35" />
						</DOI>
						<DOI name="Ind36">
							<DAI name="stVal" esel:datasrc="db:SV36" />
						</DOI>
						<DOI name="Ind37">
							<DAI name="stVal" esel:datasrc="db:SV37" />
						</DOI>
						<DOI name="Ind38">
							<DAI name="stVal" esel:datasrc="db:SV38" />
						</DOI>
						<DOI name="Ind39">
							<DAI name="stVal" esel:datasrc="db:SV39" />
						</DOI>
						<DOI name="Ind40">
							<DAI name="stVal" esel:datasrc="db:SV40" />
						</DOI>
						<DOI name="Ind41">
							<DAI name="stVal" esel:datasrc="db:SV41" />
						</DOI>
						<DOI name="Ind42">
							<DAI name="stVal" esel:datasrc="db:SV42" />
						</DOI>
						<DOI name="Ind43">
							<DAI name="stVal" esel:datasrc="db:SV43" />
						</DOI>
						<DOI name="Ind44">
							<DAI name="stVal" esel:datasrc="db:SV44" />
						</DOI>
						<DOI name="Ind45">
							<DAI name="stVal" esel:datasrc="db:SV45" />
						</DOI>
						<DOI name="Ind46">
							<DAI name="stVal" esel:datasrc="db:SV46" />
						</DOI>
						<DOI name="Ind47">
							<DAI name="stVal" esel:datasrc="db:SV47" />
						</DOI>
						<DOI name="Ind48">
							<DAI name="stVal" esel:datasrc="db:SV48" />
						</DOI>
						<DOI name="Ind49">
							<DAI name="stVal" esel:datasrc="db:SV49" />
						</DOI>
						<DOI name="Ind50">
							<DAI name="stVal" esel:datasrc="db:SV50" />
						</DOI>
						<DOI name="Ind51">
							<DAI name="stVal" esel:datasrc="db:SV51" />
						</DOI>
						<DOI name="Ind52">
							<DAI name="stVal" esel:datasrc="db:SV52" />
						</DOI>
						<DOI name="Ind53">
							<DAI name="stVal" esel:datasrc="db:SV53" />
						</DOI>
						<DOI name="Ind54">
							<DAI name="stVal" esel:datasrc="db:SV54" />
						</DOI>
						<DOI name="Ind55">
							<DAI name="stVal" esel:datasrc="db:SV55" />
						</DOI>
						<DOI name="Ind56">
							<DAI name="stVal" esel:datasrc="db:SV56" />
						</DOI>
						<DOI name="Ind57">
							<DAI name="stVal" esel:datasrc="db:SV57" />
						</DOI>
						<DOI name="Ind58">
							<DAI name="stVal" esel:datasrc="db:SV58" />
						</DOI>
						<DOI name="Ind59">
							<DAI name="stVal" esel:datasrc="db:SV59" />
						</DOI>
						<DOI name="Ind60">
							<DAI name="stVal" esel:datasrc="db:SV60" />
						</DOI>
						<DOI name="Ind61">
							<DAI name="stVal" esel:datasrc="db:SV61" />
						</DOI>
						<DOI name="Ind62">
							<DAI name="stVal" esel:datasrc="db:SV62" />
						</DOI>
						<DOI name="Ind63">
							<DAI name="stVal" esel:datasrc="db:SV63" />
						</DOI>
						<DOI name="Ind64">
							<DAI name="stVal" esel:datasrc="db:SV64" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS64" prefix="SVT" lnClass="GGIO" inst="2">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:SV01T" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:SV02T" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:SV03T" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SV04T" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SV05T" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SV06T" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:SV07T" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SV08T" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:SV09T" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:SV10T" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:SV11T" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:SV12T" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:SV13T" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:SV14T" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:SV15T" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:SV16T" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:SV17T" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:SV18T" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:SV19T" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:SV20T" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:SV21T" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:SV22T" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:SV23T" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:SV24T" />
						</DOI>
						<DOI name="Ind25">
							<DAI name="stVal" esel:datasrc="db:SV25T" />
						</DOI>
						<DOI name="Ind26">
							<DAI name="stVal" esel:datasrc="db:SV26T" />
						</DOI>
						<DOI name="Ind27">
							<DAI name="stVal" esel:datasrc="db:SV27T" />
						</DOI>
						<DOI name="Ind28">
							<DAI name="stVal" esel:datasrc="db:SV28T" />
						</DOI>
						<DOI name="Ind29">
							<DAI name="stVal" esel:datasrc="db:SV29T" />
						</DOI>
						<DOI name="Ind30">
							<DAI name="stVal" esel:datasrc="db:SV30T" />
						</DOI>
						<DOI name="Ind31">
							<DAI name="stVal" esel:datasrc="db:SV31T" />
						</DOI>
						<DOI name="Ind32">
							<DAI name="stVal" esel:datasrc="db:SV32T" />
						</DOI>
						<DOI name="Ind33">
							<DAI name="stVal" esel:datasrc="db:SV33T" />
						</DOI>
						<DOI name="Ind34">
							<DAI name="stVal" esel:datasrc="db:SV34T" />
						</DOI>
						<DOI name="Ind35">
							<DAI name="stVal" esel:datasrc="db:SV35T" />
						</DOI>
						<DOI name="Ind36">
							<DAI name="stVal" esel:datasrc="db:SV36T" />
						</DOI>
						<DOI name="Ind37">
							<DAI name="stVal" esel:datasrc="db:SV37T" />
						</DOI>
						<DOI name="Ind38">
							<DAI name="stVal" esel:datasrc="db:SV38T" />
						</DOI>
						<DOI name="Ind39">
							<DAI name="stVal" esel:datasrc="db:SV39T" />
						</DOI>
						<DOI name="Ind40">
							<DAI name="stVal" esel:datasrc="db:SV40T" />
						</DOI>
						<DOI name="Ind41">
							<DAI name="stVal" esel:datasrc="db:SV41T" />
						</DOI>
						<DOI name="Ind42">
							<DAI name="stVal" esel:datasrc="db:SV42T" />
						</DOI>
						<DOI name="Ind43">
							<DAI name="stVal" esel:datasrc="db:SV43T" />
						</DOI>
						<DOI name="Ind44">
							<DAI name="stVal" esel:datasrc="db:SV44T" />
						</DOI>
						<DOI name="Ind45">
							<DAI name="stVal" esel:datasrc="db:SV45T" />
						</DOI>
						<DOI name="Ind46">
							<DAI name="stVal" esel:datasrc="db:SV46T" />
						</DOI>
						<DOI name="Ind47">
							<DAI name="stVal" esel:datasrc="db:SV47T" />
						</DOI>
						<DOI name="Ind48">
							<DAI name="stVal" esel:datasrc="db:SV48T" />
						</DOI>
						<DOI name="Ind49">
							<DAI name="stVal" esel:datasrc="db:SV49T" />
						</DOI>
						<DOI name="Ind50">
							<DAI name="stVal" esel:datasrc="db:SV50T" />
						</DOI>
						<DOI name="Ind51">
							<DAI name="stVal" esel:datasrc="db:SV51T" />
						</DOI>
						<DOI name="Ind52">
							<DAI name="stVal" esel:datasrc="db:SV52T" />
						</DOI>
						<DOI name="Ind53">
							<DAI name="stVal" esel:datasrc="db:SV53T" />
						</DOI>
						<DOI name="Ind54">
							<DAI name="stVal" esel:datasrc="db:SV54T" />
						</DOI>
						<DOI name="Ind55">
							<DAI name="stVal" esel:datasrc="db:SV55T" />
						</DOI>
						<DOI name="Ind56">
							<DAI name="stVal" esel:datasrc="db:SV56T" />
						</DOI>
						<DOI name="Ind57">
							<DAI name="stVal" esel:datasrc="db:SV57T" />
						</DOI>
						<DOI name="Ind58">
							<DAI name="stVal" esel:datasrc="db:SV58T" />
						</DOI>
						<DOI name="Ind59">
							<DAI name="stVal" esel:datasrc="db:SV59T" />
						</DOI>
						<DOI name="Ind60">
							<DAI name="stVal" esel:datasrc="db:SV60T" />
						</DOI>
						<DOI name="Ind61">
							<DAI name="stVal" esel:datasrc="db:SV61T" />
						</DOI>
						<DOI name="Ind62">
							<DAI name="stVal" esel:datasrc="db:SV62T" />
						</DOI>
						<DOI name="Ind63">
							<DAI name="stVal" esel:datasrc="db:SV63T" />
						</DOI>
						<DOI name="Ind64">
							<DAI name="stVal" esel:datasrc="db:SV64T" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS32" prefix="LT" lnClass="GGIO" inst="3">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:LT01" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:LT02" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:LT03" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:LT04" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:LT05" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:LT06" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:LT07" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:LT08" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:LT09" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:LT10" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:LT11" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:LT12" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:LT13" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:LT14" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:LT15" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:LT16" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:LT17" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:LT18" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:LT19" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:LT20" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:LT21" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:LT22" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:LT23" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:LT24" />
						</DOI>
						<DOI name="Ind25">
							<DAI name="stVal" esel:datasrc="db:LT25" />
						</DOI>
						<DOI name="Ind26">
							<DAI name="stVal" esel:datasrc="db:LT26" />
						</DOI>
						<DOI name="Ind27">
							<DAI name="stVal" esel:datasrc="db:LT27" />
						</DOI>
						<DOI name="Ind28">
							<DAI name="stVal" esel:datasrc="db:LT28" />
						</DOI>
						<DOI name="Ind29">
							<DAI name="stVal" esel:datasrc="db:LT29" />
						</DOI>
						<DOI name="Ind30">
							<DAI name="stVal" esel:datasrc="db:LT30" />
						</DOI>
						<DOI name="Ind31">
							<DAI name="stVal" esel:datasrc="db:LT31" />
						</DOI>
						<DOI name="Ind32">
							<DAI name="stVal" esel:datasrc="db:LT32" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08_2" prefix="RMBA" lnClass="GGIO" inst="4">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:RMB1A" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:RMB2A" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:RMB3A" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:RMB4A" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:RMB5A" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:RMB6A" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RMB7A" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RMB8A" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08_2" prefix="TMBA" lnClass="GGIO" inst="5">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:TMB1A" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TMB2A" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TMB3A" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:TMB4A" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:TMB5A" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:TMB6A" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:TMB7A" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:TMB8A" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08_2" prefix="RMBB" lnClass="GGIO" inst="6">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:RMB1B" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:RMB2B" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:RMB3B" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:RMB4B" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:RMB5B" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:RMB6B" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RMB7B" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RMB8B" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08_2" prefix="TMBB" lnClass="GGIO" inst="7">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:TMB1B" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TMB2B" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TMB3B" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:TMB4B" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:TMB5B" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:TMB6B" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:TMB7B" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:TMB8B" />
						</DOI>
					</LN>
					<LN lnType="GGIO_AS32" prefix="MV" lnClass="GGIO" inst="8">
						<DOI name="AnIn01">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV01" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn02">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV02" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn03">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV03" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn04">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV04" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn05">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV05" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn06">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV06" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn07">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV07" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn08">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV08" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn09">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV09" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn10">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV10" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn11">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV11" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn12">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV12" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn13">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV13" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn14">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV14" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn15">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV15" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn16">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV16" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn17">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV17" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn18">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV18" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn19">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV19" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn20">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV20" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn21">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV21" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn22">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV22" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn23">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV23" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn24">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV24" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn25">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV25" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn26">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV26" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn27">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV27" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn28">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV28" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn29">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV29" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn30">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV30" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn31">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV31" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn32">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV32" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="IN1" lnClass="GGIO" inst="9">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN101" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN102" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN103" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN104" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN105" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN106" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN107" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN108" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN109" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN110" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN111" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN112" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN113" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN114" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN115" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN116" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="IN1E" lnClass="GGIO" inst="10">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN101E" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN102E" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN103E" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN104E" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN105E" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN106E" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN107E" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN108E" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN109E" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN110E" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN111E" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN112E" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN113E" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN114E" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN115E" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN116E" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="IN1R" lnClass="GGIO" inst="11">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN101R" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN102R" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN103R" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN104R" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN105R" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN106R" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN107R" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN108R" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN109R" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN110R" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN111R" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN112R" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN113R" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN114R" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN115R" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN116R" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="IN2" lnClass="GGIO" inst="12">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN201" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN202" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN203" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN204" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN205" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN206" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN207" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN208" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN209" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN210" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN211" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN212" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN213" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN214" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN215" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN216" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="IN2E" lnClass="GGIO" inst="13">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN201E" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN202E" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN203E" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN204E" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN205E" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN206E" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN207E" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN208E" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN209E" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN210E" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN211E" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN212E" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN213E" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN214E" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN215E" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN216E" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="IN2R" lnClass="GGIO" inst="14">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN201R" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN202R" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN203R" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN204R" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN205R" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN206R" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN207R" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN208R" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN209R" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN210R" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN211R" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN212R" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN213R" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN214R" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN215R" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN216R" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="IN3" lnClass="GGIO" inst="15">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN301" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN302" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN303" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN304" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN305" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN306" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN307" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN308" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN309" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN310" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN311" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN312" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN313" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN314" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN315" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN316" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="IN3E" lnClass="GGIO" inst="16">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN301E" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN302E" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN303E" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN304E" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN305E" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN306E" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN307E" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN308E" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN309E" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN310E" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN311E" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN312E" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN313E" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN314E" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN315E" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN316E" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="IN3R" lnClass="GGIO" inst="17">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN301R" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN302R" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN303R" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN304R" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN305R" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN306R" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN307R" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:IN308R" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:IN309R" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:IN310R" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:IN311R" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:IN312R" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:IN313R" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:IN314R" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:IN315R" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:IN316R" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="OUT1" lnClass="GGIO" inst="18">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT101" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT102" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT103" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT104" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT105" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT106" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:OUT107" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:OUT108" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:OUT109" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:OUT110" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:OUT111" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:OUT112" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:OUT113" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:OUT114" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:OUT115" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:OUT116" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16_2" prefix="OUT3" lnClass="GGIO" inst="19">
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT301" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT302" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT303" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT304" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT305" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT306" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:OUT307" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:OUT308" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:OUT309" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:OUT310" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:OUT311" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:OUT312" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:OUT313" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:OUT314" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:OUT315" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:OUT316" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS128" prefix="VB" lnClass="GGIO" inst="20">
						<DOI name="Ind001">
							<DAI name="stVal" esel:datasrc="db:VB001" />
						</DOI>
						<DOI name="Ind002">
							<DAI name="stVal" esel:datasrc="db:VB002" />
						</DOI>
						<DOI name="Ind003">
							<DAI name="stVal" esel:datasrc="db:VB003" />
						</DOI>
						<DOI name="Ind004">
							<DAI name="stVal" esel:datasrc="db:VB004" />
						</DOI>
						<DOI name="Ind005">
							<DAI name="stVal" esel:datasrc="db:VB005" />
						</DOI>
						<DOI name="Ind006">
							<DAI name="stVal" esel:datasrc="db:VB006" />
						</DOI>
						<DOI name="Ind007">
							<DAI name="stVal" esel:datasrc="db:VB007" />
						</DOI>
						<DOI name="Ind008">
							<DAI name="stVal" esel:datasrc="db:VB008" />
						</DOI>
						<DOI name="Ind009">
							<DAI name="stVal" esel:datasrc="db:VB009" />
						</DOI>
						<DOI name="Ind010">
							<DAI name="stVal" esel:datasrc="db:VB010" />
						</DOI>
						<DOI name="Ind011">
							<DAI name="stVal" esel:datasrc="db:VB011" />
						</DOI>
						<DOI name="Ind012">
							<DAI name="stVal" esel:datasrc="db:VB012" />
						</DOI>
						<DOI name="Ind013">
							<DAI name="stVal" esel:datasrc="db:VB013" />
						</DOI>
						<DOI name="Ind014">
							<DAI name="stVal" esel:datasrc="db:VB014" />
						</DOI>
						<DOI name="Ind015">
							<DAI name="stVal" esel:datasrc="db:VB015" />
						</DOI>
						<DOI name="Ind016">
							<DAI name="stVal" esel:datasrc="db:VB016" />
						</DOI>
						<DOI name="Ind017">
							<DAI name="stVal" esel:datasrc="db:VB017" />
						</DOI>
						<DOI name="Ind018">
							<DAI name="stVal" esel:datasrc="db:VB018" />
						</DOI>
						<DOI name="Ind019">
							<DAI name="stVal" esel:datasrc="db:VB019" />
						</DOI>
						<DOI name="Ind020">
							<DAI name="stVal" esel:datasrc="db:VB020" />
						</DOI>
						<DOI name="Ind021">
							<DAI name="stVal" esel:datasrc="db:VB021" />
						</DOI>
						<DOI name="Ind022">
							<DAI name="stVal" esel:datasrc="db:VB022" />
						</DOI>
						<DOI name="Ind023">
							<DAI name="stVal" esel:datasrc="db:VB023" />
						</DOI>
						<DOI name="Ind024">
							<DAI name="stVal" esel:datasrc="db:VB024" />
						</DOI>
						<DOI name="Ind025">
							<DAI name="stVal" esel:datasrc="db:VB025" />
						</DOI>
						<DOI name="Ind026">
							<DAI name="stVal" esel:datasrc="db:VB026" />
						</DOI>
						<DOI name="Ind027">
							<DAI name="stVal" esel:datasrc="db:VB027" />
						</DOI>
						<DOI name="Ind028">
							<DAI name="stVal" esel:datasrc="db:VB028" />
						</DOI>
						<DOI name="Ind029">
							<DAI name="stVal" esel:datasrc="db:VB029" />
						</DOI>
						<DOI name="Ind030">
							<DAI name="stVal" esel:datasrc="db:VB030" />
						</DOI>
						<DOI name="Ind031">
							<DAI name="stVal" esel:datasrc="db:VB031" />
						</DOI>
						<DOI name="Ind032">
							<DAI name="stVal" esel:datasrc="db:VB032" />
						</DOI>
						<DOI name="Ind033">
							<DAI name="stVal" esel:datasrc="db:VB033" />
						</DOI>
						<DOI name="Ind034">
							<DAI name="stVal" esel:datasrc="db:VB034" />
						</DOI>
						<DOI name="Ind035">
							<DAI name="stVal" esel:datasrc="db:VB035" />
						</DOI>
						<DOI name="Ind036">
							<DAI name="stVal" esel:datasrc="db:VB036" />
						</DOI>
						<DOI name="Ind037">
							<DAI name="stVal" esel:datasrc="db:VB037" />
						</DOI>
						<DOI name="Ind038">
							<DAI name="stVal" esel:datasrc="db:VB038" />
						</DOI>
						<DOI name="Ind039">
							<DAI name="stVal" esel:datasrc="db:VB039" />
						</DOI>
						<DOI name="Ind040">
							<DAI name="stVal" esel:datasrc="db:VB040" />
						</DOI>
						<DOI name="Ind041">
							<DAI name="stVal" esel:datasrc="db:VB041" />
						</DOI>
						<DOI name="Ind042">
							<DAI name="stVal" esel:datasrc="db:VB042" />
						</DOI>
						<DOI name="Ind043">
							<DAI name="stVal" esel:datasrc="db:VB043" />
						</DOI>
						<DOI name="Ind044">
							<DAI name="stVal" esel:datasrc="db:VB044" />
						</DOI>
						<DOI name="Ind045">
							<DAI name="stVal" esel:datasrc="db:VB045" />
						</DOI>
						<DOI name="Ind046">
							<DAI name="stVal" esel:datasrc="db:VB046" />
						</DOI>
						<DOI name="Ind047">
							<DAI name="stVal" esel:datasrc="db:VB047" />
						</DOI>
						<DOI name="Ind048">
							<DAI name="stVal" esel:datasrc="db:VB048" />
						</DOI>
						<DOI name="Ind049">
							<DAI name="stVal" esel:datasrc="db:VB049" />
						</DOI>
						<DOI name="Ind050">
							<DAI name="stVal" esel:datasrc="db:VB050" />
						</DOI>
						<DOI name="Ind051">
							<DAI name="stVal" esel:datasrc="db:VB051" />
						</DOI>
						<DOI name="Ind052">
							<DAI name="stVal" esel:datasrc="db:VB052" />
						</DOI>
						<DOI name="Ind053">
							<DAI name="stVal" esel:datasrc="db:VB053" />
						</DOI>
						<DOI name="Ind054">
							<DAI name="stVal" esel:datasrc="db:VB054" />
						</DOI>
						<DOI name="Ind055">
							<DAI name="stVal" esel:datasrc="db:VB055" />
						</DOI>
						<DOI name="Ind056">
							<DAI name="stVal" esel:datasrc="db:VB056" />
						</DOI>
						<DOI name="Ind057">
							<DAI name="stVal" esel:datasrc="db:VB057" />
						</DOI>
						<DOI name="Ind058">
							<DAI name="stVal" esel:datasrc="db:VB058" />
						</DOI>
						<DOI name="Ind059">
							<DAI name="stVal" esel:datasrc="db:VB059" />
						</DOI>
						<DOI name="Ind060">
							<DAI name="stVal" esel:datasrc="db:VB060" />
						</DOI>
						<DOI name="Ind061">
							<DAI name="stVal" esel:datasrc="db:VB061" />
						</DOI>
						<DOI name="Ind062">
							<DAI name="stVal" esel:datasrc="db:VB062" />
						</DOI>
						<DOI name="Ind063">
							<DAI name="stVal" esel:datasrc="db:VB063" />
						</DOI>
						<DOI name="Ind064">
							<DAI name="stVal" esel:datasrc="db:VB064" />
						</DOI>
						<DOI name="Ind065">
							<DAI name="stVal" esel:datasrc="db:VB065" />
						</DOI>
						<DOI name="Ind066">
							<DAI name="stVal" esel:datasrc="db:VB066" />
						</DOI>
						<DOI name="Ind067">
							<DAI name="stVal" esel:datasrc="db:VB067" />
						</DOI>
						<DOI name="Ind068">
							<DAI name="stVal" esel:datasrc="db:VB068" />
						</DOI>
						<DOI name="Ind069">
							<DAI name="stVal" esel:datasrc="db:VB069" />
						</DOI>
						<DOI name="Ind070">
							<DAI name="stVal" esel:datasrc="db:VB070" />
						</DOI>
						<DOI name="Ind071">
							<DAI name="stVal" esel:datasrc="db:VB071" />
						</DOI>
						<DOI name="Ind072">
							<DAI name="stVal" esel:datasrc="db:VB072" />
						</DOI>
						<DOI name="Ind073">
							<DAI name="stVal" esel:datasrc="db:VB073" />
						</DOI>
						<DOI name="Ind074">
							<DAI name="stVal" esel:datasrc="db:VB074" />
						</DOI>
						<DOI name="Ind075">
							<DAI name="stVal" esel:datasrc="db:VB075" />
						</DOI>
						<DOI name="Ind076">
							<DAI name="stVal" esel:datasrc="db:VB076" />
						</DOI>
						<DOI name="Ind077">
							<DAI name="stVal" esel:datasrc="db:VB077" />
						</DOI>
						<DOI name="Ind078">
							<DAI name="stVal" esel:datasrc="db:VB078" />
						</DOI>
						<DOI name="Ind079">
							<DAI name="stVal" esel:datasrc="db:VB079" />
						</DOI>
						<DOI name="Ind080">
							<DAI name="stVal" esel:datasrc="db:VB080" />
						</DOI>
						<DOI name="Ind081">
							<DAI name="stVal" esel:datasrc="db:VB081" />
						</DOI>
						<DOI name="Ind082">
							<DAI name="stVal" esel:datasrc="db:VB082" />
						</DOI>
						<DOI name="Ind083">
							<DAI name="stVal" esel:datasrc="db:VB083" />
						</DOI>
						<DOI name="Ind084">
							<DAI name="stVal" esel:datasrc="db:VB084" />
						</DOI>
						<DOI name="Ind085">
							<DAI name="stVal" esel:datasrc="db:VB085" />
						</DOI>
						<DOI name="Ind086">
							<DAI name="stVal" esel:datasrc="db:VB086" />
						</DOI>
						<DOI name="Ind087">
							<DAI name="stVal" esel:datasrc="db:VB087" />
						</DOI>
						<DOI name="Ind088">
							<DAI name="stVal" esel:datasrc="db:VB088" />
						</DOI>
						<DOI name="Ind089">
							<DAI name="stVal" esel:datasrc="db:VB089" />
						</DOI>
						<DOI name="Ind090">
							<DAI name="stVal" esel:datasrc="db:VB090" />
						</DOI>
						<DOI name="Ind091">
							<DAI name="stVal" esel:datasrc="db:VB091" />
						</DOI>
						<DOI name="Ind092">
							<DAI name="stVal" esel:datasrc="db:VB092" />
						</DOI>
						<DOI name="Ind093">
							<DAI name="stVal" esel:datasrc="db:VB093" />
						</DOI>
						<DOI name="Ind094">
							<DAI name="stVal" esel:datasrc="db:VB094" />
						</DOI>
						<DOI name="Ind095">
							<DAI name="stVal" esel:datasrc="db:VB095" />
						</DOI>
						<DOI name="Ind096">
							<DAI name="stVal" esel:datasrc="db:VB096" />
						</DOI>
						<DOI name="Ind097">
							<DAI name="stVal" esel:datasrc="db:VB097" />
						</DOI>
						<DOI name="Ind098">
							<DAI name="stVal" esel:datasrc="db:VB098" />
						</DOI>
						<DOI name="Ind099">
							<DAI name="stVal" esel:datasrc="db:VB099" />
						</DOI>
						<DOI name="Ind100">
							<DAI name="stVal" esel:datasrc="db:VB100" />
						</DOI>
						<DOI name="Ind101">
							<DAI name="stVal" esel:datasrc="db:VB101" />
						</DOI>
						<DOI name="Ind102">
							<DAI name="stVal" esel:datasrc="db:VB102" />
						</DOI>
						<DOI name="Ind103">
							<DAI name="stVal" esel:datasrc="db:VB103" />
						</DOI>
						<DOI name="Ind104">
							<DAI name="stVal" esel:datasrc="db:VB104" />
						</DOI>
						<DOI name="Ind105">
							<DAI name="stVal" esel:datasrc="db:VB105" />
						</DOI>
						<DOI name="Ind106">
							<DAI name="stVal" esel:datasrc="db:VB106" />
						</DOI>
						<DOI name="Ind107">
							<DAI name="stVal" esel:datasrc="db:VB107" />
						</DOI>
						<DOI name="Ind108">
							<DAI name="stVal" esel:datasrc="db:VB108" />
						</DOI>
						<DOI name="Ind109">
							<DAI name="stVal" esel:datasrc="db:VB109" />
						</DOI>
						<DOI name="Ind110">
							<DAI name="stVal" esel:datasrc="db:VB110" />
						</DOI>
						<DOI name="Ind111">
							<DAI name="stVal" esel:datasrc="db:VB111" />
						</DOI>
						<DOI name="Ind112">
							<DAI name="stVal" esel:datasrc="db:VB112" />
						</DOI>
						<DOI name="Ind113">
							<DAI name="stVal" esel:datasrc="db:VB113" />
						</DOI>
						<DOI name="Ind114">
							<DAI name="stVal" esel:datasrc="db:VB114" />
						</DOI>
						<DOI name="Ind115">
							<DAI name="stVal" esel:datasrc="db:VB115" />
						</DOI>
						<DOI name="Ind116">
							<DAI name="stVal" esel:datasrc="db:VB116" />
						</DOI>
						<DOI name="Ind117">
							<DAI name="stVal" esel:datasrc="db:VB117" />
						</DOI>
						<DOI name="Ind118">
							<DAI name="stVal" esel:datasrc="db:VB118" />
						</DOI>
						<DOI name="Ind119">
							<DAI name="stVal" esel:datasrc="db:VB119" />
						</DOI>
						<DOI name="Ind120">
							<DAI name="stVal" esel:datasrc="db:VB120" />
						</DOI>
						<DOI name="Ind121">
							<DAI name="stVal" esel:datasrc="db:VB121" />
						</DOI>
						<DOI name="Ind122">
							<DAI name="stVal" esel:datasrc="db:VB122" />
						</DOI>
						<DOI name="Ind123">
							<DAI name="stVal" esel:datasrc="db:VB123" />
						</DOI>
						<DOI name="Ind124">
							<DAI name="stVal" esel:datasrc="db:VB124" />
						</DOI>
						<DOI name="Ind125">
							<DAI name="stVal" esel:datasrc="db:VB125" />
						</DOI>
						<DOI name="Ind126">
							<DAI name="stVal" esel:datasrc="db:VB126" />
						</DOI>
						<DOI name="Ind127">
							<DAI name="stVal" esel:datasrc="db:VB127" />
						</DOI>
						<DOI name="Ind128">
							<DAI name="stVal" esel:datasrc="db:VB128" />
						</DOI>
					</LN>
					<LN lnType="GGIO_1_AS32" prefix="RA" lnClass="GGIO" inst="21">
						<DOI name="Ra001">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA001" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra002">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA002" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra003">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA003" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra004">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA004" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra005">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA005" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra006">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA006" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra007">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA007" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra008">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA008" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra009">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA009" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra010">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA010" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra011">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA011" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra012">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA012" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra013">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA013" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra014">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA014" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra015">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA015" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra016">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA016" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra017">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA017" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra018">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA018" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra019">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA019" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra020">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA020" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra021">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA021" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra022">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA022" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra023">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA023" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra024">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA024" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra025">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA025" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra026">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA026" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra027">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA027" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra028">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA028" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra029">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA029" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra030">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA030" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra031">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA031" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra032">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA032" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_2_AS32" prefix="RA" lnClass="GGIO" inst="22">
						<DOI name="Ra033">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA033" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra034">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA034" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra035">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA035" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra036">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA036" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra037">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA037" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra038">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA038" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra039">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA039" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra040">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA040" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra041">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA041" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra042">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA042" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra043">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA043" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra044">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA044" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra045">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA045" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra046">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA046" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra047">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA047" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra048">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA048" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra049">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA049" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra050">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA050" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra051">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA051" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra052">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA052" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra053">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA053" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra054">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA054" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra055">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA055" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra056">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA056" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra057">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA057" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra058">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA058" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra059">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA059" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra060">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA060" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra061">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA061" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra062">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA062" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra063">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA063" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra064">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA064" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_3_AS32" prefix="RA" lnClass="GGIO" inst="23">
						<DOI name="Ra065">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA065" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra066">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA066" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra067">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA067" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra068">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA068" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra069">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA069" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra070">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA070" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra071">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA071" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra072">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA072" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra073">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA073" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra074">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA074" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra075">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA075" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra076">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA076" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra077">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA077" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra078">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA078" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra079">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA079" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra080">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA080" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra081">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA081" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra082">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA082" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra083">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA083" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra084">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA084" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra085">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA085" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra086">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA086" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra087">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA087" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra088">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA088" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra089">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA089" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra090">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA090" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra091">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA091" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra092">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA092" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra093">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA093" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra094">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA094" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra095">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA095" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra096">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA096" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_4_AS32" prefix="RA" lnClass="GGIO" inst="24">
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Ra097">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA097" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra098">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA098" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra099">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA099" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra100">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA100" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra101">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA101" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra102">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA102" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra103">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA103" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra104">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA104" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra105">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA105" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra106">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA106" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra107">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA107" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra108">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA108" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra109">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA109" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra110">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA110" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra111">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA111" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra112">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA112" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra113">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA113" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra114">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA114" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra115">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA115" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra116">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA116" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra117">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA117" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra118">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA118" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra119">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA119" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra120">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA120" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra121">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA121" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra122">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA122" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra123">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA123" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra124">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA124" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra125">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA125" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra126">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA126" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra127">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA127" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="Ra128">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:RA128" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_AS32" prefix="SC" lnClass="GGIO" inst="25">
						<DOI name="AnIn01">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC01" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn02">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC02" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn03">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC03" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn04">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC04" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn05">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC05" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn06">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC06" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn07">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC07" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn08">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC08" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn09">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC09" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn10">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC10" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn11">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC11" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn12">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC12" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn13">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC13" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn14">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC14" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn15">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC15" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn16">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC16" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn17">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC17" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn18">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC18" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn19">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC19" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn20">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC20" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn21">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC21" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn22">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC22" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn23">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC23" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn24">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC24" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn25">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC25" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn26">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC26" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn27">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC27" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn28">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC28" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn29">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC29" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn30">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC30" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn31">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC31" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn32">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SC32" />
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val />
								</DAI>
								<DAI name="multiplier">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:10000">
								<Val>1000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="KEMA certification" name="DPAC_6L5_PTA_BOMB" type="SEL_2440" manufacturer="SEL" configVersion="ICD-2440-R110-V0-Z000000-D20180412" originalSclVersion="2007" originalSclRevision="B" owner="SE_HINCAPIE">
		<Private type="SEL_IedInfo">
			<esel:ModelNumber>SEL-2440</esel:ModelNumber>
			<esel:ModelNumber>SEL-2440-0</esel:ModelNumber>
			<esel:ModelVersionMin>R215</esel:ModelVersionMin>
			<esel:ClassFileVersion>006</esel:ClassFileVersion>
			<esel:ClassFileDescription default="true">61850 Ed2 (R215 or later)</esel:ClassFileDescription>
			<esel:IcdFilePath>C:\Users\dgperez\AppData\Local\SEL\AcSELerator\Architect\Palette\DPAC_LT_PAMPLONA.CID</esel:IcdFilePath>
			<esel:CidSentTime>11/27/2022 07:29:42</esel:CidSentTime>
		</Private>
		<Private type="SEL_IedResources">
			<esel:InDigitals>
				<esel:InBits format="RB{0:D2}" min="1" max="32" />
				<esel:InBits format="VB{0:D3}" min="1" max="128" />
			</esel:InDigitals>
			<esel:InAnalogs>
				<esel:InFloat format="RA{0:D3}" min="1" max="128" />
			</esel:InAnalogs>
			<esel:GooseTx minMaxTime="50" />
			<esel:Reports maxDataSetSize="8000" />
		</Private>
		<Private type="SEL_IedComm">
			<esel:MMS inactivityTimeout="900" />
			<esel:FtpUsername>FTPUSER</esel:FtpUsername>
		</Private>
		<Private type="SEL_OriginatorAccess">
			<esel:Originator category="0" allowed="1" />
			<esel:Originator category="1" allowed="1" />
			<esel:Originator category="2" allowed="1" />
			<esel:Originator category="3" allowed="1" />
			<esel:Originator category="4" allowed="1" />
			<esel:Originator category="5" allowed="1" />
			<esel:Originator category="6" allowed="1" />
			<esel:Originator category="7" allowed="1" />
			<esel:Originator category="8" allowed="1" />
		</Private>
		<Private type="SEL_GooseSubscription">
			<!-- This section is overwritten by Architect and regenerated from information in the <Inputs> elements.
           Changes to this section will not be preserved.  Edits must be made to the <Inputs> elements directly. -->
			<esel:GooseSubscription iedName="PP_6L5_PTA_BOMB" ldInst="CFG" cbName="PP_PL_BOM_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-04" APPID="0004" VLAN-ID="06E" VLAN-PRIORITY="7" appId="PP_LT_TINCO" goCbRef="PP_6L5_PTA_BOMBCFG/LLN0$GO$PP_PL_BOM_GTx1" datSetRef="PP_6L5_PTA_BOMBCFG/LLN0$GSE_GTx1" pubRxStatus="VB028">
				<esel:GooseRxEntry tdlString="(VB002$r0)Bool" />
				<esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB001$r1)Bool" />
				<esel:GooseRxEntry tdlString="(r1$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB014$r2)Bool" />
				<esel:GooseRxEntry tdlString="(r2$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB018$r3)Bool" />
				<esel:GooseRxEntry tdlString="(r3$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB016$r4)Bool" />
				<esel:GooseRxEntry tdlString="(r4$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="(VB010$r5)Bool" />
				<esel:GooseRxEntry tdlString="(r5$o0x1807)BVstring13" />
			</esel:GooseSubscription>
			<esel:GooseSubscription iedName="PP_6L5_PTA_BOMB" ldInst="CFG" cbName="TRIP_PL_BOM_GTx1" datSet="TRIP_GTx1" confRev="1" mAddr="01-0C-CD-01-00-0F" APPID="000F" VLAN-ID="06E" VLAN-PRIORITY="4" appId="PP_6L7_TINCO" goCbRef="PP_6L5_PTA_BOMBCFG/LLN0$GO$TRIP_PL_BOM_GTx1" datSetRef="PP_6L5_PTA_BOMBCFG/LLN0$TRIP_GTx1" pubRxStatus="VB032">
				<esel:GooseRxEntry tdlString="{(VB005$r0)Bool,Bool,Bool,Bool,(r0$o0x1807)BVstring13,Utctime}" />
				<esel:GooseRxEntry tdlString="{(VB006$r1)Bool,(r1$o0x1807)BVstring13,Utctime}" />
				<esel:GooseRxEntry tdlString="{(VB007$r2)Bool,Bool,Bool,Bool,(r2$o0x1807)BVstring13,Utctime}" />
			</esel:GooseSubscription>
			<esel:GooseSubscription iedName="DPAC_6L3_GUADALU" ldInst="CFG" cbName="DPAC_GUADALU_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-03" APPID="0003" VLAN-ID="06E" VLAN-PRIORITY="7" appId="DPAC_6L3_GUADALU" goCbRef="DPAC_6L3_GUADALUCFG/LLN0$GO$DPAC_GUADALU_GTx1" datSetRef="DPAC_6L3_GUADALUCFG/LLN0$GSE_GTx1" pubRxStatus="VB025">
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="(VB022$r0)Bool" />
				<esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
			</esel:GooseSubscription>
			<esel:GooseSubscription iedName="DPAC_6L1_SEC_IND" ldInst="CFG" cbName="DPAC_SEC_IND_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-08" APPID="0008" VLAN-ID="06E" VLAN-PRIORITY="7" appId="DPAC_6L1_SEC_IND" goCbRef="DPAC_6L1_SEC_INDCFG/LLN0$GO$DPAC_SEC_IND_GTx1" datSetRef="DPAC_6L1_SEC_INDCFG/LLN0$GSE_GTx1" pubRxStatus="VB026">
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="(VB023$r0)Bool" />
				<esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
			</esel:GooseSubscription>
			<esel:GooseSubscription iedName="DPAC_6T2_TRAFO" ldInst="CFG" cbName="DPAC_TRAFO_GTx1" datSet="GSE_GTx1" confRev="1" mAddr="01-0C-CD-01-00-15" APPID="0015" VLAN-ID="06E" VLAN-PRIORITY="7" appId="DPAC_6T2_TRAFO" goCbRef="DPAC_6T2_TRAFOCFG/LLN0$GO$DPAC_TRAFO_GTx1" datSetRef="DPAC_6T2_TRAFOCFG/LLN0$GSE_GTx1" pubRxStatus="VB027">
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="(VB024$r0)Bool" />
				<esel:GooseRxEntry tdlString="(r0$o0x1807)BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
				<esel:GooseRxEntry tdlString="Bool" />
				<esel:GooseRxEntry tdlString="BVstring13" />
			</esel:GooseSubscription>
		</Private>
		<Services nameLength="64">
			<DynAssociation max="7" />
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="22" maxAttributes="200" />
			<ReadWrite />
			<ConfReportControl max="14" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
			<GOOSE max="8" />
			<FileHandling mms="false" ftp="true" />
			<ConfLNs />
			<ClientServices goose="true" bufReport="true" unbufReport="true" maxGOOSE="16">
				<TimeSyncProt other="true" />
			</ClientServices>
			<RedProt prp="true" />
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Authentication />
				<LDevice desc="Config" inst="CFG">
					<LN0 lnType="LN0_2" lnClass="LLN0" inst="">
						<DataSet desc="SVTs 1 al 52" name="ANN1">
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind17" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind18" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind19" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind20" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind21" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind22" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind23" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind24" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind25" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind26" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind27" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind28" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind29" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind30" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind31" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind32" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind33" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind34" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind35" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind36" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind37" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind38" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind39" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind40" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind41" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind42" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind43" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind44" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind45" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind46" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind47" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind48" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind49" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind50" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind51" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind52" fc="ST" />
						</DataSet>
						<DataSet desc="Entradas digitales 201 al 216 y 301 al 316." name="ANN3">
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind16" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN3" lnClass="GGIO" lnInst="15" doName="Ind16" fc="ST" />
						</DataSet>
						<DataSet desc="Virtual Bits 1 al 50" name="ANN4">
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind001" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind002" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind003" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind004" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind005" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind006" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind007" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind008" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind009" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind010" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind011" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind012" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind013" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind014" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind015" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind016" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind017" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind018" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind019" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind020" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind021" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind022" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind023" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind024" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind025" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind026" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind027" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind028" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind029" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind030" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind031" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind032" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind033" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind034" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind035" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind036" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind037" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind038" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind039" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind040" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind041" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind042" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind043" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind044" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind045" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind046" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind047" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind048" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind049" fc="ST" />
							<FCDA ldInst="ANN" prefix="VB" lnClass="GGIO" lnInst="20" doName="Ind050" fc="ST" />
						</DataSet>
						<DataSet desc="Control de RBs" name="CTRL1">
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO01" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO02" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO03" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO04" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO05" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO06" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO07" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="1" doName="SPCSO08" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO09" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO10" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO11" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO12" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO13" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO14" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO15" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="2" doName="SPCSO16" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO17" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO18" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO19" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO20" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO21" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO22" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO23" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="3" doName="SPCSO24" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO25" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO26" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO27" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO28" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO29" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO30" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO31" fc="ST" />
							<FCDA ldInst="CON" prefix="RB" lnClass="GGIO" lnInst="4" doName="SPCSO32" fc="ST" />
						</DataSet>
						<DataSet desc="SVTs 53 al 64. LTs 1-8." name="ANN2">
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind53" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind54" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind55" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind56" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind57" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind58" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind59" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind60" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind61" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind62" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind63" fc="ST" />
							<FCDA ldInst="ANN" prefix="SVT" lnClass="GGIO" lnInst="2" doName="Ind64" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind08" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind09" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind10" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind11" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind12" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind13" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind14" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind15" fc="ST" />
							<FCDA ldInst="ANN" prefix="OUT1" lnClass="GGIO" lnInst="18" doName="Ind16" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind01" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind02" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind03" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind04" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind05" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind06" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind07" fc="ST" />
							<FCDA ldInst="ANN" prefix="LT" lnClass="GGIO" lnInst="3" doName="Ind08" fc="ST" />
						</DataSet>
						<DataSet desc="Para Gooses transmitidos" name="GSE_GTx1">
							<Private type="Siemens-GUID">4dc20e5d8040420c891ad6a4561923a1</Private>
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind14" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="IN2" lnClass="GGIO" lnInst="12" doName="Ind14" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind10" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind10" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind11" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind11" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind12" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind12" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind13" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind13" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="q" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind15" daName="stVal" fc="ST" />
							<FCDA ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind15" daName="q" fc="ST" />
						</DataSet>
						<ReportControl desc="SVTs 1 al 52" name="ANN1" datSet="ANN1" rptID="DPAC_6L5_PTA_BOMB" confRev="1" buffered="true" bufTime="250" indexed="false">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="SVTs 53 al 64, LT´s 1 al 8" name="ANN2" datSet="ANN2" rptID="DPAC_6L5_PTA_BOMB" confRev="1" buffered="true" bufTime="250" indexed="false">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Entradas digitales 201 al 216 y 301 al 316" name="ANN3" datSet="ANN3" rptID="DPAC_6L5_PTA_BOMB" confRev="1" buffered="true" bufTime="250" indexed="false">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Virtual Bits 1 al 50" name="ANN4" datSet="ANN4" rptID="DPAC_6L5_PTA_BOMB" confRev="1" buffered="true" bufTime="250" indexed="false">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" />
						</ReportControl>
						<ReportControl desc="Control de RBs" name="CTRL1" datSet="CTRL1" rptID="DPAC_6L5_PTA_BOMB" confRev="1" buffered="true" bufTime="500" indexed="false">
							<TrgOps dchg="true" qchg="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:RELAY_EN?5:1" />
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:RELAY_EN?3:1" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d">
								<Val>Config</Val>
							</DAI>
							<DAI name="configRev">
								<Val>1</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007A</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef intAddr="RB01" serviceType="GOOSE" />
							<ExtRef intAddr="RB02" serviceType="GOOSE" />
							<ExtRef intAddr="RB03" serviceType="GOOSE" />
							<ExtRef intAddr="RB04" serviceType="GOOSE" />
							<ExtRef intAddr="RB05" serviceType="GOOSE" />
							<ExtRef intAddr="RB06" serviceType="GOOSE" />
							<ExtRef intAddr="RB07" serviceType="GOOSE" />
							<ExtRef intAddr="RB08" serviceType="GOOSE" />
							<ExtRef intAddr="RB09" serviceType="GOOSE" />
							<ExtRef intAddr="RB10" serviceType="GOOSE" />
							<ExtRef intAddr="RB11" serviceType="GOOSE" />
							<ExtRef intAddr="RB12" serviceType="GOOSE" />
							<ExtRef intAddr="RB13" serviceType="GOOSE" />
							<ExtRef intAddr="RB14" serviceType="GOOSE" />
							<ExtRef intAddr="RB15" serviceType="GOOSE" />
							<ExtRef intAddr="RB16" serviceType="GOOSE" />
							<ExtRef intAddr="RB17" serviceType="GOOSE" />
							<ExtRef intAddr="RB18" serviceType="GOOSE" />
							<ExtRef intAddr="RB19" serviceType="GOOSE" />
							<ExtRef intAddr="RB20" serviceType="GOOSE" />
							<ExtRef intAddr="RB21" serviceType="GOOSE" />
							<ExtRef intAddr="RB22" serviceType="GOOSE" />
							<ExtRef intAddr="RB23" serviceType="GOOSE" />
							<ExtRef intAddr="RB24" serviceType="GOOSE" />
							<ExtRef intAddr="RB25" serviceType="GOOSE" />
							<ExtRef intAddr="RB26" serviceType="GOOSE" />
							<ExtRef intAddr="RB27" serviceType="GOOSE" />
							<ExtRef intAddr="RB28" serviceType="GOOSE" />
							<ExtRef intAddr="RB29" serviceType="GOOSE" />
							<ExtRef intAddr="RB30" serviceType="GOOSE" />
							<ExtRef intAddr="RB31" serviceType="GOOSE" />
							<ExtRef intAddr="RB32" serviceType="GOOSE" />
							<ExtRef desc="Apertura PP" iedName="PP_6L5_PTA_BOMB" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind04" daName="stVal" intAddr="VB001|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PP_PL_BOM_GTx1" />
							<ExtRef desc="Cierre PP" iedName="PP_6L5_PTA_BOMB" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind03" daName="stVal" intAddr="VB002|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PP_PL_BOM_GTx1" />
							<ExtRef intAddr="VB003" serviceType="GOOSE" />
							<ExtRef intAddr="VB004" serviceType="GOOSE" />
							<ExtRef desc="TRIP1 PP1" iedName="PP_6L5_PTA_BOMB" ldInst="PRO" prefix="TRP" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" intAddr="VB005|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="TRIP_PL_BOM_GTx1" />
							<ExtRef desc="TRIP2 PP1" iedName="PP_6L5_PTA_BOMB" ldInst="PRO" prefix="TRIP" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" intAddr="VB006|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="TRIP_PL_BOM_GTx1" />
							<ExtRef desc="TRIP87 PP1" iedName="PP_6L5_PTA_BOMB" ldInst="PRO" prefix="TRP87" lnClass="PTRC" lnInst="3" doName="Tr" daName="general" intAddr="VB007|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="TRIP_PL_BOM_GTx1" />
							<ExtRef intAddr="VB008" serviceType="GOOSE" />
							<ExtRef intAddr="VB009" serviceType="GOOSE" />
							<ExtRef desc="BLOQUEO 86B" iedName="PP_6L5_PTA_BOMB" ldInst="ANN" prefix="IN1" lnClass="GGIO" lnInst="1" doName="Ind04" daName="stVal" intAddr="VB010|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PP_PL_BOM_GTx1" />
							<ExtRef intAddr="VB011" serviceType="GOOSE" />
							<ExtRef intAddr="VB012" serviceType="GOOSE" />
							<ExtRef intAddr="VB013" serviceType="GOOSE" />
							<ExtRef desc="Cond. cierre PP (SV10)" iedName="PP_6L5_PTA_BOMB" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind10" daName="stVal" intAddr="VB014|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PP_PL_BOM_GTx1" />
							<ExtRef intAddr="VB015" serviceType="GOOSE" />
							<ExtRef desc="Subtensión de barra PP" iedName="PP_6L5_PTA_BOMB" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind12" daName="stVal" intAddr="VB016|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PP_PL_BOM_GTx1" />
							<ExtRef intAddr="VB017" serviceType="GOOSE" />
							<ExtRef desc="Subtensión de linea PP" iedName="PP_6L5_PTA_BOMB" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="4" doName="Ind11" daName="stVal" intAddr="VB018|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="PP_PL_BOM_GTx1" />
							<ExtRef intAddr="VB019" serviceType="GOOSE" />
							<ExtRef intAddr="VB020" serviceType="GOOSE" />
							<ExtRef intAddr="VB021" serviceType="GOOSE" />
							<ExtRef desc="Q3 ABIERTO GUADALUPE" iedName="DPAC_6L3_GUADALU" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" intAddr="VB022|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="DPAC_GUADALU_GTx1" />
							<ExtRef desc="Q3 ABIERTO SECTOR INDUSTRIAL" iedName="DPAC_6L1_SEC_IND" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" intAddr="VB023|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="DPAC_SEC_IND_GTx1" />
							<ExtRef desc="Q3 ABIERTO TRAFO" iedName="DPAC_6T2_TRAFO" ldInst="ANN" prefix="SV" lnClass="GGIO" lnInst="1" doName="Ind14" daName="stVal" intAddr="VB024|q=0x1807" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="DPAC_TRAFO_GTx1" />
							<ExtRef desc="FALLA GOOSE DPAC GUADALUPE" iedName="DPAC_6L3_GUADALU" intAddr="VB025" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_GUADALU_GTx1" />
							<ExtRef desc="FALLA GOOSE DPAC SECTOR INDUSTRIAL" iedName="DPAC_6L1_SEC_IND" intAddr="VB026" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_SEC_IND_GTx1" />
							<ExtRef desc="FALLA GOOSE DPAC TRAFO" iedName="DPAC_6T2_TRAFO" intAddr="VB027" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="DPAC_TRAFO_GTx1" />
							<ExtRef desc="FALLA GOOSE PP1 " iedName="PP_6L5_PTA_BOMB" intAddr="VB028" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="PP_PL_BOM_GTx1" />
							<ExtRef intAddr="VB029" serviceType="GOOSE" />
							<ExtRef intAddr="VB030" serviceType="GOOSE" />
							<ExtRef intAddr="VB031" serviceType="GOOSE" />
							<ExtRef desc="FALLA GOOSE TRIP PP" iedName="PP_6L5_PTA_BOMB" intAddr="VB032" srcLDInst="CFG" srcPrefix="" srcLNClass="LLN0" srcCBName="TRIP_PL_BOM_GTx1" />
							<ExtRef intAddr="VB033" serviceType="GOOSE" />
							<ExtRef intAddr="VB034" serviceType="GOOSE" />
							<ExtRef intAddr="VB035" serviceType="GOOSE" />
							<ExtRef intAddr="VB036" serviceType="GOOSE" />
							<ExtRef intAddr="VB037" serviceType="GOOSE" />
							<ExtRef intAddr="VB038" serviceType="GOOSE" />
							<ExtRef intAddr="VB039" serviceType="GOOSE" />
							<ExtRef intAddr="VB040" serviceType="GOOSE" />
							<ExtRef intAddr="VB041" serviceType="GOOSE" />
							<ExtRef intAddr="VB042" serviceType="GOOSE" />
							<ExtRef intAddr="VB043" serviceType="GOOSE" />
							<ExtRef intAddr="VB044" serviceType="GOOSE" />
							<ExtRef intAddr="VB045" serviceType="GOOSE" />
							<ExtRef intAddr="VB046" serviceType="GOOSE" />
							<ExtRef intAddr="VB047" serviceType="GOOSE" />
							<ExtRef intAddr="VB048" serviceType="GOOSE" />
							<ExtRef intAddr="VB049" serviceType="GOOSE" />
							<ExtRef intAddr="VB050" serviceType="GOOSE" />
							<ExtRef intAddr="VB051" serviceType="GOOSE" />
							<ExtRef intAddr="VB052" serviceType="GOOSE" />
							<ExtRef intAddr="VB053" serviceType="GOOSE" />
							<ExtRef intAddr="VB054" serviceType="GOOSE" />
							<ExtRef intAddr="VB055" serviceType="GOOSE" />
							<ExtRef intAddr="VB056" serviceType="GOOSE" />
							<ExtRef intAddr="VB057" serviceType="GOOSE" />
							<ExtRef intAddr="VB058" serviceType="GOOSE" />
							<ExtRef intAddr="VB059" serviceType="GOOSE" />
							<ExtRef intAddr="VB060" serviceType="GOOSE" />
							<ExtRef intAddr="VB061" serviceType="GOOSE" />
							<ExtRef intAddr="VB062" serviceType="GOOSE" />
							<ExtRef intAddr="VB063" serviceType="GOOSE" />
							<ExtRef intAddr="VB064" serviceType="GOOSE" />
							<ExtRef intAddr="VB065" serviceType="GOOSE" />
							<ExtRef intAddr="VB066" serviceType="GOOSE" />
							<ExtRef intAddr="VB067" serviceType="GOOSE" />
							<ExtRef intAddr="VB068" serviceType="GOOSE" />
							<ExtRef intAddr="VB069" serviceType="GOOSE" />
							<ExtRef intAddr="VB070" serviceType="GOOSE" />
							<ExtRef intAddr="VB071" serviceType="GOOSE" />
							<ExtRef intAddr="VB072" serviceType="GOOSE" />
							<ExtRef intAddr="VB073" serviceType="GOOSE" />
							<ExtRef intAddr="VB074" serviceType="GOOSE" />
							<ExtRef intAddr="VB075" serviceType="GOOSE" />
							<ExtRef intAddr="VB076" serviceType="GOOSE" />
							<ExtRef intAddr="VB077" serviceType="GOOSE" />
							<ExtRef intAddr="VB078" serviceType="GOOSE" />
							<ExtRef intAddr="VB079" serviceType="GOOSE" />
							<ExtRef intAddr="VB080" serviceType="GOOSE" />
							<ExtRef intAddr="VB081" serviceType="GOOSE" />
							<ExtRef intAddr="VB082" serviceType="GOOSE" />
							<ExtRef intAddr="VB083" serviceType="GOOSE" />
							<ExtRef intAddr="VB084" serviceType="GOOSE" />
							<ExtRef intAddr="VB085" serviceType="GOOSE" />
							<ExtRef intAddr="VB086" serviceType="GOOSE" />
							<ExtRef intAddr="VB087" serviceType="GOOSE" />
							<ExtRef intAddr="VB088" serviceType="GOOSE" />
							<ExtRef intAddr="VB089" serviceType="GOOSE" />
							<ExtRef intAddr="VB090" serviceType="GOOSE" />
							<ExtRef intAddr="VB091" serviceType="GOOSE" />
							<ExtRef intAddr="VB092" serviceType="GOOSE" />
							<ExtRef intAddr="VB093" serviceType="GOOSE" />
							<ExtRef intAddr="VB094" serviceType="GOOSE" />
							<ExtRef intAddr="VB095" serviceType="GOOSE" />
							<ExtRef intAddr="VB096" serviceType="GOOSE" />
							<ExtRef intAddr="VB097" serviceType="GOOSE" />
							<ExtRef intAddr="VB098" serviceType="GOOSE" />
							<ExtRef intAddr="VB099" serviceType="GOOSE" />
							<ExtRef intAddr="VB100" serviceType="GOOSE" />
							<ExtRef intAddr="VB101" serviceType="GOOSE" />
							<ExtRef intAddr="VB102" serviceType="GOOSE" />
							<ExtRef intAddr="VB103" serviceType="GOOSE" />
							<ExtRef intAddr="VB104" serviceType="GOOSE" />
							<ExtRef intAddr="VB105" serviceType="GOOSE" />
							<ExtRef intAddr="VB106" serviceType="GOOSE" />
							<ExtRef intAddr="VB107" serviceType="GOOSE" />
							<ExtRef intAddr="VB108" serviceType="GOOSE" />
							<ExtRef intAddr="VB109" serviceType="GOOSE" />
							<ExtRef intAddr="VB110" serviceType="GOOSE" />
							<ExtRef intAddr="VB111" serviceType="GOOSE" />
							<ExtRef intAddr="VB112" serviceType="GOOSE" />
							<ExtRef intAddr="VB113" serviceType="GOOSE" />
							<ExtRef intAddr="VB114" serviceType="GOOSE" />
							<ExtRef intAddr="VB115" serviceType="GOOSE" />
							<ExtRef intAddr="VB116" serviceType="GOOSE" />
							<ExtRef intAddr="VB117" serviceType="GOOSE" />
							<ExtRef intAddr="VB118" serviceType="GOOSE" />
							<ExtRef intAddr="VB119" serviceType="GOOSE" />
							<ExtRef intAddr="VB120" serviceType="GOOSE" />
							<ExtRef intAddr="VB121" serviceType="GOOSE" />
							<ExtRef intAddr="VB122" serviceType="GOOSE" />
							<ExtRef intAddr="VB123" serviceType="GOOSE" />
							<ExtRef intAddr="VB124" serviceType="GOOSE" />
							<ExtRef intAddr="VB125" serviceType="GOOSE" />
							<ExtRef intAddr="VB126" serviceType="GOOSE" />
							<ExtRef intAddr="VB127" serviceType="GOOSE" />
							<ExtRef intAddr="VB128" serviceType="GOOSE" />
							<ExtRef intAddr="RA001" serviceType="GOOSE" />
							<ExtRef intAddr="RA002" serviceType="GOOSE" />
							<ExtRef intAddr="RA003" serviceType="GOOSE" />
							<ExtRef intAddr="RA004" serviceType="GOOSE" />
							<ExtRef intAddr="RA005" serviceType="GOOSE" />
							<ExtRef intAddr="RA006" serviceType="GOOSE" />
							<ExtRef intAddr="RA007" serviceType="GOOSE" />
							<ExtRef intAddr="RA008" serviceType="GOOSE" />
							<ExtRef intAddr="RA009" serviceType="GOOSE" />
							<ExtRef intAddr="RA010" serviceType="GOOSE" />
							<ExtRef intAddr="RA011" serviceType="GOOSE" />
							<ExtRef intAddr="RA012" serviceType="GOOSE" />
							<ExtRef intAddr="RA013" serviceType="GOOSE" />
							<ExtRef intAddr="RA014" serviceType="GOOSE" />
							<ExtRef intAddr="RA015" serviceType="GOOSE" />
							<ExtRef intAddr="RA016" serviceType="GOOSE" />
							<ExtRef intAddr="RA017" serviceType="GOOSE" />
							<ExtRef intAddr="RA018" serviceType="GOOSE" />
							<ExtRef intAddr="RA019" serviceType="GOOSE" />
							<ExtRef intAddr="RA020" serviceType="GOOSE" />
							<ExtRef intAddr="RA021" serviceType="GOOSE" />
							<ExtRef intAddr="RA022" serviceType="GOOSE" />
							<ExtRef intAddr="RA023" serviceType="GOOSE" />
							<ExtRef intAddr="RA024" serviceType="GOOSE" />
							<ExtRef intAddr="RA025" serviceType="GOOSE" />
							<ExtRef intAddr="RA026" serviceType="GOOSE" />
							<ExtRef intAddr="RA027" serviceType="GOOSE" />
							<ExtRef intAddr="RA028" serviceType="GOOSE" />
							<ExtRef intAddr="RA029" serviceType="GOOSE" />
							<ExtRef intAddr="RA030" serviceType="GOOSE" />
							<ExtRef intAddr="RA031" serviceType="GOOSE" />
							<ExtRef intAddr="RA032" serviceType="GOOSE" />
							<ExtRef intAddr="RA033" serviceType="GOOSE" />
							<ExtRef intAddr="RA034" serviceType="GOOSE" />
							<ExtRef intAddr="RA035" serviceType="GOOSE" />
							<ExtRef intAddr="RA036" serviceType="GOOSE" />
							<ExtRef intAddr="RA037" serviceType="GOOSE" />
							<ExtRef intAddr="RA038" serviceType="GOOSE" />
							<ExtRef intAddr="RA039" serviceType="GOOSE" />
							<ExtRef intAddr="RA040" serviceType="GOOSE" />
							<ExtRef intAddr="RA041" serviceType="GOOSE" />
							<ExtRef intAddr="RA042" serviceType="GOOSE" />
							<ExtRef intAddr="RA043" serviceType="GOOSE" />
							<ExtRef intAddr="RA044" serviceType="GOOSE" />
							<ExtRef intAddr="RA045" serviceType="GOOSE" />
							<ExtRef intAddr="RA046" serviceType="GOOSE" />
							<ExtRef intAddr="RA047" serviceType="GOOSE" />
							<ExtRef intAddr="RA048" serviceType="GOOSE" />
							<ExtRef intAddr="RA049" serviceType="GOOSE" />
							<ExtRef intAddr="RA050" serviceType="GOOSE" />
							<ExtRef intAddr="RA051" serviceType="GOOSE" />
							<ExtRef intAddr="RA052" serviceType="GOOSE" />
							<ExtRef intAddr="RA053" serviceType="GOOSE" />
							<ExtRef intAddr="RA054" serviceType="GOOSE" />
							<ExtRef intAddr="RA055" serviceType="GOOSE" />
							<ExtRef intAddr="RA056" serviceType="GOOSE" />
							<ExtRef intAddr="RA057" serviceType="GOOSE" />
							<ExtRef intAddr="RA058" serviceType="GOOSE" />
							<ExtRef intAddr="RA059" serviceType="GOOSE" />
							<ExtRef intAddr="RA060" serviceType="GOOSE" />
							<ExtRef intAddr="RA061" serviceType="GOOSE" />
							<ExtRef intAddr="RA062" serviceType="GOOSE" />
							<ExtRef intAddr="RA063" serviceType="GOOSE" />
							<ExtRef intAddr="RA064" serviceType="GOOSE" />
							<ExtRef intAddr="RA065" serviceType="GOOSE" />
							<ExtRef intAddr="RA066" serviceType="GOOSE" />
							<ExtRef intAddr="RA067" serviceType="GOOSE" />
							<ExtRef intAddr="RA068" serviceType="GOOSE" />
							<ExtRef intAddr="RA069" serviceType="GOOSE" />
							<ExtRef intAddr="RA070" serviceType="GOOSE" />
							<ExtRef intAddr="RA071" serviceType="GOOSE" />
