						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Forward negative-sequence overcurrent</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50QF" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PIOC1_3" prefix="QR" lnClass="PIOC" inst="45">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Reverse negative-sequence overcurrent</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50QR" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PIOC1_3" prefix="GF" lnClass="PIOC" inst="46">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Forward ground overcurrent</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50GF" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PIOC1_3" prefix="GR" lnClass="PIOC" inst="47">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Reverse ground overcurrent</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50GR" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PPAM1" prefix="VS" lnClass="PPAM" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Phase angle measuring</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:78VSO" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:78VSO" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_3" prefix="P51" lnClass="PTOC" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Maximum-phase time overcurrent</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51P" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51PT" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_3" prefix="G51" lnClass="PTOC" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Ground time overcurrent</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51G1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51G1T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_3" prefix="G51" lnClass="PTOC" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Ground time overcurrent</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51G2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51G2T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_3" prefix="Q51" lnClass="PTOC" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Negative-sequence time overcurrent</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51Q" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51QT" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_3" prefix="A51" lnClass="PTOC" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>A-Phase time overcurrent</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51A" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51AT" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_3" prefix="B51" lnClass="PTOC" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>B-Phase time overcurrent</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51B" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51BT" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_3" prefix="C51" lnClass="PTOC" inst="7">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>C-Phase time overcurrent</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51C" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51CT" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_3" prefix="N51" lnClass="PTOC" inst="8">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Neutral time overcurrent</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51N1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51N1T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOC1_3" prefix="N51" lnClass="PTOC" inst="9">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Neutral time overcurrent</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:51N2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:51N2T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="LOP" lnClass="PTUV" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Loss of Potential</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:LOP" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:LOP" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="YA" lnClass="PTUV" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>A-Phase undervoltage Y-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27YA1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27YA1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="YB" lnClass="PTUV" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>B-Phase undervoltage Y-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27YB1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27YB1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="YC" lnClass="PTUV" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>C-Phase undervoltage Y-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27YC1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27YC1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="YA" lnClass="PTUV" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>A-Phase undervoltage Y-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27YA2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27YA2" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="YB" lnClass="PTUV" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>B-Phase undervoltage Y-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27YB2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27YB2" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="YC" lnClass="PTUV" inst="7">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>C-Phase undervoltage Y-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27YC2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27YC2" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="YAB" lnClass="PTUV" inst="8">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>AB-Phase-to-phase undervoltage Y-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27YAB1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27YAB1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="YBC" lnClass="PTUV" inst="9">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>BC-phase-to-phase undervoltage Y-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27YBC1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27YBC1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="YCA" lnClass="PTUV" inst="10">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>CA-phase-to-phase undervoltage Y-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27YCA1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27YCA1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="PH3" lnClass="PTUV" inst="11">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>3-Phase undervoltage</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:3P27Y" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:3P27Y" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="ZA" lnClass="PTUV" inst="12">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>A-phase undervoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27ZA1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27ZA1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="ZB" lnClass="PTUV" inst="13">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>B-Phase undervoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27ZB1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27ZB1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="ZC" lnClass="PTUV" inst="14">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>C-Phase undervoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27ZC1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27ZC1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="ZA" lnClass="PTUV" inst="15">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>A-Phase undervoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27ZA2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27ZA2" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="ZB" lnClass="PTUV" inst="16">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>B-Phase undervoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27ZB2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27ZB2" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="ZC" lnClass="PTUV" inst="17">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>C-Phase undervoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27ZC2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27ZC2" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="ZAB" lnClass="PTUV" inst="18">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>AB-phase-to-phase undervoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27ZAB1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27ZAB1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="ZBC" lnClass="PTUV" inst="19">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>BC-phase-to-phase undervoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27ZBC1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27ZBC1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="ZCA" lnClass="PTUV" inst="20">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>CA-phase-to-phase undervoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27ZCA1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27ZCA1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="PH3" lnClass="PTUV" inst="21">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>3-Phase undervoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:3P27Z" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:3P27Z" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV3" prefix="SAG" lnClass="PTUV" inst="22">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Voltage sag</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:SAG3P" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:SAG3P" />
							<DAI name="phsA" esel:datasrc="db:SAGA" />
							<DAI name="phsB" esel:datasrc="db:SAGB" />
							<DAI name="phsC" esel:datasrc="db:SAGC" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV3" prefix="INT" lnClass="PTUV" inst="23">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Voltage interruption</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:INT3P" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:INT3P" />
							<DAI name="phsA" esel:datasrc="db:INTA" />
							<DAI name="phsB" esel:datasrc="db:INTB" />
							<DAI name="phsC" esel:datasrc="db:INTC" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="YA" lnClass="PTUV" inst="24">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>A-Phase undervoltage Y-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27YA3" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27YA3" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="YB" lnClass="PTUV" inst="25">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>B-Phase undervoltage Y-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27YB3" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27YB3" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="YC" lnClass="PTUV" inst="26">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>C-Phase undervoltage Y-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27YC3" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27YC3" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="YA" lnClass="PTUV" inst="27">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>A-Phase undervoltage Y-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27YA4" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27YA4" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="YB" lnClass="PTUV" inst="28">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>B-Phase undervoltage Y-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27YB4" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27YB4" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="YC" lnClass="PTUV" inst="29">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>C-Phase undervoltage Y-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27YC4" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27YC4" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="ZA" lnClass="PTUV" inst="30">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>A-phase undervoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27ZA3" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27ZA3" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="ZB" lnClass="PTUV" inst="31">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>B-Phase undervoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27ZB3" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27ZB3" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="ZC" lnClass="PTUV" inst="32">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>C-Phase undervoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27ZC3" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27ZC3" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="ZA" lnClass="PTUV" inst="33">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>A-Phase undervoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27ZA4" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27ZA4" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="ZB" lnClass="PTUV" inst="34">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>B-Phase undervoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27ZB4" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27ZB4" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUV1_2" prefix="ZC" lnClass="PTUV" inst="35">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>C-Phase undervoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:27ZC4" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:27ZC4" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="YA" lnClass="PTOV" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>A-Phase overvoltage</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59YA1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="YB" lnClass="PTOV" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>B-Phase overvoltage</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59YB1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="YC" lnClass="PTOV" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>C-Phase overvoltage</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59YC1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="YA" lnClass="PTOV" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>A-Phase overvoltage</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59YA2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="YB" lnClass="PTOV" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>B-Phase overvoltage</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59YB2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="YC" lnClass="PTOV" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>C-Phase overvoltage</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59YC2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="YAB" lnClass="PTOV" inst="7">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>AB-phase-to-phase overvoltage</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59YAB1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="YBC" lnClass="PTOV" inst="8">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>BC-phase-to-phase overvoltage</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59YBC1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="YCA" lnClass="PTOV" inst="9">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>CA-phase-to-phase overvoltage</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59YCA1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="PH3" lnClass="PTOV" inst="10">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>3-Phase overvoltage Y-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:3P59Y" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="YQ" lnClass="PTOV" inst="11">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Negative-sequence overvoltage Y-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59YQ1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="YN" lnClass="PTOV" inst="12">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Zero-sequence overvoltage Y-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59YN1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="YN" lnClass="PTOV" inst="13">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Zero-sequence overvoltage Y-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59YN2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="YV" lnClass="PTOV" inst="14">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Positive-sequence overvoltage Y-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59YV1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="ZA" lnClass="PTOV" inst="15">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>A-Phase overvoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59ZA1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="ZB" lnClass="PTOV" inst="16">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>B-Phase overvoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59ZB1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="ZC" lnClass="PTOV" inst="17">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>C-Phase overvoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59ZC1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="ZA" lnClass="PTOV" inst="18">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>A-Phase overvoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59ZA2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="ZB" lnClass="PTOV" inst="19">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>B-Phase overvoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59ZB2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="ZC" lnClass="PTOV" inst="20">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>C-Phase overvoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59ZC2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="ZAB" lnClass="PTOV" inst="21">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>AB-phase-to-phase overvoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59ZAB1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="ZBC" lnClass="PTOV" inst="22">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>BC-phase-to-phase overvoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59ZBC1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="ZCA" lnClass="PTOV" inst="23">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>CA-phase-to-phase overvoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59ZCA1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="PH3" lnClass="PTOV" inst="24">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>3-Phase overvoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:3P59Z" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="ZQ" lnClass="PTOV" inst="25">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Negative-sequence overvoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59ZQ1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="ZN" lnClass="PTOV" inst="26">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Zero-sequence overvoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59ZN1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="ZN" lnClass="PTOV" inst="27">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Zero-sequence overvoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59ZN2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="ZV" lnClass="PTOV" inst="28">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Positive-sequence overvoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59ZV1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV3" prefix="SWL" lnClass="PTOV" inst="29">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>3-phase voltage swell</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:SW3P" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:SW3P" />
							<DAI name="phsA" esel:datasrc="db:SWA" />
							<DAI name="phsB" esel:datasrc="db:SWB" />
							<DAI name="phsC" esel:datasrc="db:SWC" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="YA" lnClass="PTOV" inst="30">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>A-Phase overvoltage</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59YA3" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="YB" lnClass="PTOV" inst="31">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>B-Phase overvoltage</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59YB3" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="YC" lnClass="PTOV" inst="32">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>C-Phase overvoltage</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59YC3" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="YA" lnClass="PTOV" inst="33">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>A-Phase overvoltage</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59YA4" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="YB" lnClass="PTOV" inst="34">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>B-Phase overvoltage</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59YB4" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="YC" lnClass="PTOV" inst="35">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>C-Phase overvoltage</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59YC4" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="YL1" lnClass="PTOV" inst="36">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59YL1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="ZA" lnClass="PTOV" inst="37">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>A-Phase overvoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59ZA3" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="ZB" lnClass="PTOV" inst="38">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>B-Phase overvoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59ZB3" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="ZC" lnClass="PTOV" inst="39">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>C-Phase overvoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59ZC3" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="ZA" lnClass="PTOV" inst="40">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>A-Phase overvoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59ZA4" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="ZB" lnClass="PTOV" inst="41">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>B-Phase overvoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59ZB4" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="ZC" lnClass="PTOV" inst="42">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>C-Phase overvoltage Z-terminal</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59ZC4" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOV1_2" prefix="ZL1" lnClass="PTOV" inst="43">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Protection</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:59ZL1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTRC1_3" prefix="TRIP" lnClass="PTRC" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Trip</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Tr">
							<DAI name="general" esel:datasrc="db:TRIP3P" />
							<DAI name="phsA" esel:datasrc="db:TRIPA" />
							<DAI name="phsB" esel:datasrc="db:TRIPB" />
							<DAI name="phsC" esel:datasrc="db:TRIPC" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOF1" prefix="D" lnClass="PTOF" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Definite-time frequency</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81D1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81D1T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="BlkV">
							<DAI name="stVal" esel:datasrc="db:27B81" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOF1" prefix="D" lnClass="PTOF" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Definite-time frequency</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81D2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81D2T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="BlkV">
							<DAI name="stVal" esel:datasrc="db:27B81" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOF1" prefix="D" lnClass="PTOF" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Definite-time frequency</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81D3" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81D3T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="BlkV">
							<DAI name="stVal" esel:datasrc="db:27B81" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOF1" prefix="D" lnClass="PTOF" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Definite-time frequency</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81D4" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81D4T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="BlkV">
							<DAI name="stVal" esel:datasrc="db:27B81" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOF1" prefix="D" lnClass="PTOF" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Definite-time frequency</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81D5" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81D5T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="BlkV">
							<DAI name="stVal" esel:datasrc="db:27B81" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTOF1" prefix="D" lnClass="PTOF" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Definite-time frequency</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81D6" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81D6T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="BlkV">
							<DAI name="stVal" esel:datasrc="db:27B81" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUF1" prefix="D" lnClass="PTUF" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Definite-time frequency</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81D1" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81D1T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="BlkV">
							<DAI name="stVal" esel:datasrc="db:27B81" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUF1" prefix="D" lnClass="PTUF" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Definite-time frequency</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81D2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81D2T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="BlkV">
							<DAI name="stVal" esel:datasrc="db:27B81" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUF1" prefix="D" lnClass="PTUF" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Definite-time frequency</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81D3" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81D3T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="BlkV">
							<DAI name="stVal" esel:datasrc="db:27B81" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUF1" prefix="D" lnClass="PTUF" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Definite-time frequency</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81D4" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81D4T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="BlkV">
							<DAI name="stVal" esel:datasrc="db:27B81" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUF1" prefix="D" lnClass="PTUF" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Definite-time frequency</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81D5" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81D5T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="BlkV">
							<DAI name="stVal" esel:datasrc="db:27B81" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PTUF1" prefix="D" lnClass="PTUF" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Definite-time frequency</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81D6" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81D6T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="BlkV">
							<DAI name="stVal" esel:datasrc="db:27B81" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PFRC1" prefix="FHz" lnClass="PFRC" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Rate of change of frequency</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:81RFP" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:81RFT" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PHIZ1" prefix="HIZ" lnClass="PHIZ" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>High-impedance fault</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:OREDHIF2" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:OREDHIF2" />
							<DAI name="phsA" esel:datasrc="db:HIF2_A" />
							<DAI name="phsB" esel:datasrc="db:HIF2_B" />
							<DAI name="phsC" esel:datasrc="db:HIF2_C" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="PHIZ2" prefix="HIZ" lnClass="PHIZ" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Ground HIZ instantaneous overcurrent</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Str">
							<DAI name="general" esel:datasrc="db:50GHIZ" />
							<DAI name="dirGeneral" esel:datasrc="imm">
								<Val>unknown</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Op">
							<DAI name="general" esel:datasrc="db:50GHIZA" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="RDIR1_2" prefix="QF" lnClass="RDIR" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Forward directional negative-sequence overcurrent</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:32QF" />
							<DAI name="dirGeneral" esel:datasrc="db:32QF?0:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="RDIR1_2" prefix="QR" lnClass="RDIR" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Reverse directional negative-sequence overcurrent</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:32QR" />
							<DAI name="dirGeneral" esel:datasrc="db:32QR?0:2" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="RDIR1_2" prefix="GF" lnClass="RDIR" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Forward directional ground overcurrent</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:32GF" />
							<DAI name="dirGeneral" esel:datasrc="db:32GF?0:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="RDIR1_2" prefix="GR" lnClass="RDIR" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Reverse directional ground overcurrent</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:32GR" />
							<DAI name="dirGeneral" esel:datasrc="db:32GR?0:2" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="RDIR1_2" prefix="PF" lnClass="RDIR" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Forward directional phase overcurrent</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:32PF" />
							<DAI name="dirGeneral" esel:datasrc="db:32PF?0:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="RDIR1_2" prefix="PR" lnClass="RDIR" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Reverse directional phase overcurrent</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Dir">
							<DAI name="general" esel:datasrc="db:32PR" />
							<DAI name="dirGeneral" esel:datasrc="db:32PR?0:2" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="CSWI1_3" prefix="BC" lnClass="CSWI" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>3-phase open/close</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:CC3:OC3" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:PRO$BCCSWI1$ST$Pos$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:3PO?2:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:OC3" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:CC3" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="CSWI1_3" prefix="BCA" lnClass="CSWI" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>A-phase open/close</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:CCA:OCA" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:PRO$BCACSWI2$ST$Pos$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:SPOA?2:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:OCA" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:CCA" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="CSWI1_3" prefix="BCB" lnClass="CSWI" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>B-phase open/close</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:CCB:OCB" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:PRO$BCBCSWI3$ST$Pos$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:SPOB?2:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:OCB" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:CCB" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="CSWI1_3" prefix="BCC" lnClass="CSWI" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>C-phase open/close</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:CCC:OCC" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:PRO$BCCCSWI4$ST$Pos$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:SPOC?2:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="OpOpn">
							<DAI name="general" esel:datasrc="db:OCC" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="OpCls">
							<DAI name="general" esel:datasrc="db:CCC" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="CSYN1" prefix="Auto" lnClass="CSYN" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Synchronizer controller</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Cmd">
							<DAI name="stVal" esel:datasrc="db:25C" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="VInd1">
							<DAI name="stVal" esel:datasrc="db:VDIFA" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="VInd2">
							<DAI name="stVal" esel:datasrc="db:VDIFB" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="VInd3">
							<DAI name="stVal" esel:datasrc="db:VDIFC" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="VInd4">
							<DAI name="stVal" esel:datasrc="db:VDIFP" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="VInd5">
							<DAI name="stVal" esel:datasrc="db:GENVHI" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="HzSynActv">
							<DAI name="stVal" esel:datasrc="db:FSYNCACT" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="HzSynTms">
							<DAI name="stVal" esel:datasrc="db:FSYNCTO" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="RHz">
							<DAI name="stVal" esel:datasrc="db:FRAISE" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="LHz">
							<DAI name="stVal" esel:datasrc="db:FLOWER" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="VSynActv">
							<DAI name="stVal" esel:datasrc="db:VSYNCACT" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="VSynTms">
							<DAI name="stVal" esel:datasrc="db:VSYNCTO" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="RV">
							<DAI name="stVal" esel:datasrc="db:VRAISE" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="LV">
							<DAI name="stVal" esel:datasrc="db:VLOWER" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:SLIP" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100">
								<Val>50</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc1">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:DIFVA" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:50000">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc2">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:DIFVB" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:50000">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="DifVClc3">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:DIFVC" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:50000">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BSA" lnClass="XCBR" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>A-phase breaker status</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:OPSCTRA" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52AA?1:2" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>None</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BSB" lnClass="XCBR" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>B-phase breaker status</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:OPSCTRB" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52AB?1:2" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>None</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BSC" lnClass="XCBR" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>C-phase breaker status</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:OPSCTRC" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52AC?1:2" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>None</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="XCBR1" prefix="BS" lnClass="XCBR" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>3-phase breaker status</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Loc">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:OPSCTRA" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Pos">
							<DAI name="stVal" esel:datasrc="db:52A3P?1:2" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="CBOpCap">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>None</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="SCBR3" prefix="BSA" lnClass="SCBR" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>A-phase breaker wear</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="lnNs" esel:datasrc="imm">
								<Val>IEC 61850-7-4:2007A</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" esel:datasrc="db:OCA" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="AbrAlm">
							<DAI name="stVal" esel:datasrc="db:BCWA" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:OPSCTRA" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="AbrPrt">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:WEARA" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs" esel:datasrc="imm">
								<Val>IEC 61850-7-4:2007A</Val>
							</DAI>
						</DOI>
						<DOI name="MaxAbrPrt">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MAXWEAR" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR3" prefix="BSB" lnClass="SCBR" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>B-phase breaker wear</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="lnNs" esel:datasrc="imm">
								<Val>IEC 61850-7-4:2007A</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" esel:datasrc="db:OCB" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="AbrAlm">
							<DAI name="stVal" esel:datasrc="db:BCWB" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:OPSCTRB" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="AbrPrt">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:WEARB" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs" esel:datasrc="imm">
								<Val>IEC 61850-7-4:2007A</Val>
							</DAI>
						</DOI>
						<DOI name="MaxAbrPrt">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MAXWEAR" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="SCBR3" prefix="BSC" lnClass="SCBR" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>C-phase breaker wear</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="lnNs" esel:datasrc="imm">
								<Val>IEC 61850-7-4:2007A</Val>
							</DAI>
						</DOI>
						<DOI name="ColOpn">
							<DAI name="stVal" esel:datasrc="db:OCC" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="AbrAlm">
							<DAI name="stVal" esel:datasrc="db:BCWC" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="OpCnt">
							<DAI name="stVal" esel:datasrc="db:OPSCTRC" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="AbrPrt">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:WEARC" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs" esel:datasrc="imm">
								<Val>IEC 61850-7-4:2007A</Val>
							</DAI>
						</DOI>
						<DOI name="MaxAbrPrt">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MAXWEAR" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
							<DAI name="dataNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="RDRE1" prefix="FLT" lnClass="RDRE" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Event Notification</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade">
							<DAI name="stVal" esel:datasrc="db:FLREP" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="FltNum">
							<DAI name="stVal" esel:datasrc="db:FLRNUM" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="RDRE1" prefix="HIF" lnClass="RDRE" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Event Notification</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade">
							<DAI name="stVal" esel:datasrc="db:HIFLREP" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="FltNum">
							<DAI name="stVal" esel:datasrc="db:HIFLRNUM" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Measurement" inst="MET">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Measurement</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="LPHD1_5" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="serNum" esel:datasrc="dbi:SERNUM" />
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="MMXU1_3" prefix="MET" lnClass="MMXU" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Metering</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="TotW">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:KW3" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>Watts</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:KVAR3" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:KVA3" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:PF3" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:1">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:FREQ" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="PPV1">
							<SDI name="phsAB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VABY" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VABYFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VBCY" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VBCYFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VCAY" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VCAYFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PPV2">
							<SDI name="phsAB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VABZ" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VABZFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VBCZ" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VBCZFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VCAZ" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VCAZFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV1">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VAY" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VAYFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VBY" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VBYFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VCY" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VCYFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV2">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VAZ" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VAZFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VBZ" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VBZFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:VCZ" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:VCZFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IA" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:IAFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IB" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:IBFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IC" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:ICFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IN" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:INFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:IG" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:IGFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="W">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:KWA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:200000">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:KWB" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:200000">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:KWC" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:200000">
									<Val>5</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:KVARA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:100000">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:KVARB" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:100000">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:KVARC" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:100000">
									<Val>5</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:KVAA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:100000">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:KVAB" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:100000">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:KVAC" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:100000">
									<Val>5</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PF">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:PFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>none</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:PFB" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>none</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:PFC" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>none</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:1">
									<Val>5000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="MSQI1_3" prefix="MET" lnClass="MSQI" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Sequence and imbalance</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA">
							<SDI name="c1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:I1" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:I1FA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:3I2" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:3I2FA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:3I0" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:3I0FA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:10000">
									<Val>100</Val>
								</DAI>
							</SDI>
							<DAI name="seqT" esel:datasrc="imm">
								<Val>pos-neg-zero</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV1">
							<SDI name="c1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:V1Y" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:V1YFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:V2Y" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:V2YFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:3V0Y" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:3V0YFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="seqT" esel:datasrc="imm">
								<Val>pos-neg-zero</Val>
							</DAI>
						</DOI>
						<DOI name="SeqV2">
							<SDI name="c1">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:V1Z" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:V1ZFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:V2Z" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:V2ZFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:3V0Z" />
									</SDI>
									<SDI name="ang">
										<DAI name="f" esel:datasrc="db:3V0ZFA" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="seqT" esel:datasrc="imm">
								<Val>pos-neg-zero</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MSTA" prefix="MET" lnClass="MSTA" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Metering Statistics</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="MaxA">
							<SDI name="phsA">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:IAMAX" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:IBMAX" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:ICMAX" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:IGMAX" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:INMAX" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="MinA">
							<SDI name="phsA">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:IAMIN" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:IBMIN" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:ICMIN" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:IGMIN" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:INMIN" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="MaxPhV1">
							<SDI name="phsA">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:VAYMAX" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:VBYMAX" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:VCYMAX" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="MaxPhV2">
							<SDI name="phsA">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:VAZMAX" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:VBZMAX" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:VCZMAX" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="MinPhV1">
							<SDI name="phsA">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:VAYMIN" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:VBYMIN" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:VCYMIN" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="MinPhV2">
							<SDI name="phsA">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:VAZMIN" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:VBZMIN" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:VCZMIN" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:50000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="MaxVA">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MVA3MAX" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:20000">
								<Val>5</Val>
							</DAI>
						</DOI>
						<DOI name="MinVA">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MVA3MIN" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:20000">
								<Val>5</Val>
							</DAI>
						</DOI>
						<DOI name="AvW">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MW3R" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>Watts</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="AvPhW">
							<SDI name="phsA">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:MWAR" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:100000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:MWBR" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:100000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instCVal">
									<SDI name="mag">
										<DAI name="f" esel:datasrc="db:MWCR" />
									</SDI>
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>Watts</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:100000">
									<Val>1</Val>
								</DAI>
							</SDI>
							<DAI name="dataNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="MaxW">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MW3MAX" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>Watts</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MinW">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MW3MIN" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>Watts</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MaxVAr">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MVR3MAX" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MinVAr">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MVR3MIN" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="MDST" prefix="MET" lnClass="MDST" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Demand statistics</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="lnNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="DmdA">
							<SDI name="phsA">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:IADEM" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:IBDEM" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:ICDEM" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:IGDEM" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:INDEM" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="nseq">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:3I2DEM" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>500</Val>
								</DAI>
							</SDI>
							<DAI name="cdcNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName" esel:datasrc="imm">
								<Val>WYE</Val>
							</DAI>
							<DAI name="dataNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="PkDmdA">
							<SDI name="phsA">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:IAPK" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:IBPK" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:ICPK" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="res">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:IGPK" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:INPK" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="nseq">
								<SDI name="instMag">
									<DAI name="f" esel:datasrc="db:3I2PK" />
								</SDI>
								<DAI name="q" esel:datasrc="db:EN" />
								<SDI name="units">
									<DAI name="SIUnit" esel:datasrc="imm">
										<Val>A</Val>
									</DAI>
									<DAI name="multiplier" esel:datasrc="imm">
										<Val />
									</DAI>
								</SDI>
								<DAI name="db" esel:datasrc="imm:3000">
									<Val>500</Val>
								</DAI>
							</SDI>
							<DAI name="cdcNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
							<DAI name="cdcName" esel:datasrc="imm">
								<Val>WYE</Val>
							</DAI>
							<DAI name="dataNs" esel:datasrc="imm">
								<Val>SEL-61850:2006</Val>
							</DAI>
						</DOI>
						<DOI name="SupWh">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MWH3I" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="SupVArh">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MVRH3I" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="DmdWh">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MWH3O" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>500</Val>
							</DAI>
						</DOI>
						<DOI name="DmdVArh">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MVRH3O" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:100000">
								<Val>500</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="ZBAT1" prefix="DC" lnClass="ZBAT" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Battery voltage</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Vol">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:VBAT" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:500">
								<Val>1000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Control" inst="CON">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Control</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Device" lnType="LPHD1_5" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="serNum" esel:datasrc="dbi:SERNUM" />
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BC01_08_3_2_3" prefix="RB" lnClass="GGIO" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Remote bit 1-8 control</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO01">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB01:RB01" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO01$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB01" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO02">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB02:RB02" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO02$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB02" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO03">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB03:RB03" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO03$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB03" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO04">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB04:RB04" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO04$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB04" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO05">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB05" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO05$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB05" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO06">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB06" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO06$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB06" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO07">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB07" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO07$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB07" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO08">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB08" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO1$ST$SPCSO08$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB08" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC09_16_3_2_3" prefix="RB" lnClass="GGIO" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Remote bit 9-16 control</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO09">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB09" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO09$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB09" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO10">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB10" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO10$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB10" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO11">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB11" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO11$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB11" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO12">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB12" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO12$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB12" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO13">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB13" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO13$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB13" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO14">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB14" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO14$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB14" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO15">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB15" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO15$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB15" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO16">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB16" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO2$ST$SPCSO16$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB16" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC17_24_3" prefix="RB" lnClass="GGIO" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Remote bit 17-24 control</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO17">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB17" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO17$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB17" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO18">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB18" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO18$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB18" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO19">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB19" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO19$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB19" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO20">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB20" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO20$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB20" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO21">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB21" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO21$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB21" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO22">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB22" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO22$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB22" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO23">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB23" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO23$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB23" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO24">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB24" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO3$ST$SPCSO24$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB24" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GGIO_BC25_32_3" prefix="RB" lnClass="GGIO" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Remote bit 25-32 control</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO25">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB25" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO25$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB25" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO26">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB26" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO26$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB26" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO27">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB27" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO27$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB27" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO28">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB28" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO28$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB28" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO29">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB29" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO29$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB29" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO30">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB30" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO30$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB30" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO31">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB31" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO31$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB31" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
						<DOI name="SPCSO32">
							<SDI name="Oper">
								<DAI name="ctlVal" esel:datasrc="db:RB32" />
								<SDI name="origin">
									<DAI name="orCat" esel:datasrc="imm:CON$RBGGIO4$ST$SPCSO32$stVal?5:NOOP">
										<esel:Val>1000</esel:Val>
									</DAI>
								</SDI>
							</SDI>
							<DAI name="stVal" esel:datasrc="db:RB32" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>direct-with-normal-security</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Annunciators" inst="ANN">
					<LN0 lnType="LN0" lnClass="LLN0" inst="">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Annunciators</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="ldNs" esel:datasrc="imm">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="LPHD1_5" prefix="DevID" lnClass="LPHD" inst="1">
						<DOI name="PhyNam">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="serNum" esel:datasrc="dbi:SERNUM" />
						</DOI>
						<DOI name="PhyHealth">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Proxy">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS07" prefix="IN1" lnClass="GGIO" inst="1">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Inputs</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN101" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN102" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN103" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN104" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN105" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN106" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:IN107" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS06" prefix="IN2" lnClass="GGIO" inst="2">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Inputs</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:IN201" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:IN202" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:IN203" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:IN204" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:IN205" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:IN206" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="OUT1" lnClass="GGIO" inst="3">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Outputs</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT101" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT102" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:OUT103" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:OUT104" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:OUT105" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:OUT106" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:OUT107" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:OUT108" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS02" prefix="OUT2" lnClass="GGIO" inst="4">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Outputs</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:OUT201" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:OUT202" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS64_2" prefix="SV" lnClass="GGIO" inst="5">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>SELogic variables</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:SV01" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:SV02" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:SV03" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SV04" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SV05" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SV06" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:SV07" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SV08" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:SV09" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:SV10" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:SV11" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:SV12" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:SV13" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:SV14" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:SV15" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:SV16" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:SV17" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:SV18" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:SV19" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:SV20" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:SV21" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:SV22" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:SV23" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:SV24" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind25">
							<DAI name="stVal" esel:datasrc="db:SV25" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind26">
							<DAI name="stVal" esel:datasrc="db:SV26" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind27">
							<DAI name="stVal" esel:datasrc="db:SV27" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind28">
							<DAI name="stVal" esel:datasrc="db:SV28" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind29">
							<DAI name="stVal" esel:datasrc="db:SV29" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind30">
							<DAI name="stVal" esel:datasrc="db:SV30" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind31">
							<DAI name="stVal" esel:datasrc="db:SV31" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind32">
							<DAI name="stVal" esel:datasrc="db:SV32" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind33">
							<DAI name="stVal" esel:datasrc="db:SV33" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind34">
							<DAI name="stVal" esel:datasrc="db:SV34" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind35">
							<DAI name="stVal" esel:datasrc="db:SV35" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind36">
							<DAI name="stVal" esel:datasrc="db:SV36" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind37">
							<DAI name="stVal" esel:datasrc="db:SV37" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind38">
							<DAI name="stVal" esel:datasrc="db:SV38" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind39">
							<DAI name="stVal" esel:datasrc="db:SV39" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind40">
							<DAI name="stVal" esel:datasrc="db:SV40" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind41">
							<DAI name="stVal" esel:datasrc="db:SV41" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind42">
							<DAI name="stVal" esel:datasrc="db:SV42" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind43">
							<DAI name="stVal" esel:datasrc="db:SV43" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind44">
							<DAI name="stVal" esel:datasrc="db:SV44" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind45">
							<DAI name="stVal" esel:datasrc="db:SV45" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind46">
							<DAI name="stVal" esel:datasrc="db:SV46" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind47">
							<DAI name="stVal" esel:datasrc="db:SV47" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind48">
							<DAI name="stVal" esel:datasrc="db:SV48" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind49">
							<DAI name="stVal" esel:datasrc="db:SV49" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind50">
							<DAI name="stVal" esel:datasrc="db:SV50" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind51">
							<DAI name="stVal" esel:datasrc="db:SV51" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind52">
							<DAI name="stVal" esel:datasrc="db:SV52" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind53">
							<DAI name="stVal" esel:datasrc="db:SV53" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind54">
							<DAI name="stVal" esel:datasrc="db:SV54" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind55">
							<DAI name="stVal" esel:datasrc="db:SV55" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind56">
							<DAI name="stVal" esel:datasrc="db:SV56" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind57">
							<DAI name="stVal" esel:datasrc="db:SV57" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind58">
							<DAI name="stVal" esel:datasrc="db:SV58" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind59">
							<DAI name="stVal" esel:datasrc="db:SV59" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind60">
							<DAI name="stVal" esel:datasrc="db:SV60" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind61">
							<DAI name="stVal" esel:datasrc="db:SV61" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind62">
							<DAI name="stVal" esel:datasrc="db:SV62" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind63">
							<DAI name="stVal" esel:datasrc="db:SV63" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind64">
							<DAI name="stVal" esel:datasrc="db:SV64" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS64_2" prefix="SVT" lnClass="GGIO" inst="6">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>SELogic timers</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:SV01T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:SV02T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:SV03T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SV04T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SV05T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SV06T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:SV07T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SV08T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:SV09T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:SV10T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:SV11T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:SV12T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:SV13T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:SV14T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:SV15T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:SV16T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:SV17T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:SV18T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:SV19T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:SV20T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:SV21T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:SV22T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:SV23T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:SV24T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind25">
							<DAI name="stVal" esel:datasrc="db:SV25T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind26">
							<DAI name="stVal" esel:datasrc="db:SV26T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind27">
							<DAI name="stVal" esel:datasrc="db:SV27T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind28">
							<DAI name="stVal" esel:datasrc="db:SV28T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind29">
							<DAI name="stVal" esel:datasrc="db:SV29T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind30">
							<DAI name="stVal" esel:datasrc="db:SV30T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind31">
							<DAI name="stVal" esel:datasrc="db:SV31T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind32">
							<DAI name="stVal" esel:datasrc="db:SV32T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind33">
							<DAI name="stVal" esel:datasrc="db:SV33T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind34">
							<DAI name="stVal" esel:datasrc="db:SV34T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind35">
							<DAI name="stVal" esel:datasrc="db:SV35T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind36">
							<DAI name="stVal" esel:datasrc="db:SV36T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind37">
							<DAI name="stVal" esel:datasrc="db:SV37T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind38">
							<DAI name="stVal" esel:datasrc="db:SV38T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind39">
							<DAI name="stVal" esel:datasrc="db:SV39T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind40">
							<DAI name="stVal" esel:datasrc="db:SV40T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind41">
							<DAI name="stVal" esel:datasrc="db:SV41T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind42">
							<DAI name="stVal" esel:datasrc="db:SV42T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind43">
							<DAI name="stVal" esel:datasrc="db:SV43T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind44">
							<DAI name="stVal" esel:datasrc="db:SV44T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind45">
							<DAI name="stVal" esel:datasrc="db:SV45T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind46">
							<DAI name="stVal" esel:datasrc="db:SV46T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind47">
							<DAI name="stVal" esel:datasrc="db:SV47T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind48">
							<DAI name="stVal" esel:datasrc="db:SV48T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind49">
							<DAI name="stVal" esel:datasrc="db:SV49T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind50">
							<DAI name="stVal" esel:datasrc="db:SV50T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind51">
							<DAI name="stVal" esel:datasrc="db:SV51T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind52">
							<DAI name="stVal" esel:datasrc="db:SV52T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind53">
							<DAI name="stVal" esel:datasrc="db:SV53T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind54">
							<DAI name="stVal" esel:datasrc="db:SV54T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind55">
							<DAI name="stVal" esel:datasrc="db:SV55T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind56">
							<DAI name="stVal" esel:datasrc="db:SV56T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind57">
							<DAI name="stVal" esel:datasrc="db:SV57T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind58">
							<DAI name="stVal" esel:datasrc="db:SV58T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind59">
							<DAI name="stVal" esel:datasrc="db:SV59T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind60">
							<DAI name="stVal" esel:datasrc="db:SV60T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind61">
							<DAI name="stVal" esel:datasrc="db:SV61T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind62">
							<DAI name="stVal" esel:datasrc="db:SV62T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind63">
							<DAI name="stVal" esel:datasrc="db:SV63T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind64">
							<DAI name="stVal" esel:datasrc="db:SV64T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS32_2" prefix="LT" lnClass="GGIO" inst="7">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Latch bits</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:LT01" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:LT02" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:LT03" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:LT04" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:LT05" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:LT06" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:LT07" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:LT08" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:LT09" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:LT10" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:LT11" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:LT12" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:LT13" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:LT14" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:LT15" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:LT16" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:LT17" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:LT18" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:LT19" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:LT20" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:LT21" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:LT22" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:LT23" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:LT24" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind25">
							<DAI name="stVal" esel:datasrc="db:LT25" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind26">
							<DAI name="stVal" esel:datasrc="db:LT26" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind27">
							<DAI name="stVal" esel:datasrc="db:LT27" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind28">
							<DAI name="stVal" esel:datasrc="db:LT28" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind29">
							<DAI name="stVal" esel:datasrc="db:LT29" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind30">
							<DAI name="stVal" esel:datasrc="db:LT30" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind31">
							<DAI name="stVal" esel:datasrc="db:LT31" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind32">
							<DAI name="stVal" esel:datasrc="db:LT32" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="RMBA" lnClass="GGIO" inst="9">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Received mirrored bits</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:RMB1A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:RMB2A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:RMB3A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:RMB4A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:RMB5A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:RMB6A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RMB7A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RMB8A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="TMBA" lnClass="GGIO" inst="10">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Transmitted mirrored bits</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:TMB1A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TMB2A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TMB3A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:TMB4A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:TMB5A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:TMB6A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:TMB7A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:TMB8A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="RMBB" lnClass="GGIO" inst="11">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Received mirrored bits</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:RMB1B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:RMB2B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:RMB3B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:RMB4B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:RMB5B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:RMB6B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:RMB7B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:RMB8B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="TMBB" lnClass="GGIO" inst="12">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Transmitted mirrored bits</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:TMB1B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TMB2B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TMB3B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:TMB4B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:TMB5B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:TMB6B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:TMB7B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:TMB8B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="MBOK" lnClass="GGIO" inst="13">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Mirrored bits status</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:ROKA" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:RBADA" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:CBADA" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:LBOKA" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:ROKB" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:RBADB" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:CBADB" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:LBOKB" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS26" prefix="TLED" lnClass="GGIO" inst="14">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Target LEDs</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:TLED_01" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:TLED_02" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:TLED_03" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:TLED_04" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:TLED_05" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:TLED_06" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:TLED_07" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:TLED_08" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:TLED_09" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:TLED_10" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:TLED_11" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:TLED_12" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:TLED_13" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:TLED_14" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:TLED_15" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:TLED_16" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="db:TLED_17" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="db:TLED_18" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="db:TLED_19" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="db:TLED_20" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="db:TLED_21" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="db:TLED_22" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="db:TLED_23" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="db:TLED_24" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind25">
							<DAI name="stVal" esel:datasrc="db:TRIPLED" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind26">
							<DAI name="stVal" esel:datasrc="db:EN" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS128_2" prefix="VB" lnClass="GGIO" inst="15">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Virtual bits</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind001">
							<DAI name="stVal" esel:datasrc="db:VB001" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind002">
							<DAI name="stVal" esel:datasrc="db:VB002" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind003">
							<DAI name="stVal" esel:datasrc="db:VB003" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind004">
							<DAI name="stVal" esel:datasrc="db:VB004" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind005">
							<DAI name="stVal" esel:datasrc="db:VB005" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind006">
							<DAI name="stVal" esel:datasrc="db:VB006" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind007">
							<DAI name="stVal" esel:datasrc="db:VB007" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind008">
							<DAI name="stVal" esel:datasrc="db:VB008" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind009">
							<DAI name="stVal" esel:datasrc="db:VB009" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind010">
							<DAI name="stVal" esel:datasrc="db:VB010" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind011">
							<DAI name="stVal" esel:datasrc="db:VB011" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind012">
							<DAI name="stVal" esel:datasrc="db:VB012" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind013">
							<DAI name="stVal" esel:datasrc="db:VB013" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind014">
							<DAI name="stVal" esel:datasrc="db:VB014" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind015">
							<DAI name="stVal" esel:datasrc="db:VB015" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind016">
							<DAI name="stVal" esel:datasrc="db:VB016" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind017">
							<DAI name="stVal" esel:datasrc="db:VB017" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind018">
							<DAI name="stVal" esel:datasrc="db:VB018" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind019">
							<DAI name="stVal" esel:datasrc="db:VB019" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind020">
							<DAI name="stVal" esel:datasrc="db:VB020" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind021">
							<DAI name="stVal" esel:datasrc="db:VB021" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind022">
							<DAI name="stVal" esel:datasrc="db:VB022" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind023">
							<DAI name="stVal" esel:datasrc="db:VB023" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind024">
							<DAI name="stVal" esel:datasrc="db:VB024" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind025">
							<DAI name="stVal" esel:datasrc="db:VB025" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind026">
							<DAI name="stVal" esel:datasrc="db:VB026" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind027">
							<DAI name="stVal" esel:datasrc="db:VB027" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind028">
							<DAI name="stVal" esel:datasrc="db:VB028" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind029">
							<DAI name="stVal" esel:datasrc="db:VB029" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind030">
							<DAI name="stVal" esel:datasrc="db:VB030" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind031">
							<DAI name="stVal" esel:datasrc="db:VB031" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind032">
							<DAI name="stVal" esel:datasrc="db:VB032" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind033">
							<DAI name="stVal" esel:datasrc="db:VB033" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind034">
							<DAI name="stVal" esel:datasrc="db:VB034" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind035">
							<DAI name="stVal" esel:datasrc="db:VB035" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind036">
							<DAI name="stVal" esel:datasrc="db:VB036" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind037">
							<DAI name="stVal" esel:datasrc="db:VB037" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind038">
							<DAI name="stVal" esel:datasrc="db:VB038" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind039">
							<DAI name="stVal" esel:datasrc="db:VB039" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind040">
							<DAI name="stVal" esel:datasrc="db:VB040" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind041">
							<DAI name="stVal" esel:datasrc="db:VB041" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind042">
							<DAI name="stVal" esel:datasrc="db:VB042" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind043">
							<DAI name="stVal" esel:datasrc="db:VB043" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind044">
							<DAI name="stVal" esel:datasrc="db:VB044" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind045">
							<DAI name="stVal" esel:datasrc="db:VB045" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind046">
							<DAI name="stVal" esel:datasrc="db:VB046" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind047">
							<DAI name="stVal" esel:datasrc="db:VB047" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind048">
							<DAI name="stVal" esel:datasrc="db:VB048" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind049">
							<DAI name="stVal" esel:datasrc="db:VB049" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind050">
							<DAI name="stVal" esel:datasrc="db:VB050" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind051">
							<DAI name="stVal" esel:datasrc="db:VB051" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind052">
							<DAI name="stVal" esel:datasrc="db:VB052" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind053">
							<DAI name="stVal" esel:datasrc="db:VB053" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind054">
							<DAI name="stVal" esel:datasrc="db:VB054" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind055">
							<DAI name="stVal" esel:datasrc="db:VB055" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind056">
							<DAI name="stVal" esel:datasrc="db:VB056" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind057">
							<DAI name="stVal" esel:datasrc="db:VB057" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind058">
							<DAI name="stVal" esel:datasrc="db:VB058" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind059">
							<DAI name="stVal" esel:datasrc="db:VB059" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind060">
							<DAI name="stVal" esel:datasrc="db:VB060" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind061">
							<DAI name="stVal" esel:datasrc="db:VB061" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind062">
							<DAI name="stVal" esel:datasrc="db:VB062" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind063">
							<DAI name="stVal" esel:datasrc="db:VB063" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind064">
							<DAI name="stVal" esel:datasrc="db:VB064" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind065">
							<DAI name="stVal" esel:datasrc="db:VB065" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind066">
							<DAI name="stVal" esel:datasrc="db:VB066" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind067">
							<DAI name="stVal" esel:datasrc="db:VB067" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind068">
							<DAI name="stVal" esel:datasrc="db:VB068" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind069">
							<DAI name="stVal" esel:datasrc="db:VB069" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind070">
							<DAI name="stVal" esel:datasrc="db:VB070" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind071">
							<DAI name="stVal" esel:datasrc="db:VB071" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind072">
							<DAI name="stVal" esel:datasrc="db:VB072" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind073">
							<DAI name="stVal" esel:datasrc="db:VB073" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind074">
							<DAI name="stVal" esel:datasrc="db:VB074" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind075">
							<DAI name="stVal" esel:datasrc="db:VB075" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind076">
							<DAI name="stVal" esel:datasrc="db:VB076" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind077">
							<DAI name="stVal" esel:datasrc="db:VB077" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind078">
							<DAI name="stVal" esel:datasrc="db:VB078" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind079">
							<DAI name="stVal" esel:datasrc="db:VB079" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind080">
							<DAI name="stVal" esel:datasrc="db:VB080" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind081">
							<DAI name="stVal" esel:datasrc="db:VB081" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind082">
							<DAI name="stVal" esel:datasrc="db:VB082" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind083">
							<DAI name="stVal" esel:datasrc="db:VB083" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind084">
							<DAI name="stVal" esel:datasrc="db:VB084" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind085">
							<DAI name="stVal" esel:datasrc="db:VB085" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind086">
							<DAI name="stVal" esel:datasrc="db:VB086" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind087">
							<DAI name="stVal" esel:datasrc="db:VB087" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind088">
							<DAI name="stVal" esel:datasrc="db:VB088" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind089">
							<DAI name="stVal" esel:datasrc="db:VB089" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind090">
							<DAI name="stVal" esel:datasrc="db:VB090" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind091">
							<DAI name="stVal" esel:datasrc="db:VB091" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind092">
							<DAI name="stVal" esel:datasrc="db:VB092" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind093">
							<DAI name="stVal" esel:datasrc="db:VB093" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind094">
							<DAI name="stVal" esel:datasrc="db:VB094" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind095">
							<DAI name="stVal" esel:datasrc="db:VB095" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind096">
							<DAI name="stVal" esel:datasrc="db:VB096" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind097">
							<DAI name="stVal" esel:datasrc="db:VB097" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind098">
							<DAI name="stVal" esel:datasrc="db:VB098" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind099">
							<DAI name="stVal" esel:datasrc="db:VB099" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind100">
							<DAI name="stVal" esel:datasrc="db:VB100" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind101">
							<DAI name="stVal" esel:datasrc="db:VB101" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind102">
							<DAI name="stVal" esel:datasrc="db:VB102" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind103">
							<DAI name="stVal" esel:datasrc="db:VB103" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind104">
							<DAI name="stVal" esel:datasrc="db:VB104" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind105">
							<DAI name="stVal" esel:datasrc="db:VB105" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind106">
							<DAI name="stVal" esel:datasrc="db:VB106" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind107">
							<DAI name="stVal" esel:datasrc="db:VB107" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind108">
							<DAI name="stVal" esel:datasrc="db:VB108" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind109">
							<DAI name="stVal" esel:datasrc="db:VB109" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind110">
							<DAI name="stVal" esel:datasrc="db:VB110" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind111">
							<DAI name="stVal" esel:datasrc="db:VB111" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind112">
							<DAI name="stVal" esel:datasrc="db:VB112" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind113">
							<DAI name="stVal" esel:datasrc="db:VB113" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind114">
							<DAI name="stVal" esel:datasrc="db:VB114" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind115">
							<DAI name="stVal" esel:datasrc="db:VB115" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind116">
							<DAI name="stVal" esel:datasrc="db:VB116" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind117">
							<DAI name="stVal" esel:datasrc="db:VB117" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind118">
							<DAI name="stVal" esel:datasrc="db:VB118" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind119">
							<DAI name="stVal" esel:datasrc="db:VB119" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind120">
							<DAI name="stVal" esel:datasrc="db:VB120" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind121">
							<DAI name="stVal" esel:datasrc="db:VB121" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind122">
							<DAI name="stVal" esel:datasrc="db:VB122" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind123">
							<DAI name="stVal" esel:datasrc="db:VB123" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind124">
							<DAI name="stVal" esel:datasrc="db:VB124" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind125">
							<DAI name="stVal" esel:datasrc="db:VB125" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind126">
							<DAI name="stVal" esel:datasrc="db:VB126" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind127">
							<DAI name="stVal" esel:datasrc="db:VB127" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind128">
							<DAI name="stVal" esel:datasrc="db:VB128" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS09" prefix="SG" lnClass="GGIO" inst="16">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Settings group</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:SG1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:SG2" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:SG3" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SG4" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SG5" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SG6" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:SG7" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SG8" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:GRPSW" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS16" prefix="LB" lnClass="GGIO" inst="17">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Local bits</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:LB01" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:LB02" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:LB03" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:LB04" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:LB05" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:LB06" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:LB07" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:LB08" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:LB09" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:LB10" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:LB11" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:LB12" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:LB13" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:LB14" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="db:LB15" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="db:LB16" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="RC3" lnClass="GGIO" inst="18">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>3-Phase recloser status</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:79RS3P" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:79CY3P" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:79LO3P" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SH03P" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SH13P" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SH23P" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:SH33P" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SH43P" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="RCA" lnClass="GGIO" inst="19">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>A-Phase recloser status</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:79RSA" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:79CYA" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:79LOA" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SH0A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SH1A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SH2A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:SH3A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SH4A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="RCB" lnClass="GGIO" inst="20">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>B-Phase recloser status</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:79RSB" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:79CYB" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:79LOB" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SH0B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SH1B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SH2B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:SH3B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SH4B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS08" prefix="RCC" lnClass="GGIO" inst="21">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>C-Phase recloser status</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:79RSC" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:79CYC" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:79LOC" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:SH0C" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SH1C" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SH2C" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:SH3C" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SH4C" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS12" prefix="PB" lnClass="GGIO" inst="22">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Operator control pushbutton LEDs</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:PB01_LED" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:PB02_LED" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:PB03_LED" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:PB04_LED" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:PB05_LED" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:PB06_LED" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:PB07_LED" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:PB08_LED" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:PB09_LED" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:PB10_LED" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:PB11_LED" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="db:PB12_LED" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS05" prefix="ETH" lnClass="GGIO" inst="23">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Ethernet port status</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:P5ASEL" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:LINK5A" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:P5BSEL" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:LINK5B" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:LNKFAIL" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS07" prefix="BAT" lnClass="GGIO" inst="24">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Battery status</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:CHRGG" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:DISCHG" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:DTFAIL" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:BTFAIL" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:TOSLP" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:PWR_SRC1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:TCCAP" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS32_2" prefix="ALM" lnClass="GGIO" inst="8">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Status alarms</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:HALARM" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:HALARML" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:HALARMP" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:HALARMA" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:ACCESS" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SALARM" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:BADPASS" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind10">
							<DAI name="stVal" esel:datasrc="db:CHGPASS" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind11">
							<DAI name="stVal" esel:datasrc="db:SETCHG" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind12">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind13">
							<DAI name="stVal" esel:datasrc="db:ACCESSP" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind14">
							<DAI name="stVal" esel:datasrc="db:PASNVAL" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind15">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind16">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind17">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind18">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind19">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind20">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind21">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind22">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind23">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind24">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind25">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind26">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind27">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind28">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind29">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind30">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind31">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind32">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_AS16" prefix="SC" lnClass="GGIO" inst="25">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Counter values</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="IntIn01">
							<DAI name="stVal" esel:datasrc="db:SC01" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="IntIn02">
							<DAI name="stVal" esel:datasrc="db:SC02" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="IntIn03">
							<DAI name="stVal" esel:datasrc="db:SC03" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="IntIn04">
							<DAI name="stVal" esel:datasrc="db:SC04" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="IntIn05">
							<DAI name="stVal" esel:datasrc="db:SC05" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="IntIn06">
							<DAI name="stVal" esel:datasrc="db:SC06" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="IntIn07">
							<DAI name="stVal" esel:datasrc="db:SC07" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="IntIn08">
							<DAI name="stVal" esel:datasrc="db:SC08" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="IntIn09">
							<DAI name="stVal" esel:datasrc="db:SC09" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="IntIn10">
							<DAI name="stVal" esel:datasrc="db:SC10" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="IntIn11">
							<DAI name="stVal" esel:datasrc="db:SC11" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="IntIn12">
							<DAI name="stVal" esel:datasrc="db:SC12" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="IntIn13">
							<DAI name="stVal" esel:datasrc="db:SC13" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="IntIn14">
							<DAI name="stVal" esel:datasrc="db:SC14" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="IntIn15">
							<DAI name="stVal" esel:datasrc="db:SC15" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="IntIn16">
							<DAI name="stVal" esel:datasrc="db:SC16" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS09" prefix="BK" lnClass="GGIO" inst="26">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Breaker status</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:52AA" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:52AB" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:52AC" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:52A3P" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="db:SPOA" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="db:SPOB" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind07">
							<DAI name="stVal" esel:datasrc="db:SPOC" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind08">
							<DAI name="stVal" esel:datasrc="db:SPO" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind09">
							<DAI name="stVal" esel:datasrc="db:3PO" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_BS06" prefix="H2BLK" lnClass="GGIO" inst="27">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>2nd harmonic block</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ind01">
							<DAI name="stVal" esel:datasrc="db:HBL2CT" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind02">
							<DAI name="stVal" esel:datasrc="db:HBL2BT" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind03">
							<DAI name="stVal" esel:datasrc="db:HBL2AT" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind04">
							<DAI name="stVal" esel:datasrc="db:HBL2T" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind05">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Ind06">
							<DAI name="stVal" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
					</LN>
					<LN lnType="GGIO_AS64" prefix="MV" lnClass="GGIO" inst="28">
						<DOI name="Mod">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
							<DAI name="ctlModel" esel:datasrc="imm">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Health">
							<DAI name="stVal" esel:datasrc="db:EN?3:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="Beh">
							<DAI name="stVal" esel:datasrc="db:EN?5:1" />
							<DAI name="q" esel:datasrc="db:EN" />
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor" esel:datasrc="imm">
								<Val>SEL</Val>
							</DAI>
							<DAI name="swRev" esel:datasrc="dbi:FID" />
							<DAI name="d" esel:datasrc="imm">
								<Val>Math variables</Val>
							</DAI>
							<DAI name="configRev" esel:datasrc="imm">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn01">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV01" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn02">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV02" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn03">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV03" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn04">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV04" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn05">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV05" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn06">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV06" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn07">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV07" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn08">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV08" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn09">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV09" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn10">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV10" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn11">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV11" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn12">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV12" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn13">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV13" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn14">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV14" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn15">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV15" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn16">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV16" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn17">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV17" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn18">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV18" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn19">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV19" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn20">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV20" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn21">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV21" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn22">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV22" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn23">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV23" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn24">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV24" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn25">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV25" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn26">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV26" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn27">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV27" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn28">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV28" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn29">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV29" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn30">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV30" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn31">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV31" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn32">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV32" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn33">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV33" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn34">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV34" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn35">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV35" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn36">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV36" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn37">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV37" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn38">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV38" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn39">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV39" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn40">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV40" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn41">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV41" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn42">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV42" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn43">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV43" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn44">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV44" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn45">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV45" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn46">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV46" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn47">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV47" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn48">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV48" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn49">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV49" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn50">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV50" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn51">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV51" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn52">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV52" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn53">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV53" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn54">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV54" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn55">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV55" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn56">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV56" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn57">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV57" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn58">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV58" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn59">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV59" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn60">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV60" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn61">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV61" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn62">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV62" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn63">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV63" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="AnIn64">
							<SDI name="instMag">
								<DAI name="f" esel:datasrc="db:MV64" />
							</SDI>
							<DAI name="q" esel:datasrc="db:EN" />
							<SDI name="units">
								<DAI name="SIUnit" esel:datasrc="imm">
									<Val>none</Val>
								</DAI>
								<DAI name="multiplier" esel:datasrc="imm">
									<Val />
								</DAI>
							</SDI>
							<DAI name="db" esel:datasrc="imm:16000">
								<Val>100</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="F06_F002" name="F06_F002" type="7UT85" manufacturer="SIEMENS" configVersion="V09.80.01" originalSclVersion="2007" originalSclRevision="B" owner="SE_HINCAPIE">
		<Private type="Siemens-MasterId">3eddfa3c-d537-4270-b1a7-924330895b25</Private>
		<Private type="Siemens-s7ManagerName">F06_F002</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7UT85-JAAA-AA0-0AAAA0-AH0111-12111A-CBB000-000AC0-CC1BA1-CB1</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7UT8x_2WindTransformer_Adv_15CB</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">98001</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V09.80.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">3eddfa3c-d537-4270-b1a7-924330895b25</Private>
		<Services nameLength="64">
			<DynAssociation max="6" />
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
			<GOOSE max="16" />
			<FileHandling />
			<ConfLNs />
			<ClientServices goose="true" supportsLdName="true" maxGOOSE="128">
				<TimeSyncProt />
			</ClientServices>
			<ConfLdName />
			<SupSubscription maxGo="128" maxSv="0" />
			<ValueHandling />
			<RedProt hsr="true" prp="true" rstp="true" />
			<CommProt />
		</Services>
		<AccessPoint desc="Port F" name="F">
			<Server timeout="0">
				<Private type="Siemens-MasterId">627d901d-13dc-4f27-9cae-7a15b58c9121</Private>
				<Authentication />
				<LDevice desc="Control" inst="CTRL">
					<Private type="Siemens-MasterId">7c00bd69-c2a9-400c-8c54-5f6e83eeb044</Private>
					<LN0 desc="CTRL/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">5b147e1b-def9-41ea-bd8e-8849f7252b94</Private>
						<DataSet name="GOOSE02">
							<Private type="Siemens-GUID">bbec2a03574948b08a53df85a9547f67</Private>
							<FCDA ldInst="CTRL" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="stVal" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="q" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="SIED" lnInst="4" doName="FailDiagDS" daName="stVal" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="SIED" lnInst="4" doName="FailDiagDS" daName="q" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="SIED" lnInst="1" doName="TestMod" daName="stVal" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="SIED" lnInst="1" doName="TestMod" daName="q" fc="ST" prefix="" />
						</DataSet>
						<DataSet name="dsED01">
							<Private type="IsPredefined" />
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="FctBlk" fc="ST" prefix="" />
							<FCDA ldInst="PROT" prefix="PDIF_" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="PROT" prefix="PDIF_" lnClass="PTRC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="PROT" prefix="ND_" lnClass="PTOC" lnInst="5" doName="Op" fc="ST" />
							<FCDA ldInst="PROT" prefix="NI_" lnClass="PTOC" lnInst="5" doName="Op" fc="ST" />
							<FCDA ldInst="CTRL" lnClass="RBRF" lnInst="1" doName="Init3p" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="SynReq1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Ang2LAng1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Ang1LAng2" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Hz2LHz1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Hz1LHz2" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="V2LV1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="V1LV2" fc="ST" />
							<FCDA ldInst="CTRL" lnClass="SIED" lnInst="1" doName="TestMod" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="SIED" lnInst="4" doName="FailDiagDS" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="GGIO" lnInst="4" doName="LosVDCDS" fc="ST" prefix="" />
							<FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="1" doName="MCB" fc="ST" />
							<FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="1" doName="MCB1" fc="ST" />
							<FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="2" doName="MCB3" fc="ST" />
							<FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="2" doName="MCB2" fc="ST" />
							<FCDA ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="OpCls0" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="OpEx86" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="SCBR" lnInst="1" doName="ColAlm" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" prefix="RSTP_" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />
							<FCDA ldInst="CTRL" prefix="RSTP_" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />
							<FCDA ldInst="CTRL" lnClass="LTMS" lnInst="0" doName="TmSynErr" fc="ST" prefix="" />
							<FCDA ldInst="PROT" lnClass="CALH" lnInst="1" doName="GrAlm" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="PTRC" lnInst="1" doName="TrA" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="PTRC" lnInst="1" doName="TrB" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="PTRC" lnInst="1" doName="TrC" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="PTRC" lnInst="1" doName="TrN" fc="ST" prefix="" />
						</DataSet>
						<DataSet name="dsMED01">
							<Private type="IsPredefined" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="SwAphsA" fc="MX" prefix="" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="SwAphsB" fc="MX" prefix="" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="SwAphsC" fc="MX" prefix="" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="SwANeut" fc="MX" prefix="" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="2" doName="SwAphsA" fc="MX" prefix="" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="2" doName="SwAphsB" fc="MX" prefix="" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="2" doName="SwAphsC" fc="MX" prefix="" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="2" doName="SwANeut" fc="MX" prefix="" />
						</DataSet>
						<ReportControl name="brcbED01" datSet="dsED01" rptID="F06_F002/CTRL/LLN0$BR$brcbED01" confRev="1" buffered="true" bufTime="100">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" configRef="true" bufOvfl="false" />
							<RptEnabled max="5" />
						</ReportControl>
						<ReportControl name="urcbMED01" datSet="dsMED01" rptID="F06_F002/CTRL/LLN0$RP$urcbMED01" confRev="1" bufTime="100">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" configRef="true" bufOvfl="false" />
							<RptEnabled max="5" />
						</ReportControl>
						<ReportControl name="A_URCB" rptID="F06_F002CTRL/LLN0$RP$A_URCB" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_1" rptID="F06_F002CTRL/LLN0$RP$A_URCB_1" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_2" rptID="F06_F002CTRL/LLN0$RP$A_URCB_2" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_3" rptID="F06_F002CTRL/LLN0$RP$A_URCB_3" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_4" rptID="F06_F002CTRL/LLN0$RP$A_URCB_4" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_5" rptID="F06_F002CTRL/LLN0$RP$A_URCB_5" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_6" rptID="F06_F002CTRL/LLN0$RP$A_URCB_6" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_7" rptID="F06_F002CTRL/LLN0$RP$A_URCB_7" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_8" rptID="F06_F002CTRL/LLN0$RP$A_URCB_8" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_9" rptID="F06_F002CTRL/LLN0$RP$A_URCB_9" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_10" rptID="F06_F002CTRL/LLN0$RP$A_URCB_10" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_11" rptID="F06_F002CTRL/LLN0$RP$A_URCB_11" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_12" rptID="F06_F002CTRL/LLN0$RP$A_URCB_12" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_13" rptID="F06_F002CTRL/LLN0$RP$A_URCB_13" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_14" rptID="F06_F002CTRL/LLN0$RP$A_URCB_14" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_15" rptID="F06_F002CTRL/LLN0$RP$A_URCB_15" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_16" rptID="F06_F002CTRL/LLN0$RP$A_URCB_16" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_17" rptID="F06_F002CTRL/LLN0$RP$A_URCB_17" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_18" rptID="F06_F002CTRL/LLN0$RP$A_URCB_18" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_19" rptID="F06_F002CTRL/LLN0$RP$A_URCB_19" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_20" rptID="F06_F002CTRL/LLN0$RP$A_URCB_20" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_21" rptID="F06_F002CTRL/LLN0$RP$A_URCB_21" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_22" rptID="F06_F002CTRL/LLN0$RP$A_URCB_22" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_23" rptID="F06_F002CTRL/LLN0$RP$A_URCB_23" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_24" rptID="F06_F002CTRL/LLN0$RP$A_URCB_24" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_25" rptID="F06_F002CTRL/LLN0$RP$A_URCB_25" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_26" rptID="F06_F002CTRL/LLN0$RP$A_URCB_26" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_27" rptID="F06_F002CTRL/LLN0$RP$A_URCB_27" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_28" rptID="F06_F002CTRL/LLN0$RP$A_URCB_28" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_29" rptID="F06_F002CTRL/LLN0$RP$A_URCB_29" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB" rptID="F06_F002CTRL/LLN0$BR$A_BRCB" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_1" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_1" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_2" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_2" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_3" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_3" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_4" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_4" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_5" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_5" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_6" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_6" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_7" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_7" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_8" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_8" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_9" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_9" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_10" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_10" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_11" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_11" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_12" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_12" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_13" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_13" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_14" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_14" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_15" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_15" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_16" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_16" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_17" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_17" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_18" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_18" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_19" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_19" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_20" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_20" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_21" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_21" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_22" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_22" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_BRCB_23" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_23" confRev="1" buffered="true">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
						<GSEControl name="Control_DataSet_1" datSet="GOOSE02" confRev="1" appID="F06_F002/CTRL/LLN0/GOOSE02">
							<IEDName apRef="F">F06_F003</IEDName>
							<IEDName apRef="F">F06_BCU</IEDName>
							<IEDName apRef="F">F06_F004</IEDName>
						</GSEControl>
					</LN0>
					<LN desc="Binary input  1.1" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="1">
						<Private type="Siemens-MasterId">2bd82537-eee0-461b-8b06-08a5077e2d11</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
