								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  1.2" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="2">
						<Private type="Siemens-MasterId">1c9f4006-ed4e-411a-afde-ba296fc37749</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  1.3" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="3">
						<Private type="Siemens-MasterId">ffdfd859-b46a-4cae-a4f8-822c4ed210db</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  1.4" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="4">
						<Private type="Siemens-MasterId">b72e266a-9c86-45b2-a2f7-94b8ed436b26</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  2.1" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="5">
						<Private type="Siemens-MasterId">455a9561-fb32-4be0-88ab-9e3c43620a15</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  2.2" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="6">
						<Private type="Siemens-MasterId">e3b9c193-7a40-446e-8e85-592ce9706baf</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  2.3" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="7">
						<Private type="Siemens-MasterId">d65d662b-c0a4-40b8-ace1-e46e9d6b0e34</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.1" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="8">
						<Private type="Siemens-MasterId">d7e47746-50ee-4aff-8c45-22525bf71960</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.2" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="9">
						<Private type="Siemens-MasterId">665da60d-02d3-48c1-ad45-8dc67acfbe22</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.3" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="10">
						<Private type="Siemens-MasterId">e70cb7a6-7a7a-4692-837f-a9fe99c7dd96</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.4" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="11">
						<Private type="Siemens-MasterId">d0f39c36-f373-49aa-8007-e0a4f53dc2e1</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.5" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="12">
						<Private type="Siemens-MasterId">750bdb0a-fdde-416c-af8e-3e8353a15153</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.6" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="13">
						<Private type="Siemens-MasterId">b74b2d45-1df1-4a86-b72f-f60b9c00e002</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.7" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="14">
						<Private type="Siemens-MasterId">997946e6-98dc-4917-91f7-4acbcb2671b5</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.8" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="15">
						<Private type="Siemens-MasterId">4b1f78d2-615c-4e74-a164-c15025ec75b2</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary output  1.1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="1">
						<Private type="Siemens-MasterId">2af09c60-b5ac-4146-824d-0fe2fd091b9e</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  1.2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="2">
						<Private type="Siemens-MasterId">acb4e521-ae08-424f-ae45-84df59506bcc</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  1.3" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="3">
						<Private type="Siemens-MasterId">2b5a9dee-1282-40db-8cd8-90aca25b5562</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  1.4" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="4">
						<Private type="Siemens-MasterId">f3d2747e-e5c7-40cd-8b6a-ae58baf5c0d3</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  2.1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="5">
						<Private type="Siemens-MasterId">312678ea-5df5-4307-8bc1-b57ea35ff6d7</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  2.2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="6">
						<Private type="Siemens-MasterId">8459980a-22d0-46f1-b298-108f647419db</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="7">
						<Private type="Siemens-MasterId">e2b117d3-33e4-40df-8aa9-cf0c1c18c3da</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="8">
						<Private type="Siemens-MasterId">1c70dc01-4efb-460d-9938-3bef6e6526aa</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.3" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="9">
						<Private type="Siemens-MasterId">c2ed6411-04a8-4959-8a21-10225291d64c</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.4" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="10">
						<Private type="Siemens-MasterId">77ca7028-1182-4d2f-8496-0d42f81c7c43</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.5" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="11">
						<Private type="Siemens-MasterId">f9e5e21d-476b-4a3b-9ad2-8038d1660ff4</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.6" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="12">
						<Private type="Siemens-MasterId">1cb72821-079c-4f2d-8e85-606db3ce7f60</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">cfc8f2b0-8745-4371-bb45-d8e8efaff1f2</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated normal current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Current thresh. CB open" name="PoleOpenA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>9.000001</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Op. mode BFP" name="OpModeRBRF">
							<DAI name="setVal">
								<Val>unbalancing</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Trip logic" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" lnClass="PTRC" inst="1">
						<Private type="Siemens-MasterId">510563d8-e29a-4226-8033-f38f3b391cc2</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip indication" name="Tr" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Trip ind.:Busbar diff.prt." name="TrpBbpDiff" />
						<DOI desc="Trip ind.:Busbar BFP" name="TrpBbpBFP" />
						<DOI desc="Trip ind.:Busbar ext.trip" name="TrpBbpExt" />
						<DOI desc="Reset of trip command" name="ResetTrip">
							<DAI name="setVal">
								<Val>safe</Val>
							</DAI>
						</DOI>
						<DOI desc="Disparo Fase A" name="TrA" />
						<DOI desc="Disparo Fase B" name="TrB" />
						<DOI desc="Disparo Fase C" name="TrC" />
						<DOI desc="Disparo Neutro" name="TrN" />
					</LN>
					<LN desc="Circuit break." lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" lnClass="XCBR" inst="0">
						<Private type="Siemens-MasterId">80fc38b0-697c-4997-b27b-bb23ad752039</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="External health" name="EEHealth" />
						<DOI desc="External name plate" name="EEName" />
						<DOI desc="Op.ct." name="OpCnt" />
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block opening" name="BlkOpn" />
						<DOI desc="Block closing" name="BlkCls" />
						<DOI desc="ΣI Brk." name="SumSwARs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Set operation counter" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI desc="Set break.cur.sum phA" name="SetSwASumA">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set break.cur.sum phB" name="SetSwASumB">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set break.cur.sum phC" name="SetSwASumC">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set CB open hours" name="SetOpnHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI desc="Set operating hours" name="SetOpHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Acquisition blocking" name="AqBlk" />
						<DOI desc="&gt;Ready" name="Rdy" />
						<DOI desc="&gt;Reset switch statist." name="RsSwStat" />
						<DOI desc="&gt;Reset AcqBlk&amp;Subst" name="RsAqBlkSub" />
						<DOI desc="&gt;Trip release BBP" name="TripRelViaBi" />
						<DOI desc="&gt;Manual start HSBT" name="OpCBToStr" />
						<DOI desc="Trip/open cmd." name="TripOpnCmd" />
						<DOI desc="Close command" name="ClsCmd" />
						<DOI desc="Command active" name="CmdActv" />
						<DOI desc="Alarm suppression" name="AlmSupp" />
						<DOI desc="Definitive trip" name="DefTr" />
						<DOI desc="ΣIA Brk." name="SumSwARsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIB Brk." name="SumSwARsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIC Brk." name="SumSwARsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Break.-current phs A" name="SwAphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break.-current phs B" name="SwAphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break.-current phs C" name="SwAphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. current 3I0/IN" name="SwANeut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs A" name="SwVphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs B" name="SwVphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs C" name="SwVphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CB open hours" name="CBOpnHrs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operating hours" name="OpHrs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Indicat. of breaking values" name="AnnBrkVal">
							<DAI name="setVal">
								<Val>always</Val>
							</DAI>
						</DOI>
						<DOI desc="BBP trip relays blocked" name="BbpBlockDO" />
						<DOI desc="no release of trip cmd" name="NoTrpRelBi" />
						<DOI desc="Q0 Cerrado" name="XCBR1" />
					</LN>
					<LN desc="Manual close" lnType="SIPROTEC5_LNType_GAPC_ManualClose" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">8c9547e1-3f8e-4e1f-ad7f-d60ff3a65ce3</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block manual close" name="Blk" />
						<DOI desc="&gt;Input" name="Input" />
						<DOI desc="Detected" name="Detected" />
						<DOI desc="Action time" name="ActionTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="CB open dropout delay" name="CbOpDrpDel">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">1cd4620b-5b5e-4534-aa74-8d6256a47dc7</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="HSBT interface" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" prefix="TSCB_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">5a581f43-4720-407f-887c-21285749d5ea</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="CB make time" name="ClsTmms">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>150</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsync ratio (transform.)" name="VAdpFact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle adjust. (transform.)" name="AdpAngDeg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_LNType_CSWI" lnClass="CSWI" inst="1">
						<Private type="Siemens-MasterId">c9db4ad3-754e-4921-9ae9-1a4dcbf6ee77</Private>
						<Private type="Siemens-LN-Dependency">F06_F002|CTRL|GEN|RSYN|1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Cmd. with feedback" name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw.author. key switch" name="LocKey" />
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Check switching authority" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check if pos. is reached" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check double activat. blk." name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check blk. by protection" name="BlkByProt">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Swi.dev. related sw.auth." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Interlocking" lnType="SIPROTEC5_LNType_CILO" lnClass="CILO" inst="1">
						<Private type="Siemens-MasterId">8e7538a6-f0c2-4fa5-b2d0-ed74faa632d7</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Enable opening" name="EnaOpn" />
						<DOI desc="&gt;Enable closing" name="EnaCls" />
						<DOI desc="&gt;Enable opening(fixed)" name="EnaOpnFix" />
						<DOI desc="&gt;Enable closing (fixed)" name="EnaClsFix" />
					</LN>
					<LN desc="CB test" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" prefix="CBT_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">3876bbc3-b98e-412a-a479-1c1620144986</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="3-pole open-close" name="StrTst3p">
							<DAI name="operTimeout">
								<Val>5300</Val>
							</DAI>
						</DOI>
						<DOI desc="Test execution" name="TstExec" />
						<DOI desc="Trip command issued" name="TstTr" />
						<DOI desc="Close command issued" name="TstCls" />
						<DOI desc="Test canceled" name="TstCnc" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" lnClass="GAPC" inst="3">
						<Private type="Siemens-MasterId">cbc08142-b950-4125-95bf-f0b676d05559</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated normal current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Current thresh. CB open" name="PoleOpenA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>750</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Op. mode BFP" name="OpModeRBRF">
							<DAI name="setVal">
								<Val>unbalancing</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Trip logic" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol_1" lnClass="PTRC" inst="2">
						<Private type="Siemens-MasterId">be5b89ca-f94e-474f-95df-dfd95df41a03</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip indication" name="Tr" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Trip ind.:Busbar diff.prt." name="TrpBbpDiff" />
						<DOI desc="Trip ind.:Busbar BFP" name="TrpBbpBFP" />
						<DOI desc="Trip ind.:Busbar ext.trip" name="TrpBbpExt" />
						<DOI desc="Reset of trip command" name="ResetTrip">
							<DAI name="setVal">
								<Val>accelarated</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Circuit break." lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl_1" lnClass="XCBR" inst="2">
						<Private type="Siemens-MasterId">d32551bb-d29a-46e2-bc38-08900a03aec4</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="External health" name="EEHealth" />
						<DOI desc="External name plate" name="EEName" />
						<DOI desc="Op.ct." name="OpCnt" />
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block opening" name="BlkOpn" />
						<DOI desc="Block closing" name="BlkCls" />
						<DOI desc="ΣI Brk." name="SumSwARs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Set operation counter" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI desc="Set break.cur.sum phA" name="SetSwASumA">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set break.cur.sum phB" name="SetSwASumB">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set break.cur.sum phC" name="SetSwASumC">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set CB open hours" name="SetOpnHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI desc="Set operating hours" name="SetOpHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Acquisition blocking" name="AqBlk" />
						<DOI desc="&gt;Ready" name="Rdy" />
						<DOI desc="&gt;Reset switch statist." name="RsSwStat" />
						<DOI desc="&gt;Reset AcqBlk&amp;Subst" name="RsAqBlkSub" />
						<DOI desc="&gt;Trip release BBP" name="TripRelViaBi" />
						<DOI desc="&gt;Manual start HSBT" name="OpCBToStr" />
						<DOI desc="Trip/open cmd." name="TripOpnCmd" />
						<DOI desc="Close command" name="ClsCmd" />
						<DOI desc="Command active" name="CmdActv" />
						<DOI desc="Alarm suppression" name="AlmSupp" />
						<DOI desc="Definitive trip" name="DefTr" />
						<DOI desc="ΣIA Brk." name="SumSwARsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIB Brk." name="SumSwARsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIC Brk." name="SumSwARsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Break.-current phs A" name="SwAphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break.-current phs B" name="SwAphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break.-current phs C" name="SwAphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. current 3I0/IN" name="SwANeut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs A" name="SwVphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs B" name="SwVphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs C" name="SwVphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CB open hours" name="CBOpnHrs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operating hours" name="OpHrs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Indicat. of breaking values" name="AnnBrkVal">
							<DAI name="setVal">
								<Val>always</Val>
							</DAI>
						</DOI>
						<DOI desc="BBP trip relays blocked" name="BbpBlockDO" />
						<DOI desc="no release of trip cmd" name="NoTrpRelBi" />
					</LN>
					<LN desc="Manual close" lnType="SIPROTEC5_LNType_GAPC_ManualClose" lnClass="GAPC" inst="4">
						<Private type="Siemens-MasterId">c16a1197-f8d6-41c3-bd1c-1dfecb6e1c3c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block manual close" name="Blk" />
						<DOI desc="&gt;Input" name="Input" />
						<DOI desc="Detected" name="Detected" />
						<DOI desc="Action time" name="ActionTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="CB open dropout delay" name="CbOpDrpDel">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">861c67a8-c118-40a1-8c56-57e836feafb7</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="HSBT interface" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" prefix="TSCB_" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">90b6c4dc-7e28-42a9-9efe-f6ee618c29ae</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="CB make time" name="ClsTmms">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>150</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsync ratio (transform.)" name="VAdpFact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle adjust. (transform.)" name="AdpAngDeg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_LNType_CSWI" lnClass="CSWI" inst="2">
						<Private type="Siemens-MasterId">f542a570-4385-45ea-82e3-0c9765496132</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Cmd. with feedback" name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw.author. key switch" name="LocKey" />
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Check switching authority" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check if pos. is reached" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check double activat. blk." name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check blk. by protection" name="BlkByProt">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Swi.dev. related sw.auth." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Interlocking" lnType="SIPROTEC5_LNType_CILO" lnClass="CILO" inst="2">
						<Private type="Siemens-MasterId">91127e9f-0301-4f0c-9640-06780b32faf2</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Enable opening" name="EnaOpn" />
						<DOI desc="&gt;Enable closing" name="EnaCls" />
						<DOI desc="&gt;Enable opening(fixed)" name="EnaOpnFix" />
						<DOI desc="&gt;Enable closing (fixed)" name="EnaClsFix" />
					</LN>
					<LN desc="CB test" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" prefix="CBT_" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">8e535e4f-b8e0-49ae-8f3f-a74ab372c94d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="3-pole open-close" name="StrTst3p">
							<DAI name="operTimeout">
								<Val>5300</Val>
							</DAI>
						</DOI>
						<DOI desc="Test execution" name="TstExec" />
						<DOI desc="Trip command issued" name="TstTr" />
						<DOI desc="Close command issued" name="TstCls" />
						<DOI desc="Test canceled" name="TstCnc" />
					</LN>
					<LN desc="50BF" lnType="SIPROTEC5_LNType_RBRF_Adv_3pol" lnClass="RBRF" inst="1">
						<Private type="Siemens-MasterId">ac5fdd9a-5571-45c2-b609-5224ef992b40</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Trip T2" name="OpEx" />
						<DOI desc="Retrip T1" name="OpIn" />
						<DOI desc="Delay T1 for 3-pole retrip" name="TPTrTmms">
							<DAI name="setVal">
								<Val>120</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="&gt;Threshold sensitive" name="ThreshEF" />
						<DOI desc="&gt;Start" name="Init3p" />
						<DOI desc="&gt;Release" name="BFRelease" />
						<DOI desc="&gt;CB defect" name="CBFaulty" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Fail. BI 'start'" name="Initdef3p" />
						<DOI desc="Fail. BI 'release'" name="RelCBdef3p" />
						<DOI desc="Fail. no BI release" name="OpCBdef3p" />
						<DOI desc="BI start routing miss." name="BFInitNR" />
						<DOI desc="BI aux.ct. rout. miss." name="AuxCritNR" />
						<DOI desc="Immediate Operate" name="ImmOp" />
						<DOI desc="CB failure pole" name="CBFailPole" />
						<DOI desc="Oper. del. by inv. meas." name="DlyByInvMV" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold phase current" name="StrValPh">
							<SDI name="setMag">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold sensitive" name="StrValEF">
							<SDI name="setMag">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CB aux.cont. crit. allowed" name="CBAuxCrit">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout" name="DropOut">
							<DAI name="setVal">
								<Val>CBauxAndCuCrit</Val>
							</DAI>
						</DOI>
						<DOI desc="Holding int. start signal" name="StrHldIn">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Holding ext. start signal" name="StrHldExt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Start via binary input" name="BIStart">
							<DAI name="setVal">
								<Val>1channel</Val>
							</DAI>
						</DOI>
						<DOI desc="Retrip after T1" name="ReTripMod">
							<DAI name="setVal">
								<Val>StrT2AndT1</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay T2 for 3-pole trip" name="TPFailTmms">
							<DAI name="setVal">
								<Val>200</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sup.time f. release signal" name="SupTimeRel">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="3I0 criterion" name="PCheck3I0">
							<DAI name="setVal">
								<Val>PlausibilityCheck</Val>
							</DAI>
						</DOI>
						<DOI desc="I2 criterion" name="PCheck3I2">
							<DAI name="setVal">
								<Val>PlausibilityCheck</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold 3I0 dir. release" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>375</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold I2 dir. release" name="StrVal3I2">
							<SDI name="setMag">
								<DAI name="f">
									<Val>375</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Monit. time for BI &quot;&gt;Start&quot;" name="BIMoniSt">
							<DAI name="setVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Monit.tm. f.BI &quot;&gt;Release&quot;" name="BIMoniRel">
							<DAI name="setVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="CBFP interact. with dBBP" name="IntActDBBP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Immediate dropout" name="ImmedDrop">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="BI start external latch" name="LatchedBI">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_RSYN" prefix="GEN" lnClass="RSYN" inst="1">
						<Private type="Siemens-MasterId">352328e4-db92-4095-9dd7-884108ad457c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Release close cmd." name="Rel" />
						<DOI desc="dV" name="DifVClc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="df" name="DifHzClc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="dα" name="DifAngClc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="V1" name="V1Clc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="f1" name="Hz1Clc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="V2" name="V2Clc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="f2" name="Hz2Clc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="df mean" name="DifHzLFO">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="d fdiff/dt" name="DfDtClc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple selection" name="MultiSel" />
						<DOI desc="Angle adjust. (transform.)" name="AdpAngDeg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Blocked no V selected" name="BlockVSel" />
					</LN>
					<LN desc="Synchrocheck 1" lnType="SIPROTEC5_LNType_RSYN_SynCheck" prefix="CK_" lnClass="RSYN" inst="1">
						<Private type="Siemens-MasterId">dc175778-48ac-4174-b362-04e688b157cc</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Release close cmd." name="Rel" />
						<DOI desc="Voltage difference OK" name="VInd" />
						<DOI desc="Angle difference OK" name="AngInd" />
						<DOI desc="Frequency diff. OK" name="HzInd" />
						<DOI desc="In progress" name="SynPrg" />
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Max.durat. sync.process" name="TotTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Selection" name="Sel" />
						<DOI desc="&gt;Block close command" name="BlkRel" />
						<DOI desc="&gt;Start/stop syn.proc." name="SynReq" />
						<DOI desc="&gt;Start syn. process" name="StrSynPrc" />
						<DOI desc="&gt;Stop syn. process" name="StopSynPrc" />
						<DOI desc="&gt;Op. mode 'V1&gt;V2&lt;'" name="V1HiV2LoIn" />
						<DOI desc="&gt;Op. mode 'V1&lt;V2&gt;'" name="V1LoV2HiIn" />
						<DOI desc="&gt;Op. mode 'V1&lt;V2&lt;'" name="V1LoV2LoIn" />
						<DOI desc="&gt;Op. mode 'dir.cls.cmd'" name="DirectCO" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="In progress" name="InProgress" />
						<DOI desc="Max. time exceeded" name="OpTmExp" />
						<DOI desc="All sync. conditio. OK" name="SynDet" />
						<DOI desc="Cond. V1&gt;V2&lt; fulfilled" name="V1HiV2Lo" />
						<DOI desc="Cond. V1&lt;V2&gt; fulfilled" name="V1LoV2Hi" />
						<DOI desc="Cond. V1&lt;V2&lt; fulfilled" name="V1LoV2Lo" />
						<DOI desc="Frequency f1 &gt; fmax" name="Hz1Hi" />
						<DOI desc="Frequency f1 &lt; fmin" name="Hz1Lo" />
						<DOI desc="Frequency f2 &gt; fmax" name="Hz2Hi" />
						<DOI desc="Frequency f2 &lt; fmin" name="Hz2Lo" />
						<DOI desc="dfdiff/dt too large" name="DfdtHi" />
						<DOI desc="Voltage V1 &gt; Vmax" name="V1Hi" />
						<DOI desc="Voltage V1 &lt; Vmin" name="V1Lo" />
						<DOI desc="Voltage V2 &gt; Vmax" name="V2Hi" />
						<DOI desc="Voltage V2 &lt; Vmin" name="V2Lo" />
						<DOI desc="V dif.too large(V2&gt;V1)" name="V1LV2" />
						<DOI desc="V dif.too large(V2&lt;V1)" name="V2LV1" />
						<DOI desc="f dif.too large(f2&gt;f1)" name="Hz1LHz2" />
						<DOI desc="f dif.too large(f2&lt;f1)" name="Hz2LHz1" />
						<DOI desc="α dif.too large(α2&gt;α1)" name="Ang1LAng2" />
						<DOI desc="α dif.too large(α2&lt;α1)" name="Ang2LAng1" />
						<DOI desc="Setting error" name="SetErr" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage adjustment" name="VAdpFact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Close cmd. at V1&lt; &amp; V2&gt;" name="DeaLinMod">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Close cmd. at V1&gt; &amp; V2&lt;" name="DeaBusMod">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Close cmd. at V1&lt; &amp; V2&lt;" name="DeaLiBuMod">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Direct close command" name="DirCmd">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Supervision time" name="DeaModTmms">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Min. operating limit Vmin" name="MinVSyn">
							<SDI name="setMag">
								<DAI name="f">
									<Val>62.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>213.27272</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. operat. limit Vmax" name="MaxVSyn">
							<SDI name="setMag">
								<DAI name="f">
									<Val>75.9</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>213.27272</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="V1, V2 without voltage" name="DeadVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>117.299995</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="V1, V2 with voltage" name="LiveVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>55.2</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>213.27272</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sync. operating mode" name="SynMod">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Max. voltage diff. V2&gt;V1" name="DifVPs">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>117.299995</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. voltage diff. V2&lt;V1" name="DifVNg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>117.299995</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. frequency diff. f2&gt;f1" name="DifHzPs">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. frequency diff. f2&lt;f1" name="DifHzNg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. angle diff. α2&gt;α1" name="DifAngPs">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. angle diff. α2&lt;α1" name="DifAngNg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Continuous supervision" name="ContinSup">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Arranque Sincronismo" name="SynReq1" />
					</LN>
					<LN desc="74TC - SCD1" lnType="SIPROTEC5_LNType_STCS_2BI_3pol" prefix="BI2_" lnClass="ZAXN" inst="1">
						<Private type="Siemens-MasterId">a88773ff-ea1c-4c7b-9f5c-95d4fc0a3655</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="&gt;Trip relay" name="TripRelay" />
						<DOI desc="&gt;CB auxiliary contact" name="BrkRelay" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Trip-circuit failure" name="ColAlm" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Alarm delay" name="AlmDlTmms">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Input sig. not routed" name="CfgErr" />
					</LN>
					<LN desc="IEC 61850-8-1" lnType="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH" inst="1">
						<Private type="Siemens-MasterId">a2e34e42-5cc4-44f2-948b-2b6884855d5d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
					<LN desc="RSTP" lnType="SIPROTEC5_LNType_LCCH_RSTP" prefix="RSTP_" lnClass="LCCH" inst="1">
						<Private type="Siemens-MasterId">db74079d-5742-455e-820c-db7416f30cf8</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
						<DOI desc="Redund. Channel Live" name="RedChLiv" />
					</LN>
					<LN desc="SNTP" lnType="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH" inst="2">
						<Private type="Siemens-MasterId">f0c77fc4-0e7e-4613-890a-938b5a74b838</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
					<LN desc="SNMP" lnType="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH" inst="3">
						<Private type="Siemens-MasterId">113b69b1-a718-4ddb-9ace-e81019721809</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
					<LN desc="SIED1" lnType="SIPROTEC5_LNType_USER_Universal" lnClass="SIED" inst="1">
						<Private type="Siemens-MasterId">7fe48ef7-055a-4fb3-9b59-99c5aed7eb28</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Modo Prueba" name="TestMod" />
					</LN>
					<LN desc="SIED4" lnType="SIPROTEC5_LNType_USER_Universal_1" lnClass="SIED" inst="4">
						<Private type="Siemens-MasterId">81ab1270-39d8-4ca4-9248-88d825e6046f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Anormalidad F06_BCU" name="FailDiagDS" />
					</LN>
					<LN desc="GGIO4" lnType="SIPROTEC5_LNType_USER_Universal_2" lnClass="GGIO" inst="4">
						<Private type="Siemens-MasterId">d6081dfb-6f77-4d75-b126-42724abd97bb</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Falla VCD F06_BCU" name="LosVDCDS" />
					</LN>
					<LN desc="GGIO1" lnType="SIPROTEC5_LNType_USER_Universal_3" lnClass="GGIO" inst="1">
						<Private type="Siemens-MasterId">aadd7ffe-c3e3-4bc0-a4bc-89563514ec5c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Cierre Manual Q0" name="OpCls0" />
						<DOI desc="Opero 86T" name="OpEx86" />
						<DOI desc="Arranque 50BF F003" name="Init3p" />
					</LN>
					<LN desc="SCBR1" lnType="SIPROTEC5_LNType_USER_Universal_4" lnClass="SCBR" inst="1">
						<Private type="Siemens-MasterId">bc295479-c6ec-4243-87ec-42950a5b0b17</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Falla SCD1" name="ColAlm" />
					</LN>
					<LN desc="LTMS0" lnType="SIPROTEC5_LNType_USER_Universal_5" lnClass="LTMS" inst="0">
						<Private type="Siemens-MasterId">fd91e401-b3b8-44d0-87d7-3d6e2379bd01</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Falla Sincronización" name="TmSynErr" />
					</LN>
					<LN desc="GOOSE" lnType="SIPROTEC5_LNType_USER_Universal_6" prefix="In_" lnClass="GGIO" inst="2">
						<Private type="Siemens-MasterId">02feb81d-0e7a-4297-975d-2e39817c4879</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Falla SCD2" name="ColAlm">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI desc="Disparos Mecánicos" name="OpEx86">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI desc="Posicion 9T7-Q0" name="RxPos">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI desc="Posicion 6T6-Q0" name="RxPos1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI desc="DISPARO 50F1 T2 F004" name="OPEX1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Falla SCD2" iedName="F06_F003" ldInst="CTRL" lnClass="SCBR" lnInst="2" doName="ColAlm" daName="stVal" intAddr="ColAlm;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="Falla SCD2" iedName="F06_F003" ldInst="CTRL" lnClass="SCBR" lnInst="2" doName="ColAlm" daName="q" intAddr="ColAlm;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="Falla SCD2" intAddr="ColAlm;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="Disparos Mecánicos" iedName="F06_BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="OpEx86" daName="stVal" intAddr="OpEx86;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Disparos Mecánicos" iedName="F06_BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="OpEx86" daName="q" intAddr="OpEx86;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Disparos Mecánicos" intAddr="OpEx86;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="Posicion 9T7-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="10" doName="Pos" daName="stVal" intAddr="RxPos;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Posicion 9T7-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="10" doName="Pos" daName="q" intAddr="RxPos;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Posicion 9T7-Q0" intAddr="RxPos;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="Posicion 6T6-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="Pos" daName="stVal" intAddr="RxPos1;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Posicion 6T6-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="Pos" daName="q" intAddr="RxPos1;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Posicion 6T6-Q0" intAddr="RxPos1;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="DISPARO 50F1 T2 F004" iedName="F06_F004" ldInst="CTRL" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="OPEX1;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="DISPARO 50F1 T2 F004" iedName="F06_F004" ldInst="CTRL" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" intAddr="OPEX1;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="DISPARO 50F1 T2 F004" intAddr="OPEX1;/Ind/t" serviceType="GOOSE" />
						</Inputs>
					</LN>
				</LDevice>
				<LDevice desc="Fault recorder" inst="DR">
					<Private type="Siemens-MasterId">b6661373-bd36-4192-92d1-8374117400d7</Private>
					<LN0 desc="DR/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">24d00fc9-07a3-42de-bbff-e44d68e42682</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" prefix="RCDG_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">87af87c0-d78b-4852-8a82-da4bb8da9ddb</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Scaling COMTRADE" name="CtdValType">
							<DAI name="setVal">
								<Val>Secondary values</Val>
							</DAI>
						</DOI>
						<DOI desc="COMTRADE revision year" name="CRevYear">
							<DAI name="setVal">
								<Val>Comtrade 1999</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Grnd.-flt log" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" prefix="GFLG_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">c9a21f6e-0549-47fd-acc2-0a48eee980df</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault number" name="GflNum" />
						<DOI desc="Ground-fault log is full" name="GflFull" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDER" prefix="RCDR_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">f8dd674e-8ef3-4483-bc0e-3126b50f9a7a</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_LNType_RDRE_DEF" prefix="DEF_" lnClass="RDRE" inst="1">
						<Private type="Siemens-MasterId">69f48c1b-f0de-4677-a620-8a1c2a6772a5</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Start record" name="RcdTrg" />
						<DOI desc="Reset memory" name="MemRs">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Clear memory" name="MemClr">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Record made" name="RcdMade" />
						<DOI desc="Fault number" name="FltNum" />
						<DOI desc="Recording started" name="RcdStr" />
						<DOI desc="Pre-trigger time" name="PreTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>16000</Val>
							</DAI>
						</DOI>
						<DOI desc="Post-trigger time" name="PstTmms">
							<DAI name="setVal">
								<Val>1500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>16000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;External start" name="StrExt" />
						<DOI desc="&gt;Manual start" name="ManTrg" />
						<DOI desc="Fault recording" name="RcdStart">
							<DAI name="setVal">
								<Val>Start with pickup</Val>
							</DAI>
						</DOI>
						<DOI desc="Storage" name="RcdStore">
							<DAI name="setVal">
								<Val>Store without release</Val>
							</DAI>
						</DOI>
						<DOI desc="Maximum record time" name="MaxTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>80000</Val>
							</DAI>
						</DOI>
						<DOI desc="Manual record time" name="ManTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>80000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampling frequency" name="SmpRate">
							<DAI name="setVal">
								<Val>2 kHz</Val>
							</DAI>
						</DOI>
						<DOI desc="Cal.zero.seq.cur.channel" name="CalcINChl">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI desc="Cal.zero seq.volt.channel" name="CalcVNChl">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault log is full" name="FltLogFull" />
					</LN>
				</LDevice>
				<LDevice desc="Measurement" inst="MEAS">
					<Private type="Siemens-MasterId">2771c831-5b3f-4d6b-a58d-43dbbb0b2c86</Private>
					<LN0 desc="MEAS/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">9202e302-da71-4ea6-8093-746558543a59</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="RMS" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" prefix="RPRE_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">9ff2eb75-37a4-4ee9-b4ea-ed85ed32988c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="Vneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="Aneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="RMS" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" prefix="RPRE_" lnClass="MMXN" inst="1">
						<Private type="Siemens-MasterId">826cda14-ca74-43b7-84ad-13baaf968a55</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPt">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Power" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" prefix="PPRE_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">a88cdefd-cd55-44e8-9df5-e174e6223be3</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="P tot" name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Q tot" name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="S tot" name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="cos φ" name="TotPF">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="f" name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="P" name="W">
							<SDI desc="P:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="P:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="P:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Q" name="VAr">
							<SDI desc="Q:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="S" name="VA">
							<SDI desc="S:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="S:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="S:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" prefix="FPRE_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">2a46b783-08d6-4061-89d2-f312e00ab245</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" prefix="FPRE_" lnClass="MMXN" inst="1">
						<Private type="Siemens-MasterId">3f8363b0-768b-4645-b487-f2d2139ff454</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="V" name="VxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsy" name="VsynxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLnC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPtC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I" name="AxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vseq:0" name="Vseq0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Sy.co." lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" prefix="XPRE_" lnClass="MSQI" inst="1">
						<Private type="Siemens-MasterId">8479eda0-2cb0-43be-8297-3b8c6cfb64e0</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Iseq" name="SeqA">
							<SDI desc="Iseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vseq" name="SeqV">
							<SDI desc="Vseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="RMS" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" prefix="RPRE_" lnClass="MMXU" inst="2">
						<Private type="Siemens-MasterId">c5c7a01a-0d62-4b1e-a65e-d5444c85bf7b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="Vneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="Aneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="RMS" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" prefix="RPRE_" lnClass="MMXN" inst="2">
						<Private type="Siemens-MasterId">288c18ce-25f1-4b70-90f6-2b0bf484663b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPt">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Power" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" prefix="PPRE_" lnClass="MMXU" inst="2">
						<Private type="Siemens-MasterId">d29644bf-6569-4bb0-8aee-8c347e7b9d19</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="P tot" name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Q tot" name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="S tot" name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="cos φ" name="TotPF">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="f" name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="P" name="W">
							<SDI desc="P:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="P:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="P:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Q" name="VAr">
							<SDI desc="Q:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="S" name="VA">
							<SDI desc="S:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="S:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="S:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" prefix="FPRE_" lnClass="MMXU" inst="2">
						<Private type="Siemens-MasterId">7253bec6-992b-427c-9542-4493f4eb9977</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" prefix="FPRE_" lnClass="MMXN" inst="2">
						<Private type="Siemens-MasterId">6db5a9b3-cc68-4f0f-8871-7bb02dc68d77</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="V" name="VxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsy" name="VsynxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLnC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPtC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I" name="AxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vseq:0" name="Vseq0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Sy.co." lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" prefix="XPRE_" lnClass="MSQI" inst="2">
						<Private type="Siemens-MasterId">ab50a906-6da1-49c2-9081-5323c94481dc</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Iseq" name="SeqA">
							<SDI desc="Iseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vseq" name="SeqV">
							<SDI desc="Vseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" prefix="FPRE_" lnClass="MMXN" inst="3">
						<Private type="Siemens-MasterId">441ecd74-7bbd-455c-a2b0-12bf1490e801</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="V" name="VxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsy" name="VsynxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLnC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPtC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I" name="AxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vseq:0" name="Vseq0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" prefix="FPRE_" lnClass="MMXU" inst="3">
						<Private type="Siemens-MasterId">474dae9a-9d85-4f4a-bf7b-d466510f9f9a</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" prefix="FPRE_" lnClass="MMXU" inst="4">
						<Private type="Siemens-MasterId">04fd7def-0415-4ce6-aa38-7bd1af36cf19</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" prefix="FPRE_" lnClass="MMXN" inst="4">
						<Private type="Siemens-MasterId">d7e90475-fb17-48b7-ad88-61b968611d26</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="V" name="VxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsy" name="VsynxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLnC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPtC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I" name="AxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vseq:0" name="Vseq0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Protection" inst="PROT">
					<Private type="Siemens-MasterId">f97d0d23-4906-4a7a-b29c-56ae31dad893</Private>
					<LN0 desc="General" lnType="SIPROTEC5_LNType_LLN0_Application" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">dad72552-7a81-4103-8a0c-929d8ebbc7a1</Private>
						<DataSet name="GOOSE01">
							<Private type="Siemens-GUID">0994eb5dcea541fc9bb2304d3c04ebc9</Private>
							<FCDA ldInst="CTRL" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" fc="ST" prefix="" />
						</DataSet>
						<DOI desc="Application mode" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health (61850 only)" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="LED reset" name="LEDRs" />
						<DOI desc="Sw.authority key/set" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple sw.auth. levels" name="MltLev">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Protection on" name="ProtOnOff" />
						<DOI desc="Device logout" name="FnctLO" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="LedTstStrt" />
						<DOI desc="&gt;Dev. funct.logout on" name="FloOn" />
						<DOI desc="&gt;Dev. funct.logout off" name="FloOff" />
						<DOI desc="&gt;SG choice bit 1" name="SGChoiceB1" />
						<DOI desc="&gt;SG choice bit 2" name="SGChoiceB2" />
						<DOI desc="&gt;SG choice bit 3" name="SGChoiceB3" />
						<DOI desc="&gt;Light on" name="LightOn" />
						<DOI desc="&gt;Block relays" name="BOBlocked" />
						<DOI desc="Protection inactive" name="Inactive" />
						<DOI desc="Health" name="HealthDev" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Logged off via control" name="FloCmd" />
						<DOI desc="Device logged off" name="FloState" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Acq.blocking active" name="AcqBlkAct" />
						<DOI desc="Manual update active" name="SubstAct" />
						<DOI desc="Active settings group" name="ActiveSG" />
						<DOI desc="Functions in Test mode" name="FunInTest" />
						<DOI desc="Set. format residu. comp." name="ResCmpFmt">
							<DAI name="setVal">
								<Val>RERL_XEXL</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Show int.lck.cond. on HMI" name="ShowLckCnd">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Show sw.auth. on HMI" name="SwAuthBlink">
							<DAI name="setVal">
								<Val>off</Val>
							</DAI>
						</DOI>
						<DOI desc="Activate device test mode" name="EnTestMod">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Oper.bin.outp. under test" name="RelBoOnTst">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Reserv.time for com.prot." name="ResvTms">
							<DAI name="setVal">
								<Val>120</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<GSEControl name="Control_DataSet" datSet="GOOSE01" confRev="1" appID="F06_F002/CTRL/LLN0/GOOSE01">
							<IEDName apRef="F">F06_F004</IEDName>
						</GSEControl>
						<SettingControl numOfSGs="1">
							<Private type="Siemens-MasterId">b9256f61-6d5b-4341-82b7-d96448eeec5b</Private>
						</SettingControl>
					</LN0>
					<LN desc="Device" lnType="SIPROTEC5_LNType_LPHD" lnClass="LPHD" inst="0">
						<Private type="Siemens-MasterId">4456f635-c961-49f9-9c86-70c854aa68de</Private>
						<DOI desc="Physical device name" name="PhyNam">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7UT85-JAAA-AA0-0AAAA0-AH0111-12111A-CBB000-000AC0-CC1BA1-CB1</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V09.80</Val>
							</DAI>
							<DAI name="model">
								<Val>7UT85</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI desc="Physical health" name="PhyHealth" />
						<DOI desc="Proxy" name="Proxy" />
						<DOI desc="Device startup" name="PwrUp" />
						<DOI desc="GOOSE/SV sim.mode" name="Sim" />
						<DOI desc="Device operating hours" name="OpTmh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;GOOSE Stop" name="GoStop" />
						<DOI desc="&gt;SV Stop" name="SvStop" />
						<DOI desc="Life contact" name="LifeCon" />
						<DOI desc="Battery failure" name="BatFail" />
						<DOI desc="Clock fail" name="ClkFail" />
						<DOI desc="Error meas. trans." name="ErrMeasT" />
						<DOI desc="Compensation error" name="ErrComp" />
						<DOI desc="Offset error" name="ErrOffset" />
						<DOI desc="DIGSI active" name="DigsiAct" />
						<DOI desc="Simulation mode active" name="SimuMode" />
						<DOI desc="Commiss. mode active" name="CommMode" />
						<DOI desc="Error memory" name="ErrMemory" />
						<DOI desc="Auxiliary Power Fail" name="AuxPwrFail" />
						<DOI desc="SEU happened" name="SeuHappened" />
						<DOI desc="Power sup. Module fail." name="PSModFail" />
						<DOI desc="Power sup. Module OK" name="PSModOK" />
						<DOI desc="OSOP not connected" name="OsopNotCon" />
						<DOI desc="Pow. sup. aux. pow. fail." name="PSAuxPwrFail" />
						<DOI desc="Power sup.aux.pow.OK" name="PSAuxPwrOK" />
						<DOI desc="Power sup. Module fail." name="PSModFailSps" />
						<DOI desc="Pow. sup. aux. pow. fail." name="PSAuxFailSps" />
						<DOI desc="Cyber Security state" name="Logon" />
						<DOI desc="Cyber-security event" name="CybSecEvt" />
						<DOI desc="Event lost" name="MsgLost" />
						<DOI desc="Chatter blocking" name="ChtBlk" />
						<DOI desc="Flash disk health" name="FlshDskHth" />
						<DOI desc="Process mode inactive" name="PrcModIna" />
					</LN>
					<LN desc="Alarm handling" lnType="SIPROTEC5_LNType_CALH_Application" lnClass="CALH" inst="0">
						<Private type="Siemens-MasterId">f404607f-0888-4048-a482-cd9fac325258</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Group alarm" name="GrAlm" />
						<DOI desc="Group warning" name="GrWrn" />
						<DOI desc="Group indication" name="GrInd" />
						<DOI desc="&gt;Group indication" name="GrIndIn" />
						<DOI desc="&gt;Group Warning" name="GrWrnIn" />
						<DOI desc="&gt;Group Alarm" name="GrAlmIn" />
					</LN>
					<LN desc="Time managem." lnType="SIPROTEC5_LNType_LTIM_Application" lnClass="LTIM" inst="0">
						<Private type="Siemens-MasterId">bc838d65-821f-421a-aaaa-82ec629ea8c1</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Daylight saving time" name="TmDT" />
						<DOI desc="Time zone offset to UTC" name="TmOfsTmm">
							<DAI name="setVal">
								<Val>-360</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Switch daylight sav. time" name="TmUseDT">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Start of daylight sav. time" name="TmChgDT">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>March</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>2</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="End of daylight sav. time" name="TmChgST">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>October</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>3</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Clock set manually" name="ClkSetMan" />
						<DOI desc="Offset daylight sav. time" name="TmOfsDT">
							<SDI name="setMag">
								<DAI name="i">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>15</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Date format" name="DateFormat">
							<DAI name="setVal">
								<Val>DD.MM.YYYY</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Time syn." lnType="SIPROTEC5_LNType_LTMS_Application" lnClass="LTMS" inst="0">
						<Private type="Siemens-MasterId">d201772b-c400-47e0-8a39-9bdd160c5207</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Current time source" name="TmSrc" />
						<DOI desc="Type of clock source" name="TmSrcTyp" />
						<DOI desc="Status time source 1" name="TmChSt1" />
						<DOI desc="Status time source 2" name="TmChSt2" />
						<DOI desc="Time sync. error" name="TmSynErr" />
						<DOI desc="Leap second" name="LeapSecond" />
						<DOI desc="High accuracy" name="Sync" />
						<DOI desc="Fault indication after" name="FltTmSyn">
							<SDI name="setMag">
								<DAI name="i">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>3600</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time protocol 1" name="TmSrc1Std">
							<DAI name="setVal">
								<Val>SNTP</Val>
							</DAI>
						</DOI>
						<DOI desc="Port time prot. 1" name="TmSrc1Port">
							<DAI name="setVal">
								<Val>PortF</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel time prot. 1" name="TmSrc1Ch">
							<DAI name="setVal">
								<Val>Ch1</Val>
							</DAI>
						</DOI>
						<DOI desc="Time protocol 2" name="TmSrc2Std">
							<DAI name="setVal">
								<Val>IRIGB</Val>
							</DAI>
						</DOI>
						<DOI desc="Port time prot. 2" name="TmSrc2Port">
							<DAI name="setVal">
								<Val>PortG</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel time prot. 2" name="TmSrc2Ch">
							<DAI name="setVal">
								<Val>NotUsed</Val>
							</DAI>
						</DOI>
						<DOI desc="Time zone of time protoc. 1" name="TmZnTmSrc1">
							<DAI name="setVal">
								<Val>UTC</Val>
							</DAI>
						</DOI>
						<DOI desc="Time zone of time protoc. 2" name="TmZnTmSrc2">
							<DAI name="setVal">
								<Val>local</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Service track." lnType="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK" inst="0">
						<Private type="Siemens-MasterId">b3352008-f48a-4db3-920f-c8cd84f30d24</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Common Tracking" name="GenTrk" />
						<DOI desc="Settings grps. access" name="SgcbTrk" />
						<DOI desc="UrcbTrk" name="UrcbTrk" />
						<DOI desc="BrcbTrk" name="BrcbTrk" />
						<DOI desc="SPC control tracking" name="SpcTrk" />
						<DOI desc="DPC control tracking" name="DpcTrk" />
						<DOI desc="INC control tracking" name="IncTrk" />
						<DOI desc="ENC1 control tracking" name="EncTrk1" />
						<DOI desc="ENC2 control tracking" name="EncTrk2" />
						<DOI desc="ENC3 control tracking" name="EncTrk3" />
						<DOI desc="APC control tracking" name="ApcFTrk">
							<SDI name="ctlVal">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI desc="BSC control tracking" name="BscTrk" />
						<DOI desc="ISC control tracking" name="IscTrk" />
						<DOI desc="BAC control tracking" name="BacTrk" />
					</LN>
					<LN desc="LED not in FG" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="0">
						<Private type="Siemens-MasterId">e115a831-c005-4591-a730-deec9c3124e1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">c9a68bb8-8178-4b35-910f-c79c6accc818</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Phs-rotation reversal" name="PhaseRev" />
						<DOI desc="&gt;Invert Phases" name="InvPhases" />
						<DOI desc="Phase sequence" name="PhsSeq">
							<DAI name="setVal">
								<Val>ABC</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase sequence ABC" name="PhRevABC" />
						<DOI desc="Phase sequence ACB" name="PhRevACB" />
					</LN>
					<LN desc="FrqTrackGrp" lnType="SIPROTEC5_LNType_GAPC_FB_FreqTrGroupStatic" prefix="FrGr_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">2ea6b617-33d5-456e-ac3d-4ff6b77b6515</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:37:29</Val>
							</DAI>
						</DOI>
						<DOI desc="Freq tracking group ID" name="FreqGrpInd">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Freq.out of oper.range" name="FOutOfRg" />
						<DOI desc="f sys" name="FSystem">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="f track" name="FTrack">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 3-phase" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" prefix="CT3P_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">a66ddfee-c623-4d03-b5b1-950bf01bd754</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Disconnection" name="CtrlIn" />
						<DOI desc="&gt;Disconnection on" name="DisSet" />
						<DOI desc="&gt;Disconnection off" name="DisReset" />
						<DOI desc="Phases AB inverted" name="InvPhABCur" />
						<DOI desc="Phases BC inverted" name="InvPhBCCur" />
						<DOI desc="Phases AC inverted" name="InvPhACCur" />
						<DOI desc="Disconnection via BI" name="StateBi" />
						<DOI desc="Disconnect. via control" name="StateCmd" />
						<DOI desc="Inverted phases" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="CT connection" name="CTConnect">
							<DAI name="setVal">
								<Val>3-phase + IN</Val>
							</DAI>
						</DOI>
						<DOI desc="Neutr.point in dir.of ref.obj" name="CTSPInDir">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert current polarity" name="CtInvPol">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated sec.current" name="ARtgSec">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRange">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AInternTyp">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated sec.current" name="ARtgSecIN">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN2">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN2">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="CT error changeover" name="KToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error A" name="ErrKToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error B" name="ErrRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Measuring-point ID" name="MuIndex">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Tracking" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Current check" name="MUDisActTr">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="I&lt; threshold" name="MUDisTr">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 1" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="1">
						<Private type="Siemens-MasterId">000b38a3-f666-4323-b7be-09abedb3a2f3</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated prim.current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 2" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="2">
						<Private type="Siemens-MasterId">fc395ab7-4001-4cf3-ac33-a5380e9da641</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated prim.current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 3" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="3">
						<Private type="Siemens-MasterId">435c7b68-0d52-4409-a205-89e92cdbb3f7</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated prim.current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 4" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="4">
						<Private type="Siemens-MasterId">f5804114-365c-4fb5-98c4-1bb3beb026dc</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated prim.current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Brk.wire det." lnType="SIPROTEC5_LNType_SBWS_BW_Tr" prefix="TR_" lnClass="SBWI" inst="1">
						<Private type="Siemens-MasterId">4b65449f-d54b-42cb-b25b-6e0f099babf1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Reset broken wire" name="ResetBWCtrl" />
						<DOI desc="&gt;Block function" name="ResetBW" />
						<DOI desc="&gt;Reset broken wire" name="RealResetBW" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Phs A BW suspected" name="PhABWsus" />
						<DOI desc="Phs B BW suspected" name="PhBBWsus" />
						<DOI desc="Phs C BW suspected" name="PhCBWsus" />
						<DOI desc="Phase A broken wire" name="PhABW" />
						<DOI desc="Phase B broken wire" name="PhBBW" />
						<DOI desc="Phase C broken wire" name="PhCBW" />
						<DOI desc="Broken wire suspected" name="BWsus" />
						<DOI desc="Broken wire confirmed" name="BrokenWire" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode of blocking" name="BlkMod">
							<DAI name="setVal">
								<Val>Blocking</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Supv. balan. I" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" prefix="I_" lnClass="SSYM" inst="1">
						<Private type="Siemens-MasterId">a9f02521-a67d-4b7a-93ff-991c85ed1e09</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold min/max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. ph.seq.I" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" prefix="I_" lnClass="SPSQ" inst="1">
						<Private type="Siemens-MasterId">f0023471-e621-478f-a20d-ad2f3b3f7992</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="RlsThrshld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. sum I" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" prefix="I_" lnClass="SSUM" inst="1">
						<Private type="Siemens-MasterId">2d10e889-fd00-42e6-a311-48552b4f0aff</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope factor" name="SumAFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="SumAThrld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv.ADC sum I" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" prefix="ISUM_" lnClass="SADC" inst="1">
						<Private type="Siemens-MasterId">7da7f97c-fcb8-408d-a235-2302d3e3ce00</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="SV Status" lnType="SIPROTEC5_LNType_FB_SVStatus" lnClass="SSVS" inst="1">
						<Private type="Siemens-MasterId">39174b62-417b-4d88-aa71-05e4095616ff</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:37:29</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 3-phase" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" prefix="CT3P_" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">851fcbfc-eeef-438b-8305-3bb3d693d646</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Disconnection" name="CtrlIn" />
						<DOI desc="&gt;Disconnection on" name="DisSet" />
						<DOI desc="&gt;Disconnection off" name="DisReset" />
						<DOI desc="Phases AB inverted" name="InvPhABCur" />
						<DOI desc="Phases BC inverted" name="InvPhBCCur" />
						<DOI desc="Phases AC inverted" name="InvPhACCur" />
						<DOI desc="Disconnection via BI" name="StateBi" />
						<DOI desc="Disconnect. via control" name="StateCmd" />
						<DOI desc="Inverted phases" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="CT connection" name="CTConnect">
							<DAI name="setVal">
								<Val>3-phase + IN</Val>
							</DAI>
						</DOI>
						<DOI desc="Neutr.point in dir.of ref.obj" name="CTSPInDir">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert current polarity" name="CtInvPol">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated sec.current" name="ARtgSec">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRange">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AInternTyp">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated sec.current" name="ARtgSecIN">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN2">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN2">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="CT error changeover" name="KToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error A" name="ErrKToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error B" name="ErrRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Measuring-point ID" name="MuIndex">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Tracking" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Current check" name="MUDisActTr">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="I&lt; threshold" name="MUDisTr">
							<SDI name="setMag">
								<DAI name="f">
									<Val>120.000015</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 1" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="5">
						<Private type="Siemens-MasterId">78d2384c-9d06-4279-8fab-6446b21385dc</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated prim.current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 2" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="6">
						<Private type="Siemens-MasterId">3fb2bad3-0f13-454f-a13b-0f3237d1c981</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated prim.current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 3" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="7">
						<Private type="Siemens-MasterId">e0b9d663-459e-4c3f-acd6-b7732fa9efa0</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated prim.current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 4" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="8">
						<Private type="Siemens-MasterId">4c88468a-ef2d-4642-850c-c231b416a9ce</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated prim.current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Brk.wire det." lnType="SIPROTEC5_LNType_SBWS_BW_Tr" prefix="TR_" lnClass="SBWI" inst="2">
						<Private type="Siemens-MasterId">3d477cbb-6e15-4d67-9979-42dbfa02cace</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Reset broken wire" name="ResetBWCtrl" />
						<DOI desc="&gt;Block function" name="ResetBW" />
						<DOI desc="&gt;Reset broken wire" name="RealResetBW" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Phs A BW suspected" name="PhABWsus" />
						<DOI desc="Phs B BW suspected" name="PhBBWsus" />
						<DOI desc="Phs C BW suspected" name="PhCBWsus" />
						<DOI desc="Phase A broken wire" name="PhABW" />
						<DOI desc="Phase B broken wire" name="PhBBW" />
						<DOI desc="Phase C broken wire" name="PhCBW" />
						<DOI desc="Broken wire suspected" name="BWsus" />
						<DOI desc="Broken wire confirmed" name="BrokenWire" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode of blocking" name="BlkMod">
							<DAI name="setVal">
								<Val>Blocking</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Supv. balan. I" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" prefix="I_" lnClass="SSYM" inst="2">
						<Private type="Siemens-MasterId">aac9f42d-f2d1-4d27-9b24-46a0a7e3f96c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600.000061</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold min/max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. ph.seq.I" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" prefix="I_" lnClass="SPSQ" inst="2">
						<Private type="Siemens-MasterId">45294e3a-a7d8-412f-acf6-3f20383b8899</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="RlsThrshld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600.000061</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. sum I" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" prefix="I_" lnClass="SSUM" inst="2">
						<Private type="Siemens-MasterId">4a1d9097-856a-4c8a-af04-c7b2217103b4</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope factor" name="SumAFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="SumAThrld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>120.000015</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv.ADC sum I" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" prefix="ISUM_" lnClass="SADC" inst="2">
						<Private type="Siemens-MasterId">8fe2085e-6bdb-494b-8b27-ca763a272f01</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="SV Status" lnType="SIPROTEC5_LNType_FB_SVStatus" lnClass="SSVS" inst="2">
						<Private type="Siemens-MasterId">6149d62d-cfda-473e-b51c-3870d9201dc3</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:37:29</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_1ph" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">6e1a95a3-854a-4426-ba6e-2ca0b5fc633f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Iph" name="PhCurrent">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated sec.current" name="ARtgSec">
							<DAI name="setVal">
								<Val>5A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRange">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AInternTyp">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Term. 1,3,5,7 in dir. of obj." name="CTInDirObj">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert current polarity" name="CtInvPol">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 1" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="9">
						<Private type="Siemens-MasterId">961e1ceb-df78-4094-8aa8-c36d7b539a7b</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated prim.current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="SV Status" lnType="SIPROTEC5_LNType_FB_SVStatus" lnClass="SSVS" inst="3">
						<Private type="Siemens-MasterId">4ef51d86-c8fc-4c3f-879e-f22719fbf185</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:37:29</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT 3-phase" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" prefix="VT3P_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">9ecff3a8-3190-4b27-bde3-f1f415f1903c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="VT connection" name="VTConnect">
							<DAI name="setVal">
								<Val>3 ph-to-gnd voltages</Val>
							</DAI>
						</DOI>
						<DOI desc="Inverted phases" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated sec.voltage" name="VRtgSec">
							<SDI name="setMag">
								<DAI name="f">
									<Val>110</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Matching ratio Vph / VN" name="VRatPhVddn">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Measuring-point ID" name="MuIndex">
							<DAI name="setVal">
								<Val>4</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Tracking" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Phases AB inverted" name="InvPhABVol" />
						<DOI desc="Phases BC inverted" name="InvPhBCVol" />
						<DOI desc="Phases AC inverted" name="InvPhACVol" />
					</LN>
					<LN desc="VT 1" lnType="SIPROTEC5_LNType_TVTR" lnClass="TVTR" inst="1">
						<Private type="Siemens-MasterId">8020b54e-4479-44f2-b470-565cf8cb6f55</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Object rated prim.voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>39.83717</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>627.2727</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.14918327</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT 2" lnType="SIPROTEC5_LNType_TVTR" lnClass="TVTR" inst="2">
						<Private type="Siemens-MasterId">565f49db-8913-4b61-a0d5-9d85413ef9ac</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Object rated prim.voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>39.83717</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>627.2727</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.14918327</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT 3" lnType="SIPROTEC5_LNType_TVTR" lnClass="TVTR" inst="3">
						<Private type="Siemens-MasterId">544ede12-4acf-4201-9f83-4180b68c50ee</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Object rated prim.voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>39.83717</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>627.2727</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.14918327</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT 4" lnType="SIPROTEC5_LNType_TVTR" lnClass="TVTR" inst="4">
						<Private type="Siemens-MasterId">d353f2ba-d5ff-4aaa-83fb-6badab775019</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Object rated prim.voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>39.83717</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>362.5854</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.14918327</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Supv. balan. V" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" prefix="U_" lnClass="SSYM" inst="1">
						<Private type="Siemens-MasterId">65d5d810-8fcf-446f-a7f6-87b306a1ba8c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>34.5000038</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>117.299995</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold min/max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.75</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. ph.seq.V" lnType="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" prefix="U_" lnClass="SPSQ" inst="1">
						<Private type="Siemens-MasterId">fd8a146f-3ec8-411c-aa78-50dbefe62910</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Supv. sum V" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" prefix="U_" lnClass="SSUM" inst="1">
						<Private type="Siemens-MasterId">1469b603-318c-4713-86bf-7d1dbf8416dc</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>17.2500019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>117.299995</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="VT miniatureCB" lnType="SIPROTEC5_LNType_SFFM_SMCB" prefix="VTCB_" lnClass="SFFM" inst="1">
						<Private type="Siemens-MasterId">bf240a78-ce14-4d01-9200-8c1aa2f09564</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Open" name="VtcMCB1" />
						<DOI desc="Response time" name="ProtDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
						<DOI desc="Falla MCB PT Bus1/2 69 PCyM" name="MCB" />
						<DOI desc="Falla MCB PT Bus1 69 Dev 2" name="MCB1" />
					</LN>
					<LN desc="SV Status" lnType="SIPROTEC5_LNType_FB_SVStatus" lnClass="SSVS" inst="4">
						<Private type="Siemens-MasterId">df39773c-0bb3-4616-8078-6eb58056f04a</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:37:29</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_1ph" lnClass="GAPC" inst="3">
						<Private type="Siemens-MasterId">9f93f1fa-d514-42ce-830e-ed602e887bd7</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Vph" name="PhVoltage">
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated sec.voltage" name="VRtgSec">
							<SDI name="setMag">
								<DAI name="f">
									<Val>197</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>340</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Matching ratio Vph / VN" name="VRatPhVddn">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="VT 1" lnType="SIPROTEC5_LNType_TVTR" lnClass="TVTR" inst="5">
						<Private type="Siemens-MasterId">f31aae9d-ae1c-4cf3-8cb4-4a8bfa567b2a</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Object rated prim.voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7.967434</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>70.050766</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.75842714</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT miniatureCB" lnType="SIPROTEC5_LNType_SFFM_SMCB_1" prefix="VTCB_" lnClass="SFFM" inst="2">
						<Private type="Siemens-MasterId">63b9f6a9-c9ee-46a2-91f2-07cf4a3c7d68</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Open" name="MCB" />
						<DOI desc="Response time" name="ProtDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
						<DOI desc="Falla MCB PT 13.8kV PCyM" name="MCB3" />
						<DOI desc="Falla MCB 13.8kV Dev 2" name="MCB2" />
					</LN>
					<LN desc="SV Status" lnType="SIPROTEC5_LNType_FB_SVStatus" lnClass="SSVS" inst="5">
						<Private type="Siemens-MasterId">37e82c15-ab82-4901-bccc-640a8658097d</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:37:29</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" prefix="STR_" lnClass="YPTR" inst="1">
						<Private type="Siemens-MasterId">138b0622-3008-4db0-b109-f797250359b9</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>108.776138</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.4</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>800</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated apparent power" name="VARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="P, Q sign" name="PQSign">
							<DAI name="setVal">
								<Val>not reversed</Val>
							</DAI>
						</DOI>
						<DOI desc="Neutral point" name="Starpoint">
							<DAI name="setVal">
								<Val>isolated</Val>
							</DAI>
						</DOI>
						<DOI desc="Winding configuration" name="WindConfig">
							<DAI name="setVal">
								<Val>D</Val>
							</DAI>
						</DOI>
						<DOI desc="Vector group numeral" name="VecGrpExt">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase shift" name="PhaseShift">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Side number" name="SideNumber">
							<DAI name="setVal">
								<Val>Side 1</Val>
							</DAI>
						</DOI>
						<DOI desc="Basic position" name="BasicPos">
							<DAI name="setVal">
								<Val>8</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-128</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>127</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Volt. diff. adjacent taps" name="DeltaU">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>800</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Two-core side type" name="TcSideType">
							<DAI name="setVal">
								<Val>Source</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" lnClass="PTRC" inst="1">
						<Private type="Siemens-MasterId">4ab28892-285e-4b3b-89aa-be98bd774c52</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Brk.wire conf" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" prefix="CF_" lnClass="SBWI" inst="1">
						<Private type="Siemens-MasterId">2c1d1ebb-0e3b-4a59-a2c5-4de41b9927e3</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:37:29</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">318b19be-280c-43f6-aa23-f45660002a44</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="Curr.criterion" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" prefix="PROM_" lnClass="ROPA" inst="1">
						<Private type="Siemens-MasterId">41b7984a-78ff-4ac2-a1fd-a62d05ce8c24</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
					</LN>
					<LN desc="Closure detec." lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" prefix="PROM_" lnClass="RSSR" inst="1">
						<Private type="Siemens-MasterId">567d44f9-7d09-481b-81c8-191289ccb640</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Disconnector open" name="DisCntrOpn" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Closure" name="SwitchOn" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" prefix="STR_" lnClass="YPTR" inst="2">
						<Private type="Siemens-MasterId">329cbe44-ea1f-431c-9c3c-11856e2a604b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>543.8807</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.4</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>800</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated apparent power" name="VARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="P, Q sign" name="PQSign">
							<DAI name="setVal">
								<Val>not reversed</Val>
							</DAI>
						</DOI>
						<DOI desc="Neutral point" name="Starpoint">
							<DAI name="setVal">
								<Val>grounded</Val>
							</DAI>
						</DOI>
						<DOI desc="Winding configuration" name="WindConfig">
							<DAI name="setVal">
								<Val>Y</Val>
							</DAI>
						</DOI>
						<DOI desc="Vector group numeral" name="VecGrpExt">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase shift" name="PhaseShift">
							<SDI name="setMag">
								<DAI name="f">
									<Val>-30</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Side number" name="SideNumber">
							<DAI name="setVal">
								<Val>Side 2</Val>
							</DAI>
						</DOI>
						<DOI desc="Basic position" name="BasicPos">
							<DAI name="setVal">
								<Val>8</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-128</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>127</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Volt. diff. adjacent taps" name="DeltaU">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>800</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Two-core side type" name="TcSideType">
							<DAI name="setVal">
								<Val>Source</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" lnClass="PTRC" inst="5">
						<Private type="Siemens-MasterId">90078faa-6f65-4e24-9c9a-63482a4faf90</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Brk.wire conf" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" prefix="CF_" lnClass="SBWI" inst="2">
						<Private type="Siemens-MasterId">85906eb1-3a7e-4f8b-8573-e956da83bb14</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:37:29</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">9200cd0e-f91c-4e40-919f-c71126263339</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="Curr.criterion" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" prefix="PROM_" lnClass="ROPA" inst="2">
						<Private type="Siemens-MasterId">56ffeb08-9175-4825-a0eb-39f315f6bcba</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
					</LN>
					<LN desc="Closure detec." lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" prefix="PROM_" lnClass="RSSR" inst="2">
						<Private type="Siemens-MasterId">7e7ee446-9343-4c27-a8b9-6419f9f0fbeb</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Disconnector open" name="DisCntrOpn" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Closure" name="SwitchOn" />
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC" inst="7">
						<Private type="Siemens-MasterId">5c826f38-b2ea-453d-a902-d1d1173960d9</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="3">
						<Private type="Siemens-MasterId">c84b7a69-1833-4ecb-aa6d-80b808afe76d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI_1ph" prefix="VI1P_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">cebeeaa4-76ca-4662-8ed2-2eb98a657be4</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>543.8807</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="9">
						<Private type="Siemens-MasterId">e0382dda-f956-4c32-817f-77050e9f9036</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="4">
						<Private type="Siemens-MasterId">e057f65d-ea0d-410b-a9ed-be6b6f79e202</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI_1ph" prefix="VI1P_" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">81d7a969-9569-459b-a0b3-2cf9892c5b48</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="2">
						<Private type="Siemens-MasterId">5a4a490e-b900-4ee0-91c1-9239b9f741a5</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="5">
						<Private type="Siemens-MasterId">b3956960-18e2-49e0-bbf9-fd7501d096f3</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_UVP_3ph_3pol" lnClass="GAPC" inst="5">
						<Private type="Siemens-MasterId">084708a3-c063-4686-be4e-cb4462ac71a0</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Current flow-criterion" name="ASupRel" />
						<DOI desc="Current crit. fulf." name="ASupFulfil" />
						<DOI desc="Current-flow criterion" name="ASupCtrl">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold I&gt;" name="ASupStrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Stabilization counter" name="StabCnt">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="3">
						<Private type="Siemens-MasterId">bd6aaede-5aef-4a05-8188-1ade7d862b0f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Alarma" lnType="SIPROTEC5_LNType_PTUV" lnClass="PTUV" inst="1">
						<Private type="Siemens-MasterId">f85f3e29-aae3-4cda-9306-c4fea63394a1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>62.727272</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.75</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Pickup loop AB" name="StrAB" />
						<DOI desc="Pickup loop BC" name="StrBC" />
						<DOI desc="Pickup loop CA" name="StrCA" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. by meas.-volt. failure" name="BlkVMeasLs">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Measured value" name="MeasSelect">
							<DAI name="setVal">
								<Val>PhaseToPhase</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup mode" name="StrMode">
							<DAI name="setVal">
								<Val>OneOfThree</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup delay" name="EnaStrDlTm">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout ratio" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.05</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Disparo" lnType="SIPROTEC5_LNType_PTUV" lnClass="PTUV" inst="2">
						<Private type="Siemens-MasterId">8021bc70-972a-42bd-b23d-b241fdb7b211</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5.018182</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.75</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Pickup loop AB" name="StrAB" />
						<DOI desc="Pickup loop BC" name="StrBC" />
						<DOI desc="Pickup loop CA" name="StrCA" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. by meas.-volt. failure" name="BlkVMeasLs">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Measured value" name="MeasSelect">
							<DAI name="setVal">
								<Val>PhaseToPhase</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup mode" name="StrMode">
							<DAI name="setVal">
								<Val>ThreeOfThree</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup delay" name="EnaStrDlTm">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout ratio" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.05</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="4">
						<Private type="Siemens-MasterId">83926a5c-85d7-42a9-bcad-6be9ba7f04a2</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Alarma" lnType="SIPROTEC5_LNType_PTOV" lnClass="PTOV" inst="1">
						<Private type="Siemens-MasterId">13fe9be6-c0ca-4cd1-8431-ffd1302ccf1b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>75.27273</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>213.27272</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Pickup loop AB" name="StrAB" />
						<DOI desc="Pickup loop BC" name="StrBC" />
						<DOI desc="Pickup loop CA" name="StrCA" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Measured value" name="MeasSelect">
							<DAI name="setVal">
								<Val>PhaseToPhase</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup mode" name="StrMode">
							<DAI name="setVal">
								<Val>OneOfThree</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout ratio" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Disparo" lnType="SIPROTEC5_LNType_PTOV" lnClass="PTOV" inst="2">
						<Private type="Siemens-MasterId">67f80bb1-3722-4887-9ad0-87b07ecd1558</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>45.1636353</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>213.27272</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Pickup loop AB" name="StrAB" />
						<DOI desc="Pickup loop BC" name="StrBC" />
						<DOI desc="Pickup loop CA" name="StrCA" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Measured value" name="MeasSelect">
							<DAI name="setVal">
								<Val>PhaseToPhase</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup mode" name="StrMode">
							<DAI name="setVal">
								<Val>ThreeOfThree</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout ratio" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="10">
						<Private type="Siemens-MasterId">355a83f3-1a0d-439e-a7e0-bae4e3f880f6</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Definite-T 1" lnType="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" prefix="ND_" lnClass="PTOC" inst="5">
						<Private type="Siemens-MasterId">51b0bed5-ac11-496f-8921-79c7af00130b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1513.5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>2.99999976</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. 2nd harm. gnd. det." name="SecHGndDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Inverse-T 1" lnType="SIPROTEC5_LNType_PTOC_Gnd_IOCP_Bas" prefix="NI_" lnClass="PTOC" inst="5">
						<Private type="Siemens-MasterId">4a38df2b-e831-4c53-8806-3c854483b6c9</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Type of character. curve" name="TmACrv">
							<DAI name="setCharact">
								<Val>ANSI Extremely Inverse</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>2.99999976</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMult">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.04</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reset" name="TypRsCrv">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Disk emulation running" name="DskRng" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. 2nd harm. gnd. det." name="SecHGndDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_FQP_A" prefix="POFB_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">8c20b959-3a67-4be3-a8ba-88bf21933111</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Operate" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Undervoltage blocking" name="BlkV" />
						<DOI desc="Minimum voltage" name="BlkVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25.875</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.88181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.75</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Dropout differential" name="StrDrpDiff">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="11">
						<Private type="Siemens-MasterId">3bbe8852-0e4f-41f5-9040-001605625135</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Stage 1" lnType="SIPROTEC5_LNType_PTOF" prefix="B_" lnClass="PTOF" inst="1">
						<Private type="Siemens-MasterId">42f5b10e-d3d9-4408-9385-0699637fa487</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>61.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Stage 2" lnType="SIPROTEC5_LNType_PTOF" prefix="B_" lnClass="PTOF" inst="2">
						<Private type="Siemens-MasterId">36259774-8a99-44bd-9e34-070f9a60913f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>64.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_FQP_A" prefix="PUFB_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">3a5d32e4-a8b2-4721-b5ee-4b31a7095249</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Operate" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Undervoltage blocking" name="BlkV" />
						<DOI desc="Minimum voltage" name="BlkVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25.875</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.88181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.75</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Dropout differential" name="StrDrpDiff">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="12">
						<Private type="Siemens-MasterId">1ab117e2-86f0-449f-a896-230386bda393</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Stage 1" lnType="SIPROTEC5_LNType_PTUF" prefix="B_" lnClass="PTUF" inst="1">
						<Private type="Siemens-MasterId">f262c0f8-e982-4116-a67f-64e1bfa20479</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>59.9</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
					</LN>
					<LN desc="Stage 2" lnType="SIPROTEC5_LNType_PTUF" prefix="B_" lnClass="PTUF" inst="2">
						<Private type="Siemens-MasterId">4e73d86a-0fc2-43b0-aee4-426976de4888</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>57</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="15">
						<Private type="Siemens-MasterId">849cc5e1-8354-4da0-8e35-7738a07e7dcb</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Definite-T 1" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" prefix="ID_" lnClass="PTOC" inst="2">
						<Private type="Siemens-MasterId">cc8e8e5d-6616-4c72-8a27-78abbc643d93</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1513.5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Inverse-T 1" lnType="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol_Bas" prefix="II_" lnClass="PTOC" inst="4">
						<Private type="Siemens-MasterId">023947e4-b574-4ff7-85a3-c4ca5e21b8b2</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Type of character. curve" name="TmACrv">
							<DAI name="setCharact">
								<Val>ANSI Extremely Inverse</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>142.2</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMult">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.03</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reset" name="TypRsCrv">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Disk emulation running" name="DskRng" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="ANSI 27 HV" lnType="SIPROTEC5_LNType_ChartSetting_SPG" prefix="CFC" lnClass="GAPC" inst="3">
						<Private type="Siemens-MasterId">230c1ddc-5c07-42e1-b7df-4826cbeaf37c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting value" name="Val" />
						<DOI desc="ANSI 27 HV PickUp" name="SPS" />
						<DOI desc="ANSI 27 HV Alarma" name="SPS1" />
					</LN>
					<LN desc="Chrt sett.Bool" lnType="SIPROTEC5_LNType_ChartSetting_SPG_1" prefix="CFC" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">076635fd-aa1f-4163-b19a-bebea3c00d12</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting value" name="Val" />
					</LN>
					<LN desc="Inrush detect." lnType="SIPROTEC5_LNType_PHAR" lnClass="PHAR" inst="1">
						<Private type="Siemens-MasterId">17ac2b1f-6d75-4afa-b959-da6d155943d3</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="2.harmonic phase A" name="Irs2HaDetA" />
						<DOI desc="2.harmonic phase B" name="Irs2HaDetB" />
						<DOI desc="2.harmonic phase C" name="Irs2HaDetC" />
						<DOI desc="CWA" name="IrsCWADet" />
						<DOI desc="Cross-blocking" name="IrsCrsBlk" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Cross-blocking" name="CrossBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="2nd harmonic content" name="StrVal2Ha">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operat.-range limit Imax" name="StrValAMax">
							<SDI name="setMag">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Blocking with CWA" name="BlkIrshCWA">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Blocking with 2. harmonic" name="BlkIrsh2Ha">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Cross-blocking time" name="CrossBlkTm">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>30</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
						</DOI>
						<DOI desc="Start flt.rec" name="TrFltRec">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="87N REF" lnType="SIPROTEC5_LNType_REF" prefix="REF_" lnClass="PDIF" inst="1">
						<Private type="Siemens-MasterId">31254c6d-af26-4325-85a2-157ede674dcc</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="&gt;Block function" name="BlkFct" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Block by direct. det." name="BlkDirDet" />
						<DOI desc="I REF,operate" name="REFD">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I Angle,REF" name="REFS">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I REF,Trip operate" name="REFDOp" />
						<DOI desc="I angle,REF operate" name="REFSOp" />
						<DOI desc="I diff." name="DifAClc1ph">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I restr." name="RstA1ph">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.12</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Slope" name="ChrSlp">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.08</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 1" name="CTRatS1M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 2" name="CTRatS1M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 3" name="CTRatS1M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 4" name="CTRatS1M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 1" name="CTRatS2M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 2" name="CTRatS2M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 3" name="CTRatS2M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 4" name="CTRatS2M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 1" name="CTRatS3M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 2" name="CTRatS3M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 3" name="CTRatS3M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 4" name="CTRatS3M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 1" name="CTRatS4M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 2" name="CTRatS4M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 3" name="CTRatS4M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 4" name="CTRatS4M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 1" name="CTRatS5M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 2" name="CTRatS5M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 3" name="CTRatS5M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 4" name="CTRatS5M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch M1ph" name="CTRat1ph">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 1" name="MuIdS1M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 2" name="MuIdS1M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 3" name="MuIdS1M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 4" name="MuIdS1M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 1" name="MuIdS2M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 2" name="MuIdS2M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 3" name="MuIdS2M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 4" name="MuIdS2M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 1" name="MuIdS3M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 2" name="MuIdS3M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 3" name="MuIdS3M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 4" name="MuIdS3M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 1" name="MuIdS4M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 2" name="MuIdS4M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 3" name="MuIdS4M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 4" name="MuIdS4M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 1" name="MuIdS5M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 2" name="MuIdS5M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 3" name="MuIdS5M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 4" name="MuIdS5M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Mp1ph" name="MuId1ph">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Reference side is" name="SideRef">
							<DAI name="setVal">
								<Val>not assigned</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_OCP_3ph" lnClass="GAPC" inst="7">
						<Private type="Siemens-MasterId">68a55e66-1c13-4d51-8d3e-8d6646f8bc60</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Activation emg. mode" name="ActEmgMod" />
						<DOI desc="Emergency mode act." name="EmgcyMod" />
						<DOI desc="Emergency mode" name="EmgMod">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC" inst="6">
						<Private type="Siemens-MasterId">00ec6adf-6018-47d2-a90e-f826d76f510a</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Definite-T 1" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol" prefix="ID_" lnClass="PTOC" inst="4">
						<Private type="Siemens-MasterId">dbaa89e1-7af6-4cdf-a29f-011711b21787</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout delay" name="RsDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Pickup delay" name="StrDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Activ. dyn. settings" name="ActDynSet" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Dyn.set. AR cycle1act." name="DySgRc1CAc" />
						<DOI desc="Dyn.set. AR cycle2act." name="DySgRc2CAc" />
						<DOI desc="Dyn.set. AR cycle3act." name="DySgRc3CAc" />
						<DOI desc="Dyn.set. ARcycl.&gt;3act" name="DySgRG3CAc" />
						<DOI desc="Dyn.set. CLP active" name="DySgCLPAct" />
						<DOI desc="Dyn.set. BI active" name="DynSgBIAct" />
						<DOI desc="Dyn. set. blks. pickup" name="DynBlkStr" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="I0el.Iph" name="I0ElimIph">
							<SDI desc="I0el.Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0el.Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0el.Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="1-pole operate allowed" name="OnePoleOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dynamic settings" name="EnblDynSet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="I0 elimination" name="I0Elim">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout ratio" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effect. by AR off/n.ready" name="DynStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by AR cycle 1" name="DynSetRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc1C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmRc1C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by AR cycle 2" name="DynSetRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc2C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmRc2C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by AR cycle 3" name="DynSetRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmRc3C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by AR cycle gr. 3" name="DynStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVaRcG3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTRcG3C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Effect. b. cold-load pickup" name="DynSetCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValCLP">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmCLP">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by binary input" name="DynSetBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValBI">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmBI">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate delay mode" name="OpDlMode">
							<DAI name="setVal">
								<Val>RunningDur.DODelay</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Inverse-T 1" lnType="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol" prefix="II_" lnClass="PTOC" inst="2">
						<Private type="Siemens-MasterId">4168eaf6-080e-4727-806c-46b99b9a2909</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>684</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMult">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.7</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reset" name="TypRsCrv">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Pickup delay" name="StrDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Activ. dyn. settings" name="ActDynSet" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Dyn.set. AR cycle1act." name="DySgRc1CAc" />
						<DOI desc="Dyn.set. AR cycle2act." name="DySgRc2CAc" />
						<DOI desc="Dyn.set. AR cycle3act." name="DySgRc3CAc" />
						<DOI desc="Dyn.set. ARcycl.&gt;3act" name="DySgRG3CAc" />
						<DOI desc="Dyn.set. CLP active" name="DySgCLPAct" />
						<DOI desc="Dyn.set. BI active" name="DynSgBIAct" />
						<DOI desc="Dyn. set. blks. pickup" name="DynBlkStr" />
						<DOI desc="Disk emulation running" name="DskRng" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="I0el.Iph" name="I0ElimIph">
							<SDI desc="I0el.Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0el.Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0el.Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="1-pole operate allowed" name="OnePoleOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dynamic settings" name="EnblDynSet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="I0 elimination" name="I0Elim">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Effect. by AR off/n.ready" name="DynStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by AR cycle 1" name="DynSetRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc1C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultRc1C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effected by AR cycle 2" name="DynSetRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc2C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultRc2C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effected by AR cycle 3" name="DynSetRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultRc3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effected by AR cycle gr. 3" name="DynStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVaRcG3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMulRcG3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effect. b. cold-load pickup" name="DynSetCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValCLP">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultCLP">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effected by binary input" name="DynSetBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValBI">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultBI">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Additional time delay" name="AddDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI desc="Min. time of the curve" name="ChMinOpTm">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="13">
						<Private type="Siemens-MasterId">4df1651d-fa6b-4bc8-9a2d-7ef1b2fcf210</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Definite-T 1" lnType="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" prefix="ND_" lnClass="PTOC" inst="1">
						<Private type="Siemens-MasterId">310cd38b-8df8-41e3-94be-8f7ae709cb62</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>652.65686</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>11.999999</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. 2nd harm. gnd. det." name="SecHGndDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Inverse-T 1" lnType="SIPROTEC5_LNType_PTOC_Gnd_IOCP_Bas" prefix="NI_" lnClass="PTOC" inst="1">
						<Private type="Siemens-MasterId">aabdb247-9781-4019-b94f-d861130757da</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Type of character. curve" name="TmACrv">
							<DAI name="setCharact">
								<Val>ANSI Very Inverse</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>135.6</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>11.999999</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMult">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2.37</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reset" name="TypRsCrv">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Disk emulation running" name="DskRng" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. 2nd harm. gnd. det." name="SecHGndDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="ANSI 27 LV" lnType="SIPROTEC5_LNType_ChartSetting_SPG" prefix="CFC" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">535aa691-360d-4fb5-abac-922c3137ce62</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting value" name="Val" />
						<DOI desc="ANSI 27 LV Alarm" name="SPS" />
						<DOI desc="ANSI 27 LV PickUp" name="SPS1" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_TDIFF" lnClass="GAPC" inst="6">
						<Private type="Siemens-MasterId">babb482e-02af-453e-b21b-1561527912f0</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="I diff." name="DifAClc">
							<SDI desc="I diff.:A" name="phsA">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I diff.:B" name="phsB">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I diff.:C" name="phsC">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="I restr." name="RstA">
							<SDI desc="I restr.:A" name="phsA">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I restr.:B" name="phsB">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I restr.:C" name="phsC">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="I diff. operate phA" name="DiffOpA" />
						<DOI desc="I diff. operate phB" name="DiffOpB" />
						<DOI desc="I diff. operate phC" name="DiffOpC" />
						<DOI desc="I restr. operate phA" name="RestrOpA" />
						<DOI desc="I restr. operate phB" name="RestrOpB" />
						<DOI desc="I restr. operate phC" name="RestrOpC" />
						<DOI desc="Adapt. adjustm. inact." name="AdAdjIna" />
						<DOI desc="Protection Mode" name="ProtMode">
							<DAI name="setVal">
								<Val>Transform</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. current side 1" name="WithInS1">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. current side 2" name="WithInS2">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. current side 3" name="WithInS3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. current side 4" name="WithInS4">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. current side 5" name="WithInS5">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. curr. autosides" name="WthInAutoS">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. curr. comp.side" name="WthInCompS">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Use tap-changer position" name="UsePos">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 1" name="CTRatS1M1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2.757958</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 2" name="CTRatS1M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 3" name="CTRatS1M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 4" name="CTRatS1M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M1ph" name="CTRat1phS1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 1" name="CTRatS2M1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2.206366</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 2" name="CTRatS2M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 3" name="CTRatS2M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 4" name="CTRatS2M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M1ph" name="CTRat1phS2">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.103183</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 1" name="CTRatS3M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 2" name="CTRatS3M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 3" name="CTRatS3M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 4" name="CTRatS3M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M1ph" name="CTRat1phS3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 1" name="CTRatS4M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 2" name="CTRatS4M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 3" name="CTRatS4M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 4" name="CTRatS4M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M1ph" name="CTRat1phS4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 1" name="CTRatS5M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 2" name="CTRatS5M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 3" name="CTRatS5M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 4" name="CTRatS5M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M1ph" name="CTRat1phS5">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch M1ph" name="CTRat1ph">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S1 M3ph 1 N" name="CTRatS1M1N">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5515915</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S1 M3ph 2 N" name="CTRatS1M2N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S1 M3ph 3 N" name="CTRatS1M3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S1 M3ph 4 N" name="CTRatS1M4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M1ph N" name="CTRa1phS1N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S2 M3ph 1 N" name="CTRatS2M1N">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2.206366</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S2 M3ph 2 N" name="CTRatS2M2N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S2 M3ph 3 N" name="CTRatS2M3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S2 M3ph 4 N" name="CTRatS2M4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M1ph N" name="CTRa1phS2N">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.103183</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S3 M3ph 1 N" name="CTRatS3M1N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S3 M3ph 2 N" name="CTRatS3M2N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S3 M3ph 3 N" name="CTRatS3M3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S3 M3ph 4 N" name="CTRatS3M4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M1ph N" name="CTRa1phS3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S4 M3ph 1 N" name="CTRatS4M1N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S4 M3ph 2 N" name="CTRatS4M2N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S4 M3ph 3 N" name="CTRatS4M3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S4 M3ph 4 N" name="CTRatS4M4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M1ph N" name="CTRa1phS4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S5 M3ph 1 N" name="CTRatS5M1N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S5 M3ph 2 N" name="CTRatS5M2N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S5 M3ph 3 N" name="CTRatS5M3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S5 M3ph 4 N" name="CTRatS5M4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M1ph N" name="CTRa1phS5N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch M1ph N" name="CTRat1phN">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 1" name="MuIdS1M1">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 2" name="MuIdS1M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 3" name="MuIdS1M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 4" name="MuIdS1M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp1ph" name="MuId1phS1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 1" name="MuIdS2M1">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 2" name="MuIdS2M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 3" name="MuIdS2M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 4" name="MuIdS2M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp1ph" name="MuId1phS2">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 1" name="MuIdS3M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 2" name="MuIdS3M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 3" name="MuIdS3M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 4" name="MuIdS3M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp1ph" name="MuId1phS3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 1" name="MuIdS4M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 2" name="MuIdS4M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 3" name="MuIdS4M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 4" name="MuIdS4M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp1ph" name="MuId1phS4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 1" name="MuIdS5M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 2" name="MuIdS5M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 3" name="MuIdS5M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 4" name="MuIdS5M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp1ph" name="MuId1phS5">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Mp1ph" name="MuId1ph">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Reference side is" name="SideRef">
							<DAI name="setVal">
								<Val>Side 2</Val>
							</DAI>
						</DOI>
						<DOI desc="Diff function mode" name="DiffFctMod">
							<DAI name="setVal">
								<Val>87P</Val>
							</DAI>
						</DOI>
						<DOI desc="Series unit ratio" name="SeriesRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Estado 87T" name="FctBlk" />
						<DOI desc="Bloqueo 87T" name="Blk" />
						<DOI desc="Bloqueo 87T DEI" name="Blk1" />
					</LN>
					<LN desc="I-DIFF" lnType="SIPROTEC5_LNType_TDIFF_Restrained" lnClass="PDIF" inst="1">
						<Private type="Siemens-MasterId">356e1f27-b5dd-4394-803d-f4c0ce396d8f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.18</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1" name="SlopeCh1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.17</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.8</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Intersection 1 Irest" name="IntSctnCh1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.08</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Slope 2" name="SlopeCh2">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.7</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.25</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Intersection 2 Irest" name="IntSctnCh2">
							<SDI name="setMag">
								<DAI name="f">
									<Val>11.93</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Starting detection" name="IncCharStr">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Thresh. startup detection" name="StrValStKl">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Factor increasing char." name="StKlFaktor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. perm. Start. time" name="KlDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>180000</Val>
							</DAI>
						</DOI>
						<DOI desc="Factor increasing char. DC" name="DCKlFaktor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Blocking with 2. harmonic" name="BlkIrsh2Ha">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="2nd harmonic content" name="StrVal2Ha">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Crossblock. time 2nd har." name="CrssBlkTm2">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
						</DOI>
						<DOI desc="Blocking with CWA" name="BlkIrshCWA">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Blocking with 3rd harm." name="BlkIrsh3Ha">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="3rd harmonics content" name="StrVal3Ha">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Crossblock. time 3rd har." name="CrssBlkTm3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
						</DOI>
						<DOI desc="Blocking with 5th harm." name="BlkIrsh5Ha">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="5th harmonics content" name="StrVal5Ha">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Crossblock. time 5th har." name="CrssBlkTm5">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
						</DOI>
						<DOI desc="Limit Idiff 3., 5. harmonics" name="StrValMnHa">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold add-on stabiliz." name="StrValExtF">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time of add-on stabiliz." name="ExtFltTm">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
						</DOI>
						<DOI desc="Crossblk. time add-on st." name="CrssBlkExt">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="In case of wire break" name="BwBlk">
							<DAI name="setVal">
								<Val>do not block</Val>
							</DAI>
						</DOI>
						<DOI desc="Condition: Idiff less than" name="MaxIdiffBlk">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Blocked by inrush" name="IrsBlk" />
						<DOI desc="Blocked by 2.Harmon." name="Irs2HaDet" />
						<DOI desc="Crossblock by 2.Harm." name="ICrsBlk2Ha" />
						<DOI desc="Blocked by CWA" name="IrsCWADet" />
						<DOI desc="Blocked by 3.Harmon." name="Irs3HaDet" />
						<DOI desc="Crossblock by 3.Harm." name="ICrsBlk3Ha" />
						<DOI desc="Blocked by 5.Harmon." name="Irs5HaDet" />
						<DOI desc="Crossblock by 5.Harm." name="ICrsBlk5Ha" />
						<DOI desc="Blocked by ext. fault" name="ExtFltStr" />
						<DOI desc="Crossbl. by ext. fault" name="ExtCrsBlk" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Slope 1" name="Slope1Val" />
						<DOI desc="Incr. of char. (Start)" name="StartChrR" />
						<DOI desc="Increase of char. (DC)" name="DCChrR" />
						<DOI desc="CWA int. fault detected" name="CWAIntFlt" />
					</LN>
					<LN desc="I-DIFF fast" lnType="SIPROTEC5_LNType_TDIFF_FastUnrestrained" lnClass="PDIF" inst="2">
						<Private type="Siemens-MasterId">98edf5e9-4157-43db-905a-4f78b582c5a0</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>35</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC" inst="8">
						<Private type="Siemens-MasterId">9cd659e3-38b9-4ce4-ad83-fd47f77f19a4</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="14">
						<Private type="Siemens-MasterId">f9ec7ab1-43dc-4d78-9125-464230bd6b07</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Definite-T 1" lnType="SIPROTEC5_LNType_PTOC_1ph_DOCP" prefix="ID_" lnClass="PTOC" inst="5">
						<Private type="Siemens-MasterId">79e3fd88-221d-472e-8174-f15e22270eb2</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>240.000015</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="BlkStg" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. 2nd harm. 1ph det." name="SecH1phDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Inverse-T 1" lnType="SIPROTEC5_LNType_PTOC_1ph_IOCP" prefix="II_" lnClass="PTOC" inst="3">
						<Private type="Siemens-MasterId">e2583c90-de3a-4d32-a98c-6691bf803a7a</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Type of character. curve" name="TmACrv">
							<DAI name="setCharact">
								<Val>ANSI Very Inverse</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>133.200012</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMult">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2.37</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reset" name="TypRsCrv">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="BlkStg" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Disk emulation running" name="DskRng" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
