						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. 2nd harm. 1ph det." name="SecH1phDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group Indicat." lnType="SIPROTEC5_LNType_CALH_LGOS" lnClass="CALH" inst="1">
						<Private type="Siemens-MasterId">b3fa49c6-40a5-4ef9-9cba-e82bf57c3f1f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Group alarm" name="GrAlm" />
						<DOI desc="Group indication" name="GrInd" />
					</LN>
					<LN desc="Subscription_F003" lnType="SIPROTEC5_LNType_LGOS" lnClass="LGOS" inst="1">
						<Private type="Siemens-MasterId">68ea3c3b-9e7b-44d4-824e-25356c1a4d43</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Needs commissioning" name="NdsCom" />
						<DOI desc="Status subscription" name="St" />
						<DOI desc="Status Sim messages" name="SimSt" />
						<DOI desc="Exp. conf. rev." name="ConfRevNum" />
						<DOI desc="Rec. conf. rev." name="RxConfRevNum" />
						<DOI desc="Ref. GOOSE CB" name="GoCBRef">
							<DAI name="setSrcRef" valImport="true">
								<Val>F06_F003CTRL/LLN0.Control_DataSet_1</Val>
							</DAI>
						</DOI>
						<DOI desc="Diagnosis error" name="DiagErr" />
					</LN>
					<LN desc="Subscription_BCU" lnType="SIPROTEC5_LNType_LGOS" lnClass="LGOS" inst="2">
						<Private type="Siemens-MasterId">ce729acc-e324-4e8b-b0fb-2642b43bbbcd</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="Needs commissioning" name="NdsCom" />
						<DOI desc="Status subscription" name="St" />
						<DOI desc="Status Sim messages" name="SimSt" />
						<DOI desc="Exp. conf. rev." name="ConfRevNum" />
						<DOI desc="Rec. conf. rev." name="RxConfRevNum" />
						<DOI desc="Ref. GOOSE CB" name="GoCBRef">
							<DAI name="setSrcRef" valImport="true">
								<Val>F06_BCUCTRL/LLN0.Control_DataSet</Val>
							</DAI>
						</DOI>
						<DOI desc="Diagnosis error" name="DiagErr" />
					</LN>
					<LN desc="PDIF_PTRC1" lnType="SIPROTEC5_LNType_USER_Universal_7" prefix="PDIF_" lnClass="PTRC" inst="1">
						<Private type="Siemens-MasterId">9385f90a-a18a-45cd-99c9-ba8c5d1bd4cb</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Opero I-DIFF" name="Op" />
					</LN>
					<LN desc="PDIF_PTRC2" lnType="SIPROTEC5_LNType_USER_Universal_7" prefix="PDIF_" lnClass="PTRC" inst="2">
						<Private type="Siemens-MasterId">55956f5b-3d9d-4dea-b3a0-6ae3fe71914b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="OperoI -DIFF fast" name="Op" />
					</LN>
				</LDevice>
				<LDevice desc="Usuario" inst="UD1">
					<Private type="Siemens-MasterId">66e2981e-4177-47a8-a3be-3f359f95e782</Private>
					<LN0 desc="UD1/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">a1fb0962-d965-4972-89d2-2d7f0b1bd240</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="General" lnType="SIPROTEC5_LNType_FB0BehHealthForFG" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">12a924b3-b3c5-4c59-b098-cdafe1e3be79</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:37:29</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">eb50b4c8-cdfe-4164-9690-b09ac2a0abc6</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:41:38</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="F06_F003" name="F06_F003" type="7UT85" manufacturer="SIEMENS" configVersion="V09.80.01" originalSclVersion="2007" originalSclRevision="B" owner="SE_HINCAPIE">
		<Private type="Siemens-MasterId">421f17c4-7571-472b-b7e5-91360560a62e</Private>
		<Private type="Siemens-s7ManagerName">F06_F003</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7UT85-JAAA-AA0-0AAAA0-AH0111-12111A-CBB000-000AC0-CC1BA1-CB1</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7UT8x_2WindTransformer_Adv_15CB</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">98001</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V09.80.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">421f17c4-7571-472b-b7e5-91360560a62e</Private>
		<Services nameLength="64">
			<DynAssociation max="6" />
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
			<GOOSE max="16" />
			<FileHandling />
			<ConfLNs />
			<ClientServices goose="true" supportsLdName="true" maxGOOSE="128">
				<TimeSyncProt />
			</ClientServices>
			<ConfLdName />
			<SupSubscription maxGo="128" maxSv="0" />
			<ValueHandling />
			<RedProt hsr="true" prp="true" rstp="true" />
			<CommProt />
		</Services>
		<AccessPoint desc="Port F" name="F">
			<Server timeout="0">
				<Private type="Siemens-MasterId">1fc39e90-e16d-44b8-9adf-2dba66e18323</Private>
				<Authentication />
				<LDevice desc="Control" inst="CTRL">
					<Private type="Siemens-MasterId">da749791-bb72-4fdc-a882-6373d7081015</Private>
					<LN0 desc="CTRL/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">bbd5c99e-9315-4905-9f2a-2661dd0af088</Private>
						<DataSet name="GOOSE07">
							<Private type="Siemens-GUID">23e7df4bc6434b26b56005044a2277ab</Private>
							<FCDA ldInst="CTRL" lnClass="SCBR" lnInst="2" doName="ColAlm" daName="stVal" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="SCBR" lnInst="2" doName="ColAlm" daName="q" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="SIED" lnInst="1" doName="TestMod" daName="stVal" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="SIED" lnInst="1" doName="TestMod" daName="q" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="MCB" daName="stVal" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="MCB" daName="q" fc="ST" prefix="" />
						</DataSet>
						<DataSet name="dsED01">
							<Private type="IsPredefined" />
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="FctBlk" fc="ST" prefix="" />
							<FCDA ldInst="PROT" prefix="PDIF_" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="PROT" prefix="PDIF_" lnClass="PTRC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="PROT" prefix="ND_" lnClass="PTOC" lnInst="5" doName="Op" fc="ST" />
							<FCDA ldInst="PROT" prefix="NI_" lnClass="PTOC" lnInst="5" doName="Op" fc="ST" />
							<FCDA ldInst="CTRL" lnClass="RBRF" lnInst="1" doName="Init3p" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="SynReq1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Ang2LAng1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Ang1LAng2" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Hz2LHz1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Hz1LHz2" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="V2LV1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="V1LV2" fc="ST" />
							<FCDA ldInst="CTRL" lnClass="SIED" lnInst="1" doName="TestMod" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="SCBR" lnInst="0" doName="EmgOpn" fc="ST" prefix="" />
							<FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="1" doName="MCB" fc="ST" />
							<FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="1" doName="MCB1" fc="ST" />
							<FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="2" doName="MCB2" fc="ST" />
							<FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="2" doName="MCB3" fc="ST" />
							<FCDA ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="OpCls0" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="OpEx86" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="SCBR" lnInst="2" doName="ColAlm" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" prefix="RSTP_" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />
							<FCDA ldInst="CTRL" prefix="RSTP_" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />
							<FCDA ldInst="CTRL" lnClass="LTMS" lnInst="0" doName="TmSynErr" fc="ST" prefix="" />
							<FCDA ldInst="PROT" lnClass="CALH" lnInst="1" doName="GrAlm" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="PTRC" lnInst="1" doName="TrA" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="PTRC" lnInst="1" doName="TrB" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="PTRC" lnInst="1" doName="TrC" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="PTRC" lnInst="1" doName="TrN" fc="ST" prefix="" />
						</DataSet>
						<DataSet name="dsMED01">
							<Private type="IsPredefined" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="SwAphsA" fc="MX" prefix="" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="SwAphsB" fc="MX" prefix="" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="SwAphsC" fc="MX" prefix="" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="SwANeut" fc="MX" prefix="" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="2" doName="SwAphsA" fc="MX" prefix="" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="2" doName="SwAphsB" fc="MX" prefix="" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="2" doName="SwAphsC" fc="MX" prefix="" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="2" doName="SwANeut" fc="MX" prefix="" />
						</DataSet>
						<ReportControl name="brcbED01" datSet="dsED01" rptID="F06_F003/CTRL/LLN0$BR$brcbED01" confRev="1" buffered="true" bufTime="100">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" configRef="true" bufOvfl="false" />
							<RptEnabled max="5" />
						</ReportControl>
						<ReportControl name="urcbMED01" datSet="dsMED01" rptID="F06_F003/CTRL/LLN0$RP$urcbMED01" confRev="1" bufTime="100">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" configRef="true" bufOvfl="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB" rptID="F06_F003CTRL/LLN0$RP$A_URCB" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_1" rptID="F06_F003CTRL/LLN0$RP$A_URCB_1" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_2" rptID="F06_F003CTRL/LLN0$RP$A_URCB_2" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_3" rptID="F06_F003CTRL/LLN0$RP$A_URCB_3" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_4" rptID="F06_F003CTRL/LLN0$RP$A_URCB_4" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_5" rptID="F06_F003CTRL/LLN0$RP$A_URCB_5" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_6" rptID="F06_F003CTRL/LLN0$RP$A_URCB_6" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_7" rptID="F06_F003CTRL/LLN0$RP$A_URCB_7" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_8" rptID="F06_F003CTRL/LLN0$RP$A_URCB_8" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_9" rptID="F06_F003CTRL/LLN0$RP$A_URCB_9" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_10" rptID="F06_F003CTRL/LLN0$RP$A_URCB_10" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_11" rptID="F06_F003CTRL/LLN0$RP$A_URCB_11" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_12" rptID="F06_F003CTRL/LLN0$RP$A_URCB_12" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_13" rptID="F06_F003CTRL/LLN0$RP$A_URCB_13" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_14" rptID="F06_F003CTRL/LLN0$RP$A_URCB_14" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_15" rptID="F06_F003CTRL/LLN0$RP$A_URCB_15" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_16" rptID="F06_F003CTRL/LLN0$RP$A_URCB_16" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_17" rptID="F06_F003CTRL/LLN0$RP$A_URCB_17" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_18" rptID="F06_F003CTRL/LLN0$RP$A_URCB_18" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_19" rptID="F06_F003CTRL/LLN0$RP$A_URCB_19" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_20" rptID="F06_F003CTRL/LLN0$RP$A_URCB_20" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_21" rptID="F06_F003CTRL/LLN0$RP$A_URCB_21" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_22" rptID="F06_F003CTRL/LLN0$RP$A_URCB_22" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_23" rptID="F06_F003CTRL/LLN0$RP$A_URCB_23" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_24" rptID="F06_F003CTRL/LLN0$RP$A_URCB_24" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_25" rptID="F06_F003CTRL/LLN0$RP$A_URCB_25" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_26" rptID="F06_F003CTRL/LLN0$RP$A_URCB_26" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_27" rptID="F06_F003CTRL/LLN0$RP$A_URCB_27" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_28" rptID="F06_F003CTRL/LLN0$RP$A_URCB_28" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_29" rptID="F06_F003CTRL/LLN0$RP$A_URCB_29" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
						<GSEControl name="Control_DataSet_1" datSet="GOOSE07" confRev="1" appID="F06_F003/CTRL/LLN0/GOOSE07">
							<IEDName apRef="F">F06_F002</IEDName>
							<IEDName apRef="F">F06_BCU</IEDName>
							<IEDName apRef="F">F06_F004</IEDName>
						</GSEControl>
					</LN0>
					<LN desc="Binary input  1.1" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="1">
						<Private type="Siemens-MasterId">de4236b9-54e1-4ee5-9553-0b67cbc98a80</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  1.2" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="2">
						<Private type="Siemens-MasterId">3ffdbc82-a01c-4f4d-bec3-5f2c2b6608d0</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  1.3" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="3">
						<Private type="Siemens-MasterId">7b6d5594-a67f-481f-8f1d-2b35a24d07ce</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  1.4" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="4">
						<Private type="Siemens-MasterId">d13b341a-56a0-4d61-8aa8-128c21db372c</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  2.1" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="5">
						<Private type="Siemens-MasterId">8168285f-a9ab-4bae-bc2b-c3f7c959ee79</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  2.2" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="6">
						<Private type="Siemens-MasterId">9723ca26-bf56-4d0a-93bc-859175cca9a6</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  2.3" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="7">
						<Private type="Siemens-MasterId">64e46dba-fc6b-47f7-a033-094c98d89fa1</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.1" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="8">
						<Private type="Siemens-MasterId">dd97499b-a7ca-400f-9a3b-480f21ad10d7</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.2" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="9">
						<Private type="Siemens-MasterId">694b839e-02d4-42d6-b627-4c6bcee90879</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.3" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="10">
						<Private type="Siemens-MasterId">0faf4b10-fcf4-4847-89af-7aea4f659691</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.4" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="11">
						<Private type="Siemens-MasterId">00fb7d4a-99af-432c-abe0-cc2dd303a033</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.5" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="12">
						<Private type="Siemens-MasterId">30e23501-8f6b-4f16-a929-dbf43bc2fd96</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.6" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="13">
						<Private type="Siemens-MasterId">fd99b1f0-5a28-4c51-868f-78f6f36701f4</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.7" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="14">
						<Private type="Siemens-MasterId">8abfd195-b1e0-492f-97de-e096a9200098</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.8" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="15">
						<Private type="Siemens-MasterId">0f1fa114-2044-402a-a020-ace89e40b4b3</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary output  1.1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="1">
						<Private type="Siemens-MasterId">97490911-901b-4cbd-9c1a-8b0e8e956eeb</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  1.2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="2">
						<Private type="Siemens-MasterId">5b5dec33-7183-4621-8867-30b35e79d97b</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  1.3" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="3">
						<Private type="Siemens-MasterId">e58a00a2-bd72-4e3f-ba21-a1bf5a40053a</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  1.4" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="4">
						<Private type="Siemens-MasterId">4925b4ed-95e0-4cae-a0d7-0adcd7427189</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  2.1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="5">
						<Private type="Siemens-MasterId">91385345-a756-4747-a65e-a38c06e910e2</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  2.2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="6">
						<Private type="Siemens-MasterId">a0c29d4d-b183-4685-b2fd-bd3de5417f9c</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="7">
						<Private type="Siemens-MasterId">895bd100-dfc5-4d9c-a2e0-689264dca671</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="8">
						<Private type="Siemens-MasterId">89ccd2da-c481-4e1f-806d-56c558fb5a02</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.3" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="9">
						<Private type="Siemens-MasterId">85f4976e-cf37-4ab2-9dc8-413253eb35d1</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.4" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="10">
						<Private type="Siemens-MasterId">88adffb6-ac29-4d6c-a095-16ab125b73b1</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.5" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="11">
						<Private type="Siemens-MasterId">d1a2b2f2-8123-4f0e-b24e-34f62c684e9a</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.6" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="12">
						<Private type="Siemens-MasterId">18a8f319-7495-4259-88b6-c3a8d3bd2ab7</Private>
						<DOI desc="Mode (status only)" name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">18008d7b-004e-45f3-a249-cb6695afb2b1</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated normal current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Current thresh. CB open" name="PoleOpenA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>9.000001</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Op. mode BFP" name="OpModeRBRF">
							<DAI name="setVal">
								<Val>unbalancing</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Trip logic" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" lnClass="PTRC" inst="1">
						<Private type="Siemens-MasterId">a2b04d77-69af-4855-8bda-acde5b0d5455</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip indication" name="Tr" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Trip ind.:Busbar diff.prt." name="TrpBbpDiff" />
						<DOI desc="Trip ind.:Busbar BFP" name="TrpBbpBFP" />
						<DOI desc="Trip ind.:Busbar ext.trip" name="TrpBbpExt" />
						<DOI desc="Reset of trip command" name="ResetTrip">
							<DAI name="setVal">
								<Val>safe</Val>
							</DAI>
						</DOI>
						<DOI desc="Disparo Fase A" name="TrA" />
						<DOI desc="Disparo Fase B" name="TrB" />
						<DOI desc="Disparo Fase C" name="TrC" />
						<DOI desc="Disparo Neutro" name="TrN" />
					</LN>
					<LN desc="Circuit break." lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" lnClass="XCBR" inst="0">
						<Private type="Siemens-MasterId">82ada3ac-86a5-4edd-811b-e541817a791f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="External health" name="EEHealth" />
						<DOI desc="External name plate" name="EEName" />
						<DOI desc="Op.ct." name="OpCnt" />
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block opening" name="BlkOpn" />
						<DOI desc="Block closing" name="BlkCls" />
						<DOI desc="ΣI Brk." name="SumSwARs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Set operation counter" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI desc="Set break.cur.sum phA" name="SetSwASumA">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set break.cur.sum phB" name="SetSwASumB">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set break.cur.sum phC" name="SetSwASumC">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set CB open hours" name="SetOpnHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI desc="Set operating hours" name="SetOpHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Acquisition blocking" name="AqBlk" />
						<DOI desc="&gt;Ready" name="Rdy" />
						<DOI desc="&gt;Reset switch statist." name="RsSwStat" />
						<DOI desc="&gt;Reset AcqBlk&amp;Subst" name="RsAqBlkSub" />
						<DOI desc="&gt;Trip release BBP" name="TripRelViaBi" />
						<DOI desc="&gt;Manual start HSBT" name="OpCBToStr" />
						<DOI desc="Trip/open cmd." name="TripOpnCmd" />
						<DOI desc="Close command" name="ClsCmd" />
						<DOI desc="Command active" name="CmdActv" />
						<DOI desc="Alarm suppression" name="AlmSupp" />
						<DOI desc="Definitive trip" name="DefTr" />
						<DOI desc="ΣIA Brk." name="SumSwARsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIB Brk." name="SumSwARsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIC Brk." name="SumSwARsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Break.-current phs A" name="SwAphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break.-current phs B" name="SwAphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break.-current phs C" name="SwAphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. current 3I0/IN" name="SwANeut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs A" name="SwVphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs B" name="SwVphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs C" name="SwVphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CB open hours" name="CBOpnHrs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operating hours" name="OpHrs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Indicat. of breaking values" name="AnnBrkVal">
							<DAI name="setVal">
								<Val>always</Val>
							</DAI>
						</DOI>
						<DOI desc="BBP trip relays blocked" name="BbpBlockDO" />
						<DOI desc="no release of trip cmd" name="NoTrpRelBi" />
						<DOI desc="Q0 Cerrado" name="XCBR1" />
					</LN>
					<LN desc="Manual close" lnType="SIPROTEC5_LNType_GAPC_ManualClose" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">b6ff266a-3481-456f-8931-caa7943d7603</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block manual close" name="Blk" />
						<DOI desc="&gt;Input" name="Input" />
						<DOI desc="Detected" name="Detected" />
						<DOI desc="Action time" name="ActionTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="CB open dropout delay" name="CbOpDrpDel">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">21bbabd0-930c-48a6-bcce-7bb66a92eecb</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="HSBT interface" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" prefix="TSCB_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">c39719d2-eb75-4fd8-bd48-748f24c12a78</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="CB make time" name="ClsTmms">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>150</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsync ratio (transform.)" name="VAdpFact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle adjust. (transform.)" name="AdpAngDeg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_LNType_CSWI" lnClass="CSWI" inst="1">
						<Private type="Siemens-MasterId">fc14ee50-88ed-47e9-95fd-74a3a2fc6db4</Private>
						<Private type="Siemens-LN-Dependency">F06_F003|CTRL|GEN|RSYN|1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Cmd. with feedback" name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw.author. key switch" name="LocKey" />
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Check switching authority" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check if pos. is reached" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check double activat. blk." name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check blk. by protection" name="BlkByProt">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Swi.dev. related sw.auth." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Interlocking" lnType="SIPROTEC5_LNType_CILO" lnClass="CILO" inst="1">
						<Private type="Siemens-MasterId">37dbc165-1f91-4bc8-88ac-b8618aee5306</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Enable opening" name="EnaOpn" />
						<DOI desc="&gt;Enable closing" name="EnaCls" />
						<DOI desc="&gt;Enable opening(fixed)" name="EnaOpnFix" />
						<DOI desc="&gt;Enable closing (fixed)" name="EnaClsFix" />
					</LN>
					<LN desc="CB test" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" prefix="CBT_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">a39a28be-fdba-452f-8590-d613e992dcb1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="3-pole open-close" name="StrTst3p">
							<DAI name="operTimeout">
								<Val>5300</Val>
							</DAI>
						</DOI>
						<DOI desc="Test execution" name="TstExec" />
						<DOI desc="Trip command issued" name="TstTr" />
						<DOI desc="Close command issued" name="TstCls" />
						<DOI desc="Test canceled" name="TstCnc" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" lnClass="GAPC" inst="3">
						<Private type="Siemens-MasterId">1476e3ca-f2ff-4d72-8e0a-952cf418fbc4</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated normal current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Current thresh. CB open" name="PoleOpenA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>750</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Op. mode BFP" name="OpModeRBRF">
							<DAI name="setVal">
								<Val>unbalancing</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Trip logic" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol_1" lnClass="PTRC" inst="2">
						<Private type="Siemens-MasterId">a3cdc126-598f-448f-85da-a285d3e6b682</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip indication" name="Tr" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Trip ind.:Busbar diff.prt." name="TrpBbpDiff" />
						<DOI desc="Trip ind.:Busbar BFP" name="TrpBbpBFP" />
						<DOI desc="Trip ind.:Busbar ext.trip" name="TrpBbpExt" />
						<DOI desc="Reset of trip command" name="ResetTrip">
							<DAI name="setVal">
								<Val>accelarated</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Circuit break." lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl_1" lnClass="XCBR" inst="2">
						<Private type="Siemens-MasterId">a811ef94-4b44-458d-b5b3-f2451ed685d9</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="External health" name="EEHealth" />
						<DOI desc="External name plate" name="EEName" />
						<DOI desc="Op.ct." name="OpCnt" />
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block opening" name="BlkOpn" />
						<DOI desc="Block closing" name="BlkCls" />
						<DOI desc="ΣI Brk." name="SumSwARs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Set operation counter" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI desc="Set break.cur.sum phA" name="SetSwASumA">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set break.cur.sum phB" name="SetSwASumB">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set break.cur.sum phC" name="SetSwASumC">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set CB open hours" name="SetOpnHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI desc="Set operating hours" name="SetOpHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Acquisition blocking" name="AqBlk" />
						<DOI desc="&gt;Ready" name="Rdy" />
						<DOI desc="&gt;Reset switch statist." name="RsSwStat" />
						<DOI desc="&gt;Reset AcqBlk&amp;Subst" name="RsAqBlkSub" />
						<DOI desc="&gt;Trip release BBP" name="TripRelViaBi" />
						<DOI desc="&gt;Manual start HSBT" name="OpCBToStr" />
						<DOI desc="Trip/open cmd." name="TripOpnCmd" />
						<DOI desc="Close command" name="ClsCmd" />
						<DOI desc="Command active" name="CmdActv" />
						<DOI desc="Alarm suppression" name="AlmSupp" />
						<DOI desc="Definitive trip" name="DefTr" />
						<DOI desc="ΣIA Brk." name="SumSwARsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIB Brk." name="SumSwARsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIC Brk." name="SumSwARsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Break.-current phs A" name="SwAphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break.-current phs B" name="SwAphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break.-current phs C" name="SwAphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. current 3I0/IN" name="SwANeut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs A" name="SwVphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs B" name="SwVphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs C" name="SwVphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CB open hours" name="CBOpnHrs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operating hours" name="OpHrs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Indicat. of breaking values" name="AnnBrkVal">
							<DAI name="setVal">
								<Val>always</Val>
							</DAI>
						</DOI>
						<DOI desc="BBP trip relays blocked" name="BbpBlockDO" />
						<DOI desc="no release of trip cmd" name="NoTrpRelBi" />
					</LN>
					<LN desc="Manual close" lnType="SIPROTEC5_LNType_GAPC_ManualClose" lnClass="GAPC" inst="4">
						<Private type="Siemens-MasterId">f5ecbf7c-7add-476f-9492-8d6469390671</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block manual close" name="Blk" />
						<DOI desc="&gt;Input" name="Input" />
						<DOI desc="Detected" name="Detected" />
						<DOI desc="Action time" name="ActionTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="CB open dropout delay" name="CbOpDrpDel">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">bb767ef0-a175-4360-a9d1-e2880b458621</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="HSBT interface" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" prefix="TSCB_" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">2236efac-f393-4ba5-a996-9148d8aef51f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="CB make time" name="ClsTmms">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>150</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsync ratio (transform.)" name="VAdpFact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle adjust. (transform.)" name="AdpAngDeg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_LNType_CSWI" lnClass="CSWI" inst="2">
						<Private type="Siemens-MasterId">954eb7e8-13a3-46ec-8041-27fd98f43535</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Cmd. with feedback" name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw.author. key switch" name="LocKey" />
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Check switching authority" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check if pos. is reached" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check double activat. blk." name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check blk. by protection" name="BlkByProt">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Swi.dev. related sw.auth." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Interlocking" lnType="SIPROTEC5_LNType_CILO" lnClass="CILO" inst="2">
						<Private type="Siemens-MasterId">f057ef81-273f-4f1a-ac84-034546a9ef5a</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Enable opening" name="EnaOpn" />
						<DOI desc="&gt;Enable closing" name="EnaCls" />
						<DOI desc="&gt;Enable opening(fixed)" name="EnaOpnFix" />
						<DOI desc="&gt;Enable closing (fixed)" name="EnaClsFix" />
					</LN>
					<LN desc="CB test" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" prefix="CBT_" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">1ea9e6d5-ec97-423f-92d1-06aaeecbf895</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="3-pole open-close" name="StrTst3p">
							<DAI name="operTimeout">
								<Val>5300</Val>
							</DAI>
						</DOI>
						<DOI desc="Test execution" name="TstExec" />
						<DOI desc="Trip command issued" name="TstTr" />
						<DOI desc="Close command issued" name="TstCls" />
						<DOI desc="Test canceled" name="TstCnc" />
					</LN>
					<LN desc="50BF" lnType="SIPROTEC5_LNType_RBRF_Adv_3pol" lnClass="RBRF" inst="1">
						<Private type="Siemens-MasterId">835cc575-6d9d-4b6f-b8de-a05723cc8688</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Trip T2" name="OpEx" />
						<DOI desc="Retrip T1" name="OpIn" />
						<DOI desc="Delay T1 for 3-pole retrip" name="TPTrTmms">
							<DAI name="setVal">
								<Val>120</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="&gt;Threshold sensitive" name="ThreshEF" />
						<DOI desc="&gt;Start" name="Init3p" />
						<DOI desc="&gt;Release" name="BFRelease" />
						<DOI desc="&gt;CB defect" name="CBFaulty" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Fail. BI 'start'" name="Initdef3p" />
						<DOI desc="Fail. BI 'release'" name="RelCBdef3p" />
						<DOI desc="Fail. no BI release" name="OpCBdef3p" />
						<DOI desc="BI start routing miss." name="BFInitNR" />
						<DOI desc="BI aux.ct. rout. miss." name="AuxCritNR" />
						<DOI desc="Immediate Operate" name="ImmOp" />
						<DOI desc="CB failure pole" name="CBFailPole" />
						<DOI desc="Oper. del. by inv. meas." name="DlyByInvMV" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold phase current" name="StrValPh">
							<SDI name="setMag">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold sensitive" name="StrValEF">
							<SDI name="setMag">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CB aux.cont. crit. allowed" name="CBAuxCrit">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout" name="DropOut">
							<DAI name="setVal">
								<Val>CBauxAndCuCrit</Val>
							</DAI>
						</DOI>
						<DOI desc="Holding int. start signal" name="StrHldIn">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Holding ext. start signal" name="StrHldExt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Start via binary input" name="BIStart">
							<DAI name="setVal">
								<Val>1channel</Val>
							</DAI>
						</DOI>
						<DOI desc="Retrip after T1" name="ReTripMod">
							<DAI name="setVal">
								<Val>StrT2AndT1</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay T2 for 3-pole trip" name="TPFailTmms">
							<DAI name="setVal">
								<Val>200</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sup.time f. release signal" name="SupTimeRel">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="3I0 criterion" name="PCheck3I0">
							<DAI name="setVal">
								<Val>PlausibilityCheck</Val>
							</DAI>
						</DOI>
						<DOI desc="I2 criterion" name="PCheck3I2">
							<DAI name="setVal">
								<Val>PlausibilityCheck</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold 3I0 dir. release" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>375</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold I2 dir. release" name="StrVal3I2">
							<SDI name="setMag">
								<DAI name="f">
									<Val>375</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Monit. time for BI &quot;&gt;Start&quot;" name="BIMoniSt">
							<DAI name="setVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Monit.tm. f.BI &quot;&gt;Release&quot;" name="BIMoniRel">
							<DAI name="setVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="CBFP interact. with dBBP" name="IntActDBBP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Immediate dropout" name="ImmedDrop">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="BI start external latch" name="LatchedBI">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_RSYN" prefix="GEN" lnClass="RSYN" inst="1">
						<Private type="Siemens-MasterId">0445850a-2072-4786-a6c3-1e33969649af</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Release close cmd." name="Rel" />
						<DOI desc="dV" name="DifVClc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="df" name="DifHzClc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="dα" name="DifAngClc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="V1" name="V1Clc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="f1" name="Hz1Clc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="V2" name="V2Clc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="f2" name="Hz2Clc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="df mean" name="DifHzLFO">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="d fdiff/dt" name="DfDtClc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple selection" name="MultiSel" />
						<DOI desc="Angle adjust. (transform.)" name="AdpAngDeg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Blocked no V selected" name="BlockVSel" />
					</LN>
					<LN desc="Synchrocheck 1" lnType="SIPROTEC5_LNType_RSYN_SynCheck" prefix="CK_" lnClass="RSYN" inst="1">
						<Private type="Siemens-MasterId">eeb3df69-f23f-4850-8c01-e0ffdaa22784</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Release close cmd." name="Rel" />
						<DOI desc="Voltage difference OK" name="VInd" />
						<DOI desc="Angle difference OK" name="AngInd" />
						<DOI desc="Frequency diff. OK" name="HzInd" />
						<DOI desc="In progress" name="SynPrg" />
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Max.durat. sync.process" name="TotTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Selection" name="Sel" />
						<DOI desc="&gt;Block close command" name="BlkRel" />
						<DOI desc="&gt;Start/stop syn.proc." name="SynReq" />
						<DOI desc="&gt;Start syn. process" name="StrSynPrc" />
						<DOI desc="&gt;Stop syn. process" name="StopSynPrc" />
						<DOI desc="&gt;Op. mode 'V1&gt;V2&lt;'" name="V1HiV2LoIn" />
						<DOI desc="&gt;Op. mode 'V1&lt;V2&gt;'" name="V1LoV2HiIn" />
						<DOI desc="&gt;Op. mode 'V1&lt;V2&lt;'" name="V1LoV2LoIn" />
						<DOI desc="&gt;Op. mode 'dir.cls.cmd'" name="DirectCO" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="In progress" name="InProgress" />
						<DOI desc="Max. time exceeded" name="OpTmExp" />
						<DOI desc="All sync. conditio. OK" name="SynDet" />
						<DOI desc="Cond. V1&gt;V2&lt; fulfilled" name="V1HiV2Lo" />
						<DOI desc="Cond. V1&lt;V2&gt; fulfilled" name="V1LoV2Hi" />
						<DOI desc="Cond. V1&lt;V2&lt; fulfilled" name="V1LoV2Lo" />
						<DOI desc="Frequency f1 &gt; fmax" name="Hz1Hi" />
						<DOI desc="Frequency f1 &lt; fmin" name="Hz1Lo" />
						<DOI desc="Frequency f2 &gt; fmax" name="Hz2Hi" />
						<DOI desc="Frequency f2 &lt; fmin" name="Hz2Lo" />
						<DOI desc="dfdiff/dt too large" name="DfdtHi" />
						<DOI desc="Voltage V1 &gt; Vmax" name="V1Hi" />
						<DOI desc="Voltage V1 &lt; Vmin" name="V1Lo" />
						<DOI desc="Voltage V2 &gt; Vmax" name="V2Hi" />
						<DOI desc="Voltage V2 &lt; Vmin" name="V2Lo" />
						<DOI desc="V dif.too large(V2&gt;V1)" name="V1LV2" />
						<DOI desc="V dif.too large(V2&lt;V1)" name="V2LV1" />
						<DOI desc="f dif.too large(f2&gt;f1)" name="Hz1LHz2" />
						<DOI desc="f dif.too large(f2&lt;f1)" name="Hz2LHz1" />
						<DOI desc="α dif.too large(α2&gt;α1)" name="Ang1LAng2" />
						<DOI desc="α dif.too large(α2&lt;α1)" name="Ang2LAng1" />
						<DOI desc="Setting error" name="SetErr" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage adjustment" name="VAdpFact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Close cmd. at V1&lt; &amp; V2&gt;" name="DeaLinMod">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Close cmd. at V1&gt; &amp; V2&lt;" name="DeaBusMod">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Close cmd. at V1&lt; &amp; V2&lt;" name="DeaLiBuMod">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Direct close command" name="DirCmd">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Supervision time" name="DeaModTmms">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Min. operating limit Vmin" name="MinVSyn">
							<SDI name="setMag">
								<DAI name="f">
									<Val>62.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>213.27272</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. operat. limit Vmax" name="MaxVSyn">
							<SDI name="setMag">
								<DAI name="f">
									<Val>75.9</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>213.27272</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="V1, V2 without voltage" name="DeadVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>117.299995</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="V1, V2 with voltage" name="LiveVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>55.2</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>213.27272</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sync. operating mode" name="SynMod">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Max. voltage diff. V2&gt;V1" name="DifVPs">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>117.299995</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. voltage diff. V2&lt;V1" name="DifVNg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>117.299995</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. frequency diff. f2&gt;f1" name="DifHzPs">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. frequency diff. f2&lt;f1" name="DifHzNg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. angle diff. α2&gt;α1" name="DifAngPs">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. angle diff. α2&lt;α1" name="DifAngNg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Continuous supervision" name="ContinSup">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Arranque Sincronismo" name="SynReq1" />
					</LN>
					<LN desc="74TC - SCD2" lnType="SIPROTEC5_LNType_STCS_2BI_3pol" prefix="BI2_" lnClass="ZAXN" inst="1">
						<Private type="Siemens-MasterId">a77d337e-f3c0-48c3-892f-2fba3ee73b06</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="&gt;Trip relay" name="TripRelay" />
						<DOI desc="&gt;CB auxiliary contact" name="BrkRelay" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Trip-circuit failure" name="ColAlm" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Alarm delay" name="AlmDlTmms">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Input sig. not routed" name="CfgErr" />
					</LN>
					<LN desc="IEC 61850-8-1" lnType="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH" inst="1">
						<Private type="Siemens-MasterId">739ab7bf-cc83-454d-9d78-462aafc0b5cb</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
					<LN desc="RSTP" lnType="SIPROTEC5_LNType_LCCH_RSTP" prefix="RSTP_" lnClass="LCCH" inst="1">
						<Private type="Siemens-MasterId">e11d2f66-1ea3-4829-bb99-16275b5a304b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
						<DOI desc="Redund. Channel Live" name="RedChLiv" />
					</LN>
					<LN desc="SNTP" lnType="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH" inst="2">
						<Private type="Siemens-MasterId">32ab197c-6b8f-4fd6-b2cf-36988d553c61</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
					<LN desc="SNMP" lnType="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH" inst="3">
						<Private type="Siemens-MasterId">9c3741cf-fbbd-4c8e-bd53-696b6b1b65f5</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
					<LN desc="SIED1" lnType="SIPROTEC5_LNType_USER_Universal" lnClass="SIED" inst="1">
						<Private type="Siemens-MasterId">4e54c427-7bd1-44c9-80ac-efea38d108e3</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Modo Prueba" name="TestMod" />
					</LN>
					<LN desc="GGIO1" lnType="SIPROTEC5_LNType_USER_Universal_1_2" lnClass="GGIO" inst="1">
						<Private type="Siemens-MasterId">025b04c4-756e-4e14-a6c1-945082557afd</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Cierre Manual Q0" name="OpCls0" />
						<DOI desc="Opero 86T" name="OpEx86" />
						<DOI desc="Arranque 50BF F002" name="Init3p" />
						<DOI desc="Falla MCB 69kV N3 PCyM" name="MCB" />
					</LN>
					<LN desc="SCBR2" lnType="SIPROTEC5_LNType_USER_Universal_4" lnClass="SCBR" inst="2">
						<Private type="Siemens-MasterId">c545a244-6ffc-43bc-9cb7-ad162ab1988a</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Falla SCD2" name="ColAlm" />
					</LN>
					<LN desc="LTMS0" lnType="SIPROTEC5_LNType_USER_Universal_5" lnClass="LTMS" inst="0">
						<Private type="Siemens-MasterId">55c5d79e-2860-48ef-9add-e0b4b311f4ad</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Falla Sincronización" name="TmSynErr" />
					</LN>
					<LN desc="GOOSE" lnType="SIPROTEC5_LNType_USER_Universal_4_2" prefix="In_" lnClass="GGIO" inst="2">
						<Private type="Siemens-MasterId">3202f6e5-c757-4d0c-b32a-d1d6de60ca2a</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Falla SCD1" name="ColAlm">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI desc="Disparos Mecánicos" name="OpEx86">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI desc="Posicion 9T7-Q0" name="RxPos">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI desc="Posicion 6T6-Q0" name="RxPos1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI desc="Anormalidad F06_BCU" name="FailDiagDS">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI desc="DISPARO 50BF T2 F004" name="SPS">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Falla SCD1" iedName="F06_F002" ldInst="CTRL" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="stVal" intAddr="ColAlm;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="Falla SCD1" iedName="F06_F002" ldInst="CTRL" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="q" intAddr="ColAlm;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="Falla SCD1" intAddr="ColAlm;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="Disparos Mecánicos" iedName="F06_BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="OpEx86" daName="stVal" intAddr="OpEx86;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Disparos Mecánicos" iedName="F06_BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="OpEx86" daName="q" intAddr="OpEx86;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Disparos Mecánicos" intAddr="OpEx86;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="Posicion 9T7-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="10" doName="Pos" daName="stVal" intAddr="RxPos;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Posicion 9T7-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="10" doName="Pos" daName="q" intAddr="RxPos;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Posicion 9T7-Q0" intAddr="RxPos;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="Posicion 6T6-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="Pos" daName="stVal" intAddr="RxPos1;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Posicion 6T6-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="Pos" daName="q" intAddr="RxPos1;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Posicion 6T6-Q0" intAddr="RxPos1;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="Anormalidad F06_BCU" iedName="F06_F002" ldInst="CTRL" lnClass="SIED" lnInst="4" doName="FailDiagDS" daName="stVal" intAddr="FailDiagDS;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="Anormalidad F06_BCU" iedName="F06_F002" ldInst="CTRL" lnClass="SIED" lnInst="4" doName="FailDiagDS" daName="q" intAddr="FailDiagDS;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="Anormalidad F06_BCU" intAddr="FailDiagDS;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="DISPARO 50BF T2 F004" iedName="F06_F004" ldInst="CTRL" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="SPS;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="DISPARO 50BF T2 F004" iedName="F06_F004" ldInst="CTRL" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" intAddr="SPS;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="DISPARO 50BF T2 F004" intAddr="SPS;/Ind/t" serviceType="GOOSE" />
						</Inputs>
					</LN>
					<LN desc="SCBR0" lnType="SIPROTEC5_LNType_USER_Universal_5_2" lnClass="SCBR" inst="0">
						<Private type="Siemens-MasterId">b7c1bd60-815f-47c2-9509-3204a9df6704</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Opero Mando Emergente Q0" name="EmgOpn" />
					</LN>
				</LDevice>
				<LDevice desc="Fault recorder" inst="DR">
					<Private type="Siemens-MasterId">766c9739-abe4-4002-9842-0671029cc161</Private>
					<LN0 desc="DR/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">04d4bb02-6249-44db-bcf1-1bca9059afd1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" prefix="RCDG_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">5e3964f1-4115-49c4-aab9-693ed11deced</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Scaling COMTRADE" name="CtdValType">
							<DAI name="setVal">
								<Val>Secondary values</Val>
							</DAI>
						</DOI>
						<DOI desc="COMTRADE revision year" name="CRevYear">
							<DAI name="setVal">
								<Val>Comtrade 1999</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Grnd.-flt log" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" prefix="GFLG_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">d6ab604b-7315-426e-bfdc-5e87bddfcce7</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault number" name="GflNum" />
						<DOI desc="Ground-fault log is full" name="GflFull" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDER" prefix="RCDR_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">9ed3d067-b614-4d62-9f12-5274fc8c5a95</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_LNType_RDRE_DEF" prefix="DEF_" lnClass="RDRE" inst="1">
						<Private type="Siemens-MasterId">23ad5de6-ce0b-47cf-8169-88aa586baa82</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Start record" name="RcdTrg" />
						<DOI desc="Reset memory" name="MemRs">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Clear memory" name="MemClr">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Record made" name="RcdMade" />
						<DOI desc="Fault number" name="FltNum" />
						<DOI desc="Recording started" name="RcdStr" />
						<DOI desc="Pre-trigger time" name="PreTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>16000</Val>
							</DAI>
						</DOI>
						<DOI desc="Post-trigger time" name="PstTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>16000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;External start" name="StrExt" />
						<DOI desc="&gt;Manual start" name="ManTrg" />
						<DOI desc="Fault recording" name="RcdStart">
							<DAI name="setVal">
								<Val>Start with pickup</Val>
							</DAI>
						</DOI>
						<DOI desc="Storage" name="RcdStore">
							<DAI name="setVal">
								<Val>Store without release</Val>
							</DAI>
						</DOI>
						<DOI desc="Maximum record time" name="MaxTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>80000</Val>
							</DAI>
						</DOI>
						<DOI desc="Manual record time" name="ManTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>80000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampling frequency" name="SmpRate">
							<DAI name="setVal">
								<Val>2 kHz</Val>
							</DAI>
						</DOI>
						<DOI desc="Cal.zero.seq.cur.channel" name="CalcINChl">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI desc="Cal.zero seq.volt.channel" name="CalcVNChl">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault log is full" name="FltLogFull" />
					</LN>
				</LDevice>
				<LDevice desc="Measurement" inst="MEAS">
					<Private type="Siemens-MasterId">d608fb83-8973-4877-af78-f18ac43b368b</Private>
					<LN0 desc="MEAS/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">cf930c11-e386-49fa-8c9d-279b2fb38934</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="RMS" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" prefix="RPRE_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">16cfe2ce-6390-4137-950e-643bcf817f0d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="Vneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="Aneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="RMS" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" prefix="RPRE_" lnClass="MMXN" inst="1">
						<Private type="Siemens-MasterId">95e9113a-a165-40df-9287-d9839de5fe26</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPt">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Power" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" prefix="PPRE_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">3c10b1c8-5e44-4723-958e-d928146ae800</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="P tot" name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Q tot" name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="S tot" name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="cos φ" name="TotPF">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="f" name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="P" name="W">
							<SDI desc="P:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="P:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="P:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Q" name="VAr">
							<SDI desc="Q:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="S" name="VA">
							<SDI desc="S:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="S:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="S:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" prefix="FPRE_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">7c6edf24-790d-4c71-8a23-a737f18b18f3</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" prefix="FPRE_" lnClass="MMXN" inst="1">
						<Private type="Siemens-MasterId">43b4f62a-95d8-44ad-9bad-40b4c0b3ed17</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="V" name="VxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsy" name="VsynxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLnC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPtC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I" name="AxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vseq:0" name="Vseq0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Sy.co." lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" prefix="XPRE_" lnClass="MSQI" inst="1">
						<Private type="Siemens-MasterId">27fefadb-f80a-4449-b482-31ec987a6de8</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Iseq" name="SeqA">
							<SDI desc="Iseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vseq" name="SeqV">
							<SDI desc="Vseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="RMS" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" prefix="RPRE_" lnClass="MMXU" inst="2">
						<Private type="Siemens-MasterId">581ccaa2-dbaf-4bc8-b0c5-179c905cf620</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="Vneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="Aneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="RMS" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" prefix="RPRE_" lnClass="MMXN" inst="2">
						<Private type="Siemens-MasterId">7272fb89-2a5f-4f4b-893e-1016a2c752c4</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPt">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Power" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" prefix="PPRE_" lnClass="MMXU" inst="2">
						<Private type="Siemens-MasterId">a9e3151a-c19e-4743-874c-d482ac3675b1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="P tot" name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Q tot" name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="S tot" name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="cos φ" name="TotPF">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="f" name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="P" name="W">
							<SDI desc="P:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="P:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="P:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Q" name="VAr">
							<SDI desc="Q:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="S" name="VA">
							<SDI desc="S:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="S:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="S:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" prefix="FPRE_" lnClass="MMXU" inst="2">
						<Private type="Siemens-MasterId">c97e3a19-5874-4598-9762-52c168020d82</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" prefix="FPRE_" lnClass="MMXN" inst="2">
						<Private type="Siemens-MasterId">d8e377fd-73b9-4340-bfc8-a18707491d08</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="V" name="VxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsy" name="VsynxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLnC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPtC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I" name="AxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vseq:0" name="Vseq0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Sy.co." lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" prefix="XPRE_" lnClass="MSQI" inst="2">
						<Private type="Siemens-MasterId">27a3a8ca-6634-4685-9398-519ad3482ebf</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Iseq" name="SeqA">
							<SDI desc="Iseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vseq" name="SeqV">
							<SDI desc="Vseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" prefix="FPRE_" lnClass="MMXN" inst="3">
						<Private type="Siemens-MasterId">54a34580-1e45-4ccc-ae3c-2f94a1eba01d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="V" name="VxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsy" name="VsynxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLnC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPtC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I" name="AxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vseq:0" name="Vseq0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" prefix="FPRE_" lnClass="MMXU" inst="3">
						<Private type="Siemens-MasterId">e63a866c-6b56-4837-a2e3-71b266ebf598</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" prefix="FPRE_" lnClass="MMXU" inst="4">
						<Private type="Siemens-MasterId">e943d80b-b688-43af-b9d0-c57c3ebcd259</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" prefix="FPRE_" lnClass="MMXN" inst="4">
						<Private type="Siemens-MasterId">cb75a2eb-0e1b-405c-a85e-d4bc74dd1dd8</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-05 21:58:05</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="V" name="VxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsy" name="VsynxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLnC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPtC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I" name="AxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vseq:0" name="Vseq0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Protection" inst="PROT">
					<Private type="Siemens-MasterId">54fd6fb4-38ac-4bf3-bc36-5fd7beda5362</Private>
					<LN0 desc="General" lnType="SIPROTEC5_LNType_LLN0_Application" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">d36ca93e-1620-4ffb-a5db-1d0eb6118cc7</Private>
						<DataSet name="GOOSE06">
							<Private type="Siemens-GUID">0b41a1416bfe46a7b94b9cef7fdbec5d</Private>
							<FCDA ldInst="CTRL" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" fc="ST" prefix="" />
						</DataSet>
						<DOI desc="Application mode" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health (61850 only)" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:08:36</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="LED reset" name="LEDRs" />
						<DOI desc="Sw.authority key/set" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple sw.auth. levels" name="MltLev">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Protection on" name="ProtOnOff" />
						<DOI desc="Device logout" name="FnctLO" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="LedTstStrt" />
						<DOI desc="&gt;Dev. funct.logout on" name="FloOn" />
						<DOI desc="&gt;Dev. funct.logout off" name="FloOff" />
						<DOI desc="&gt;SG choice bit 1" name="SGChoiceB1" />
						<DOI desc="&gt;SG choice bit 2" name="SGChoiceB2" />
						<DOI desc="&gt;SG choice bit 3" name="SGChoiceB3" />
						<DOI desc="&gt;Light on" name="LightOn" />
						<DOI desc="&gt;Block relays" name="BOBlocked" />
						<DOI desc="Protection inactive" name="Inactive" />
						<DOI desc="Health" name="HealthDev" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Logged off via control" name="FloCmd" />
						<DOI desc="Device logged off" name="FloState" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Acq.blocking active" name="AcqBlkAct" />
						<DOI desc="Manual update active" name="SubstAct" />
						<DOI desc="Active settings group" name="ActiveSG" />
						<DOI desc="Functions in Test mode" name="FunInTest" />
						<DOI desc="Set. format residu. comp." name="ResCmpFmt">
							<DAI name="setVal">
								<Val>RERL_XEXL</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Show int.lck.cond. on HMI" name="ShowLckCnd">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Show sw.auth. on HMI" name="SwAuthBlink">
							<DAI name="setVal">
								<Val>off</Val>
							</DAI>
						</DOI>
						<DOI desc="Activate device test mode" name="EnTestMod">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Oper.bin.outp. under test" name="RelBoOnTst">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Reserv.time for com.prot." name="ResvTms">
							<DAI name="setVal">
								<Val>120</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<GSEControl name="Control_DataSet" datSet="GOOSE06" confRev="1" appID="F06_F003/CTRL/LLN0/GOOSE06">
							<IEDName apRef="F">F06_F004</IEDName>
						</GSEControl>
						<SettingControl numOfSGs="1">
							<Private type="Siemens-MasterId">a40e9336-a364-4df0-b15d-d9aaab5a8ba5</Private>
						</SettingControl>
					</LN0>
					<LN desc="Device" lnType="SIPROTEC5_LNType_LPHD" lnClass="LPHD" inst="0">
						<Private type="Siemens-MasterId">25c7f1fe-f834-483d-a384-d14b0ad9761e</Private>
						<DOI desc="Physical device name" name="PhyNam">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7UT85-JAAA-AA0-0AAAA0-AH0111-12111A-CBB000-000AC0-CC1BA1-CB1</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V09.80</Val>
							</DAI>
							<DAI name="model">
								<Val>7UT85</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI desc="Physical health" name="PhyHealth" />
						<DOI desc="Proxy" name="Proxy" />
						<DOI desc="Device startup" name="PwrUp" />
						<DOI desc="GOOSE/SV sim.mode" name="Sim" />
						<DOI desc="Device operating hours" name="OpTmh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;GOOSE Stop" name="GoStop" />
						<DOI desc="&gt;SV Stop" name="SvStop" />
						<DOI desc="Life contact" name="LifeCon" />
						<DOI desc="Battery failure" name="BatFail" />
						<DOI desc="Clock fail" name="ClkFail" />
						<DOI desc="Error meas. trans." name="ErrMeasT" />
						<DOI desc="Compensation error" name="ErrComp" />
						<DOI desc="Offset error" name="ErrOffset" />
						<DOI desc="DIGSI active" name="DigsiAct" />
						<DOI desc="Simulation mode active" name="SimuMode" />
						<DOI desc="Commiss. mode active" name="CommMode" />
						<DOI desc="Error memory" name="ErrMemory" />
						<DOI desc="Auxiliary Power Fail" name="AuxPwrFail" />
						<DOI desc="SEU happened" name="SeuHappened" />
						<DOI desc="Power sup. Module fail." name="PSModFail" />
						<DOI desc="Power sup. Module OK" name="PSModOK" />
						<DOI desc="OSOP not connected" name="OsopNotCon" />
						<DOI desc="Pow. sup. aux. pow. fail." name="PSAuxPwrFail" />
						<DOI desc="Power sup.aux.pow.OK" name="PSAuxPwrOK" />
						<DOI desc="Power sup. Module fail." name="PSModFailSps" />
						<DOI desc="Pow. sup. aux. pow. fail." name="PSAuxFailSps" />
						<DOI desc="Cyber Security state" name="Logon" />
						<DOI desc="Cyber-security event" name="CybSecEvt" />
						<DOI desc="Event lost" name="MsgLost" />
						<DOI desc="Chatter blocking" name="ChtBlk" />
						<DOI desc="Flash disk health" name="FlshDskHth" />
						<DOI desc="Process mode inactive" name="PrcModIna" />
					</LN>
					<LN desc="Alarm handling" lnType="SIPROTEC5_LNType_CALH_Application" lnClass="CALH" inst="0">
						<Private type="Siemens-MasterId">e1691fb6-93f0-40c1-a8e9-9d96a89dfb9e</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Group alarm" name="GrAlm" />
						<DOI desc="Group warning" name="GrWrn" />
						<DOI desc="Group indication" name="GrInd" />
						<DOI desc="&gt;Group indication" name="GrIndIn" />
						<DOI desc="&gt;Group Warning" name="GrWrnIn" />
						<DOI desc="&gt;Group Alarm" name="GrAlmIn" />
					</LN>
					<LN desc="Time managem." lnType="SIPROTEC5_LNType_LTIM_Application" lnClass="LTIM" inst="0">
						<Private type="Siemens-MasterId">bc12a083-9c97-4877-b518-50166cf56e29</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Daylight saving time" name="TmDT" />
						<DOI desc="Time zone offset to UTC" name="TmOfsTmm">
							<DAI name="setVal">
								<Val>-360</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Switch daylight sav. time" name="TmUseDT">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Start of daylight sav. time" name="TmChgDT">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>March</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>2</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="End of daylight sav. time" name="TmChgST">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>October</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>3</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Clock set manually" name="ClkSetMan" />
						<DOI desc="Offset daylight sav. time" name="TmOfsDT">
							<SDI name="setMag">
								<DAI name="i">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>15</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Date format" name="DateFormat">
							<DAI name="setVal">
								<Val>DD.MM.YYYY</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Time syn." lnType="SIPROTEC5_LNType_LTMS_Application" lnClass="LTMS" inst="0">
						<Private type="Siemens-MasterId">3cbc003c-02fb-4275-99c2-c4444d3f0f0d</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Current time source" name="TmSrc" />
						<DOI desc="Type of clock source" name="TmSrcTyp" />
						<DOI desc="Status time source 1" name="TmChSt1" />
						<DOI desc="Status time source 2" name="TmChSt2" />
						<DOI desc="Time sync. error" name="TmSynErr" />
						<DOI desc="Leap second" name="LeapSecond" />
						<DOI desc="High accuracy" name="Sync" />
						<DOI desc="Fault indication after" name="FltTmSyn">
							<SDI name="setMag">
								<DAI name="i">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>3600</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time protocol 1" name="TmSrc1Std">
							<DAI name="setVal">
								<Val>SNTP</Val>
							</DAI>
						</DOI>
						<DOI desc="Port time prot. 1" name="TmSrc1Port">
							<DAI name="setVal">
								<Val>PortF</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel time prot. 1" name="TmSrc1Ch">
							<DAI name="setVal">
								<Val>Ch1</Val>
							</DAI>
						</DOI>
						<DOI desc="Time protocol 2" name="TmSrc2Std">
							<DAI name="setVal">
								<Val>IRIGB</Val>
							</DAI>
						</DOI>
						<DOI desc="Port time prot. 2" name="TmSrc2Port">
							<DAI name="setVal">
								<Val>PortG</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel time prot. 2" name="TmSrc2Ch">
							<DAI name="setVal">
								<Val>NotUsed</Val>
							</DAI>
						</DOI>
						<DOI desc="Time zone of time protoc. 1" name="TmZnTmSrc1">
							<DAI name="setVal">
								<Val>UTC</Val>
							</DAI>
						</DOI>
						<DOI desc="Time zone of time protoc. 2" name="TmZnTmSrc2">
							<DAI name="setVal">
								<Val>local</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Service track." lnType="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK" inst="0">
						<Private type="Siemens-MasterId">927fba5b-1d01-4dc3-a1f0-49e5ba08ed66</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Common Tracking" name="GenTrk" />
						<DOI desc="Settings grps. access" name="SgcbTrk" />
						<DOI desc="UrcbTrk" name="UrcbTrk" />
						<DOI desc="BrcbTrk" name="BrcbTrk" />
						<DOI desc="SPC control tracking" name="SpcTrk" />
						<DOI desc="DPC control tracking" name="DpcTrk" />
						<DOI desc="INC control tracking" name="IncTrk" />
						<DOI desc="ENC1 control tracking" name="EncTrk1" />
						<DOI desc="ENC2 control tracking" name="EncTrk2" />
						<DOI desc="ENC3 control tracking" name="EncTrk3" />
						<DOI desc="APC control tracking" name="ApcFTrk">
							<SDI name="ctlVal">
								<DAI name="f" />
							</SDI>
						</DOI>
						<DOI desc="BSC control tracking" name="BscTrk" />
						<DOI desc="ISC control tracking" name="IscTrk" />
						<DOI desc="BAC control tracking" name="BacTrk" />
					</LN>
					<LN desc="LED not in FG" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="0">
						<Private type="Siemens-MasterId">27528834-cbf2-4cdf-a5ed-544810a57176</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">5a5cf910-e275-440a-8f19-edae320526b7</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Phs-rotation reversal" name="PhaseRev" />
						<DOI desc="&gt;Invert Phases" name="InvPhases" />
						<DOI desc="Phase sequence" name="PhsSeq">
							<DAI name="setVal">
								<Val>ABC</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase sequence ABC" name="PhRevABC" />
						<DOI desc="Phase sequence ACB" name="PhRevACB" />
					</LN>
					<LN desc="FrqTrackGrp" lnType="SIPROTEC5_LNType_GAPC_FB_FreqTrGroupStatic" prefix="FrGr_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">dd6921ce-7c62-4b3d-9768-c18090d3dfed</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 17:28:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Freq tracking group ID" name="FreqGrpInd">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Freq.out of oper.range" name="FOutOfRg" />
						<DOI desc="f sys" name="FSystem">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="f track" name="FTrack">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 3-phase" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" prefix="CT3P_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">e6f43585-d630-433e-b033-ac842c3b5613</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Disconnection" name="CtrlIn" />
						<DOI desc="&gt;Disconnection on" name="DisSet" />
						<DOI desc="&gt;Disconnection off" name="DisReset" />
						<DOI desc="Phases AB inverted" name="InvPhABCur" />
						<DOI desc="Phases BC inverted" name="InvPhBCCur" />
						<DOI desc="Phases AC inverted" name="InvPhACCur" />
						<DOI desc="Disconnection via BI" name="StateBi" />
						<DOI desc="Disconnect. via control" name="StateCmd" />
						<DOI desc="Inverted phases" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="CT connection" name="CTConnect">
							<DAI name="setVal">
								<Val>3-phase + IN</Val>
							</DAI>
						</DOI>
						<DOI desc="Neutr.point in dir.of ref.obj" name="CTSPInDir">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert current polarity" name="CtInvPol">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated sec.current" name="ARtgSec">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRange">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AInternTyp">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated sec.current" name="ARtgSecIN">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN2">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN2">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="CT error changeover" name="KToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error A" name="ErrKToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error B" name="ErrRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Measuring-point ID" name="MuIndex">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Tracking" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Current check" name="MUDisActTr">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="I&lt; threshold" name="MUDisTr">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 1" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="1">
						<Private type="Siemens-MasterId">10e77ece-059a-45ad-bebd-7c9938a12b9f</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated prim.current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 2" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="2">
						<Private type="Siemens-MasterId">7fec9702-30a2-4716-ac4d-4ea29fd6f22a</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated prim.current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 3" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="3">
						<Private type="Siemens-MasterId">df854955-548d-488d-9112-31fb74bae448</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated prim.current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 4" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="4">
						<Private type="Siemens-MasterId">8e984a19-1e46-454c-9bbf-1808a53ddb42</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated prim.current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Brk.wire det." lnType="SIPROTEC5_LNType_SBWS_BW_Tr" prefix="TR_" lnClass="SBWI" inst="1">
						<Private type="Siemens-MasterId">017bff04-4200-4c6a-91bb-39749cc14156</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Reset broken wire" name="ResetBWCtrl" />
						<DOI desc="&gt;Block function" name="ResetBW" />
						<DOI desc="&gt;Reset broken wire" name="RealResetBW" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Phs A BW suspected" name="PhABWsus" />
						<DOI desc="Phs B BW suspected" name="PhBBWsus" />
						<DOI desc="Phs C BW suspected" name="PhCBWsus" />
						<DOI desc="Phase A broken wire" name="PhABW" />
						<DOI desc="Phase B broken wire" name="PhBBW" />
						<DOI desc="Phase C broken wire" name="PhCBW" />
						<DOI desc="Broken wire suspected" name="BWsus" />
						<DOI desc="Broken wire confirmed" name="BrokenWire" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode of blocking" name="BlkMod">
							<DAI name="setVal">
								<Val>Blocking</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Supv. balan. I" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" prefix="I_" lnClass="SSYM" inst="1">
						<Private type="Siemens-MasterId">2002920c-11b3-4398-8d9a-de9de6541590</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold min/max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. ph.seq.I" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" prefix="I_" lnClass="SPSQ" inst="1">
						<Private type="Siemens-MasterId">970bb3d0-7b59-4ab4-9ab3-56f8ae7a0eaf</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="RlsThrshld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. sum I" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" prefix="I_" lnClass="SSUM" inst="1">
						<Private type="Siemens-MasterId">c40176ec-7df2-4153-8033-7b09eb640cff</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope factor" name="SumAFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="SumAThrld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv.ADC sum I" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" prefix="ISUM_" lnClass="SADC" inst="1">
						<Private type="Siemens-MasterId">93d4e627-016b-4059-b5bf-4ae0c384817c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="SV Status" lnType="SIPROTEC5_LNType_FB_SVStatus" lnClass="SSVS" inst="1">
						<Private type="Siemens-MasterId">d6af3d2f-13ba-41e6-989a-c4234e8cfc80</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 17:28:33</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 3-phase" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" prefix="CT3P_" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">05ce7fe0-3a7a-4a1c-a662-5196285ea2bf</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Disconnection" name="CtrlIn" />
						<DOI desc="&gt;Disconnection on" name="DisSet" />
						<DOI desc="&gt;Disconnection off" name="DisReset" />
						<DOI desc="Phases AB inverted" name="InvPhABCur" />
						<DOI desc="Phases BC inverted" name="InvPhBCCur" />
						<DOI desc="Phases AC inverted" name="InvPhACCur" />
						<DOI desc="Disconnection via BI" name="StateBi" />
						<DOI desc="Disconnect. via control" name="StateCmd" />
						<DOI desc="Inverted phases" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="CT connection" name="CTConnect">
							<DAI name="setVal">
								<Val>3-phase + IN</Val>
							</DAI>
						</DOI>
						<DOI desc="Neutr.point in dir.of ref.obj" name="CTSPInDir">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert current polarity" name="CtInvPol">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated sec.current" name="ARtgSec">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRange">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AInternTyp">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated sec.current" name="ARtgSecIN">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN2">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN2">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="CT error changeover" name="KToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error A" name="ErrKToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error B" name="ErrRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Measuring-point ID" name="MuIndex">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Tracking" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Current check" name="MUDisActTr">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="I&lt; threshold" name="MUDisTr">
							<SDI name="setMag">
								<DAI name="f">
									<Val>120.000015</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 1" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="5">
						<Private type="Siemens-MasterId">3e989df3-8e6a-429f-871c-0d491b3b0a72</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated prim.current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 2" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="6">
						<Private type="Siemens-MasterId">28e730c3-8c99-42f7-a7ee-1f47a3ce2626</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated prim.current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 3" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="7">
						<Private type="Siemens-MasterId">7659e197-2fbc-413e-9a37-47f44907bff0</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated prim.current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 4" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="8">
						<Private type="Siemens-MasterId">2fe7f600-b186-4ed0-956f-4dfb9dd95345</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated prim.current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Brk.wire det." lnType="SIPROTEC5_LNType_SBWS_BW_Tr" prefix="TR_" lnClass="SBWI" inst="2">
						<Private type="Siemens-MasterId">10d606ef-8c81-4613-8cf7-1fd85da9e8db</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Reset broken wire" name="ResetBWCtrl" />
						<DOI desc="&gt;Block function" name="ResetBW" />
						<DOI desc="&gt;Reset broken wire" name="RealResetBW" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Phs A BW suspected" name="PhABWsus" />
						<DOI desc="Phs B BW suspected" name="PhBBWsus" />
						<DOI desc="Phs C BW suspected" name="PhCBWsus" />
						<DOI desc="Phase A broken wire" name="PhABW" />
						<DOI desc="Phase B broken wire" name="PhBBW" />
						<DOI desc="Phase C broken wire" name="PhCBW" />
						<DOI desc="Broken wire suspected" name="BWsus" />
						<DOI desc="Broken wire confirmed" name="BrokenWire" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode of blocking" name="BlkMod">
							<DAI name="setVal">
								<Val>Blocking</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Supv. balan. I" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" prefix="I_" lnClass="SSYM" inst="2">
						<Private type="Siemens-MasterId">082ccbbc-4261-4f2f-aa60-a60388fa03c8</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600.000061</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold min/max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. ph.seq.I" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" prefix="I_" lnClass="SPSQ" inst="2">
						<Private type="Siemens-MasterId">670e4bd1-7353-40b7-a786-1315a345c9fb</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="RlsThrshld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600.000061</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. sum I" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" prefix="I_" lnClass="SSUM" inst="2">
						<Private type="Siemens-MasterId">0ad7b172-4338-4238-9043-55c6d05b6561</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope factor" name="SumAFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="SumAThrld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>120.000015</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv.ADC sum I" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" prefix="ISUM_" lnClass="SADC" inst="2">
						<Private type="Siemens-MasterId">fdcacf1f-1de0-4032-a753-5cd182385f67</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="SV Status" lnType="SIPROTEC5_LNType_FB_SVStatus" lnClass="SSVS" inst="2">
						<Private type="Siemens-MasterId">e7aa58c9-b831-4b63-af0a-506700fdadcc</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 17:28:33</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_1ph" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">0cc56289-4af0-4921-9ee6-5ac5ec8e2757</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Iph" name="PhCurrent">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated sec.current" name="ARtgSec">
							<DAI name="setVal">
								<Val>5A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRange">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AInternTyp">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Term. 1,3,5,7 in dir. of obj." name="CTInDirObj">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert current polarity" name="CtInvPol">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 1" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="9">
						<Private type="Siemens-MasterId">be8d8581-cb08-4102-a1f9-c73ab0b03ce4</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated prim.current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="SV Status" lnType="SIPROTEC5_LNType_FB_SVStatus" lnClass="SSVS" inst="3">
						<Private type="Siemens-MasterId">9bf70d64-3d7f-4465-bf38-2c7a723fba7d</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 17:28:33</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT 3-phase" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" prefix="VT3P_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">6ae75cd1-9734-4179-ae41-45b621211c1d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="VT connection" name="VTConnect">
							<DAI name="setVal">
								<Val>3 ph-to-gnd voltages</Val>
							</DAI>
						</DOI>
						<DOI desc="Inverted phases" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated sec.voltage" name="VRtgSec">
							<SDI name="setMag">
								<DAI name="f">
									<Val>110</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Matching ratio Vph / VN" name="VRatPhVddn">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Measuring-point ID" name="MuIndex">
							<DAI name="setVal">
								<Val>4</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Tracking" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Phases AB inverted" name="InvPhABVol" />
						<DOI desc="Phases BC inverted" name="InvPhBCVol" />
						<DOI desc="Phases AC inverted" name="InvPhACVol" />
					</LN>
					<LN desc="VT 1" lnType="SIPROTEC5_LNType_TVTR" lnClass="TVTR" inst="1">
						<Private type="Siemens-MasterId">93350377-bb19-48f6-93f9-3c872fa02b74</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Object rated prim.voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>39.83717</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>627.2727</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.14918327</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT 2" lnType="SIPROTEC5_LNType_TVTR" lnClass="TVTR" inst="2">
						<Private type="Siemens-MasterId">78f0a88a-6b49-4053-b9e3-635847a0b48b</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Object rated prim.voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>39.83717</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>627.2727</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.14918327</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT 3" lnType="SIPROTEC5_LNType_TVTR" lnClass="TVTR" inst="3">
						<Private type="Siemens-MasterId">31d6bc3c-666f-4e2e-9f8b-33817bbff853</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Object rated prim.voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>39.83717</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>627.2727</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.14918327</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT 4" lnType="SIPROTEC5_LNType_TVTR" lnClass="TVTR" inst="4">
						<Private type="Siemens-MasterId">b5dc53af-68b1-41c4-81da-7fc4da58a385</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Object rated prim.voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>39.83717</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>362.5854</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.14918327</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Supv. balan. V" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" prefix="U_" lnClass="SSYM" inst="1">
						<Private type="Siemens-MasterId">88899b1f-d180-4f21-b834-2528bf04145e</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>34.5000038</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>117.299995</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold min/max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.75</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. ph.seq.V" lnType="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" prefix="U_" lnClass="SPSQ" inst="1">
						<Private type="Siemens-MasterId">ee5f704b-634a-452d-8aae-0192127301a1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Supv. sum V" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" prefix="U_" lnClass="SSUM" inst="1">
						<Private type="Siemens-MasterId">6ede78cf-6603-4177-87fa-679b3529162a</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>17.2500019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>117.299995</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="VT miniatureCB" lnType="SIPROTEC5_LNType_SFFM_SMCB" prefix="VTCB_" lnClass="SFFM" inst="1">
						<Private type="Siemens-MasterId">9f7b8912-66fe-4e6e-baf3-90de22c35284</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Open" name="VtcMCB1" />
						<DOI desc="Response time" name="ProtDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
						<DOI desc="Falla MCB PT Bus1 69 PCyM" name="MCB" />
						<DOI desc="Falla MCB PT Bus1 69 Dev 3" name="MCB1" />
					</LN>
					<LN desc="SV Status" lnType="SIPROTEC5_LNType_FB_SVStatus" lnClass="SSVS" inst="4">
						<Private type="Siemens-MasterId">925e7757-ef7b-4159-ba2c-32f353c4fffb</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 17:28:33</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_1ph" lnClass="GAPC" inst="3">
						<Private type="Siemens-MasterId">8d57860e-6be7-4603-b32d-26639f5c9c75</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Vph" name="PhVoltage">
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Object rated sec.voltage" name="VRtgSec">
							<SDI name="setMag">
								<DAI name="f">
									<Val>197</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>340</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Matching ratio Vph / VN" name="VRatPhVddn">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="VT 1" lnType="SIPROTEC5_LNType_TVTR" lnClass="TVTR" inst="5">
						<Private type="Siemens-MasterId">fc4c550c-77c5-4f64-aa51-2245a12ce347</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Object rated prim.voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7.967434</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>70.050766</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.75842714</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT miniatureCB" lnType="SIPROTEC5_LNType_SFFM_SMCB_1_2" prefix="VTCB_" lnClass="SFFM" inst="2">
						<Private type="Siemens-MasterId">72fdda46-b5c2-4eb7-838c-94bd8d38aad2</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Open" name="MCB" />
						<DOI desc="Response time" name="ProtDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
						<DOI desc="Falla MCB PT 13.8kV PCyM" name="MCB2" />
						<DOI desc="Falla MCB 13.8kV Dev 3" name="MCB3" />
					</LN>
					<LN desc="SV Status" lnType="SIPROTEC5_LNType_FB_SVStatus" lnClass="SSVS" inst="5">
						<Private type="Siemens-MasterId">8ce6a631-8ed5-45dc-941e-53d2d4906195</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 17:28:33</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" prefix="STR_" lnClass="YPTR" inst="1">
						<Private type="Siemens-MasterId">aad3735a-933e-4411-a9c7-d060b2b3c819</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>117.143532</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.4</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>800</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated apparent power" name="VARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>14</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="P, Q sign" name="PQSign">
							<DAI name="setVal">
								<Val>not reversed</Val>
							</DAI>
						</DOI>
						<DOI desc="Neutral point" name="Starpoint">
							<DAI name="setVal">
								<Val>isolated</Val>
							</DAI>
						</DOI>
						<DOI desc="Winding configuration" name="WindConfig">
							<DAI name="setVal">
								<Val>D</Val>
							</DAI>
						</DOI>
						<DOI desc="Vector group numeral" name="VecGrpExt">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase shift" name="PhaseShift">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Side number" name="SideNumber">
							<DAI name="setVal">
								<Val>Side 1</Val>
							</DAI>
						</DOI>
						<DOI desc="Basic position" name="BasicPos">
							<DAI name="setVal">
								<Val>8</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-128</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>127</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Volt. diff. adjacent taps" name="DeltaU">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>800</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Two-core side type" name="TcSideType">
							<DAI name="setVal">
								<Val>Source</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" lnClass="PTRC" inst="1">
						<Private type="Siemens-MasterId">cb19a60b-979c-49c6-9028-729eacf77585</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Brk.wire conf" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" prefix="CF_" lnClass="SBWI" inst="1">
						<Private type="Siemens-MasterId">2a9c7309-3d51-4ba2-be94-ccc6c111b838</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 17:28:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">f0c4b5b6-65f2-4bf2-a182-dcb7b3bd0163</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="Curr.criterion" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" prefix="PROM_" lnClass="ROPA" inst="1">
						<Private type="Siemens-MasterId">cb51e6b6-b93c-42af-a4ac-a3d7dd7fb0e3</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
					</LN>
					<LN desc="Closure detec." lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" prefix="PROM_" lnClass="RSSR" inst="1">
						<Private type="Siemens-MasterId">0dd8186b-5fa7-4287-8720-f267e4997270</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Disconnector open" name="DisCntrOpn" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Closure" name="SwitchOn" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" prefix="STR_" lnClass="YPTR" inst="2">
						<Private type="Siemens-MasterId">17f546a9-9f43-4b27-a5bf-3f9c8fe7ce5b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>543.8807</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.4</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>800</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated apparent power" name="VARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="P, Q sign" name="PQSign">
							<DAI name="setVal">
								<Val>not reversed</Val>
							</DAI>
						</DOI>
						<DOI desc="Neutral point" name="Starpoint">
							<DAI name="setVal">
								<Val>grounded</Val>
							</DAI>
						</DOI>
						<DOI desc="Winding configuration" name="WindConfig">
							<DAI name="setVal">
								<Val>Y</Val>
							</DAI>
						</DOI>
						<DOI desc="Vector group numeral" name="VecGrpExt">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase shift" name="PhaseShift">
							<SDI name="setMag">
								<DAI name="f">
									<Val>-30</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Side number" name="SideNumber">
							<DAI name="setVal">
								<Val>Side 2</Val>
							</DAI>
						</DOI>
						<DOI desc="Basic position" name="BasicPos">
							<DAI name="setVal">
								<Val>8</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-128</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>127</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Volt. diff. adjacent taps" name="DeltaU">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>800</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Two-core side type" name="TcSideType">
							<DAI name="setVal">
								<Val>Source</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" lnClass="PTRC" inst="5">
						<Private type="Siemens-MasterId">ae137dd0-a64a-43a0-b54b-92388e5221bd</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Brk.wire conf" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" prefix="CF_" lnClass="SBWI" inst="2">
						<Private type="Siemens-MasterId">97995b39-9b2b-42ea-ac34-b8afa4386553</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 17:28:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">1217a1f9-1ccd-4d30-a825-7ca5d3657146</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="Curr.criterion" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" prefix="PROM_" lnClass="ROPA" inst="2">
						<Private type="Siemens-MasterId">1f7e9a0f-3072-4eb3-879a-2cc388467ae9</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
					</LN>
					<LN desc="Closure detec." lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" prefix="PROM_" lnClass="RSSR" inst="2">
						<Private type="Siemens-MasterId">3744881e-743f-49de-8636-9aa03b7784c5</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Disconnector open" name="DisCntrOpn" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Closure" name="SwitchOn" />
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC" inst="7">
						<Private type="Siemens-MasterId">46c7fbc1-33fa-46a6-882d-1f8e849338d7</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="3">
						<Private type="Siemens-MasterId">00f93976-b7c6-4735-a876-c6236489706c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI_1ph" prefix="VI1P_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">5dbc7754-953e-4c1a-897f-d8bc1911cc18</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>543.8807</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="9">
						<Private type="Siemens-MasterId">943851d1-8662-4bcd-933f-3cfd3a8f0f33</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="4">
						<Private type="Siemens-MasterId">36067807-fd95-42da-9c24-7ee9320e9bb7</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI_1ph" prefix="VI1P_" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">8034e345-f83f-4e32-86c3-c95a7e56a7cf</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-05 21:58:05</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="13">
						<Private type="Siemens-MasterId">4c0762cc-c618-4542-917e-4e679dfffb97</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:08:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="5">
						<Private type="Siemens-MasterId">69f9e245-bfcb-4303-bf4e-53206e1cf567</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-05 21:58:05</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_UVP_3ph_3pol" lnClass="GAPC" inst="5">
						<Private type="Siemens-MasterId">07fc370d-88dc-46a2-bf12-092e1ec2871b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Current flow-criterion" name="ASupRel" />
						<DOI desc="Current crit. fulf." name="ASupFulfil" />
						<DOI desc="Current-flow criterion" name="ASupCtrl">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold I&gt;" name="ASupStrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Stabilization counter" name="StabCnt">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="3">
						<Private type="Siemens-MasterId">1b709a88-60d2-4f50-8c96-bb3656c824f4</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Alarma" lnType="SIPROTEC5_LNType_PTUV" lnClass="PTUV" inst="1">
						<Private type="Siemens-MasterId">59a27c9d-71f4-404f-b925-2003e9066549</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>62.727272</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.75</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Pickup loop AB" name="StrAB" />
						<DOI desc="Pickup loop BC" name="StrBC" />
						<DOI desc="Pickup loop CA" name="StrCA" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. by meas.-volt. failure" name="BlkVMeasLs">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Measured value" name="MeasSelect">
							<DAI name="setVal">
								<Val>PhaseToPhase</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup mode" name="StrMode">
							<DAI name="setVal">
								<Val>OneOfThree</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup delay" name="EnaStrDlTm">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout ratio" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.05</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Disparo" lnType="SIPROTEC5_LNType_PTUV" lnClass="PTUV" inst="2">
						<Private type="Siemens-MasterId">84fbdca7-a489-4e87-bf9d-19c2c37acd07</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5.018182</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.75</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Pickup loop AB" name="StrAB" />
						<DOI desc="Pickup loop BC" name="StrBC" />
						<DOI desc="Pickup loop CA" name="StrCA" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. by meas.-volt. failure" name="BlkVMeasLs">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Measured value" name="MeasSelect">
							<DAI name="setVal">
								<Val>PhaseToPhase</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup mode" name="StrMode">
							<DAI name="setVal">
								<Val>ThreeOfThree</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup delay" name="EnaStrDlTm">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout ratio" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.05</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="4">
						<Private type="Siemens-MasterId">d95303cb-cfe3-4a40-9714-e9f02217a1a5</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Alarma" lnType="SIPROTEC5_LNType_PTOV" lnClass="PTOV" inst="1">
						<Private type="Siemens-MasterId">c80108fc-83e9-4b79-95ed-5070c5e4a2c7</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>75.27273</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>213.27272</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Pickup loop AB" name="StrAB" />
						<DOI desc="Pickup loop BC" name="StrBC" />
						<DOI desc="Pickup loop CA" name="StrCA" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Measured value" name="MeasSelect">
							<DAI name="setVal">
								<Val>PhaseToPhase</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup mode" name="StrMode">
							<DAI name="setVal">
								<Val>OneOfThree</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout ratio" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Disparo" lnType="SIPROTEC5_LNType_PTOV" lnClass="PTOV" inst="2">
						<Private type="Siemens-MasterId">7e1d6c91-87af-4f8a-bad2-5df3e35f92b6</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>45.1636353</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>213.27272</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Pickup loop AB" name="StrAB" />
						<DOI desc="Pickup loop BC" name="StrBC" />
						<DOI desc="Pickup loop CA" name="StrCA" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Measured value" name="MeasSelect">
							<DAI name="setVal">
								<Val>PhaseToPhase</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup mode" name="StrMode">
							<DAI name="setVal">
								<Val>ThreeOfThree</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout ratio" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="10">
						<Private type="Siemens-MasterId">c0a90e39-ba8f-42da-bd5c-4a0a20287c2c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Definite-T 1" lnType="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" prefix="ND_" lnClass="PTOC" inst="5">
						<Private type="Siemens-MasterId">f17e2eb5-ec21-4699-826b-0be999a098ee</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>415.6922</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>2.99999976</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. 2nd harm. gnd. det." name="SecHGndDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Inverse-T 1" lnType="SIPROTEC5_LNType_PTOC_Gnd_IOCP_Bas" prefix="NI_" lnClass="PTOC" inst="5">
						<Private type="Siemens-MasterId">59b3e34e-7b75-4d72-a0bd-6b21b3cbd904</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Type of character. curve" name="TmACrv">
							<DAI name="setCharact">
								<Val>ANSI Extremely Inverse</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>45.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>2.99999976</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMult">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.04</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reset" name="TypRsCrv">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Disk emulation running" name="DskRng" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. 2nd harm. gnd. det." name="SecHGndDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_FQP_A" prefix="POFB_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">2748fce7-0e29-481e-aad0-cf71f2d43459</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Operate" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Undervoltage blocking" name="BlkV" />
						<DOI desc="Minimum voltage" name="BlkVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25.875</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.88181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.75</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Dropout differential" name="StrDrpDiff">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="11">
						<Private type="Siemens-MasterId">a0ce6328-c74d-4eb4-bebf-71137cc31d31</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Stage 1" lnType="SIPROTEC5_LNType_PTOF" prefix="B_" lnClass="PTOF" inst="1">
						<Private type="Siemens-MasterId">de774841-4c03-4c67-b28b-d9d8b2880559</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>61.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Stage 2" lnType="SIPROTEC5_LNType_PTOF" prefix="B_" lnClass="PTOF" inst="2">
						<Private type="Siemens-MasterId">b6aad628-cf03-4fa0-9847-492011dd9250</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>64.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_FQP_A" prefix="PUFB_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">ec246e36-d6e1-46da-b4de-4facd4963415</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Operate" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Undervoltage blocking" name="BlkV" />
						<DOI desc="Minimum voltage" name="BlkVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25.875</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.88181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.75</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Dropout differential" name="StrDrpDiff">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="12">
						<Private type="Siemens-MasterId">c96394cc-42a1-47c4-81e6-29ac35404d0f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Stage 1" lnType="SIPROTEC5_LNType_PTUF" prefix="B_" lnClass="PTUF" inst="1">
						<Private type="Siemens-MasterId">f1020539-f8ba-4607-9ba2-fa27ec62f12e</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>59.9</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
					</LN>
					<LN desc="Stage 2" lnType="SIPROTEC5_LNType_PTUF" prefix="B_" lnClass="PTUF" inst="2">
						<Private type="Siemens-MasterId">10df5326-c9b9-45a6-bb00-3ea3da706eb7</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>57</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="15">
						<Private type="Siemens-MasterId">5f309e4a-a9e8-4009-91d8-d86c8af699c8</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Definite-T 1" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" prefix="ID_" lnClass="PTOC" inst="2">
						<Private type="Siemens-MasterId">eb9bb171-fd92-4aa5-b75a-54cfb1812ddd</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt" />
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1513.5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Definite-T 2" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" prefix="ID_" lnClass="PTOC" inst="3">
						<Private type="Siemens-MasterId">45a70705-2c0c-47ea-9f40-5379c5d439a5</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt" />
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>217.552277</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Inverse-T 1" lnType="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol_Bas" prefix="II_" lnClass="PTOC" inst="4">
						<Private type="Siemens-MasterId">a2ca7a02-4924-48cf-873a-577251e3d092</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt" />
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Type of character. curve" name="TmACrv">
							<DAI name="setCharact">
								<Val>ANSI Extremely Inverse</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>142.2</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMult">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.03</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reset" name="TypRsCrv">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Disk emulation running" name="DskRng" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="ANSI 27 HV" lnType="SIPROTEC5_LNType_ChartSetting_SPG" prefix="CFC" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">4c99b68e-ccf7-491c-8ec0-1d7b12464034</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-05 21:58:05</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting value" name="Val" />
						<DOI desc="ANSI 27 HV PickUp" name="SPS" />
						<DOI desc="ANSI 27 HV Alarma" name="SPS1" />
					</LN>
					<LN desc="Inrush detect." lnType="SIPROTEC5_LNType_PHAR" lnClass="PHAR" inst="1">
						<Private type="Siemens-MasterId">2a182f4a-e066-4226-8d30-0c4b09676f3f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="2.harmonic phase A" name="Irs2HaDetA" />
						<DOI desc="2.harmonic phase B" name="Irs2HaDetB" />
						<DOI desc="2.harmonic phase C" name="Irs2HaDetC" />
						<DOI desc="CWA" name="IrsCWADet" />
						<DOI desc="Cross-blocking" name="IrsCrsBlk" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Cross-blocking" name="CrossBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="2nd harmonic content" name="StrVal2Ha">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operat.-range limit Imax" name="StrValAMax">
							<SDI name="setMag">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Blocking with CWA" name="BlkIrshCWA">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Blocking with 2. harmonic" name="BlkIrsh2Ha">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Cross-blocking time" name="CrossBlkTm">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>30</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
						</DOI>
						<DOI desc="Start flt.rec" name="TrFltRec">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="87REF" lnType="SIPROTEC5_LNType_REF" prefix="REF_" lnClass="PDIF" inst="1">
						<Private type="Siemens-MasterId">3ce828bf-7ec0-4811-bfc8-1688fd55c0aa</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="&gt;Block function" name="BlkFct" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Block by direct. det." name="BlkDirDet" />
						<DOI desc="I REF,operate" name="REFD">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I Angle,REF" name="REFS">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I REF,Trip operate" name="REFDOp" />
						<DOI desc="I angle,REF operate" name="REFSOp" />
						<DOI desc="I diff." name="DifAClc1ph">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I restr." name="RstA1ph">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.12</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Slope" name="ChrSlp">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.08</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 1" name="CTRatS1M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 2" name="CTRatS1M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 3" name="CTRatS1M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 4" name="CTRatS1M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 1" name="CTRatS2M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 2" name="CTRatS2M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 3" name="CTRatS2M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 4" name="CTRatS2M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 1" name="CTRatS3M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 2" name="CTRatS3M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 3" name="CTRatS3M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 4" name="CTRatS3M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 1" name="CTRatS4M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 2" name="CTRatS4M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 3" name="CTRatS4M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 4" name="CTRatS4M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 1" name="CTRatS5M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 2" name="CTRatS5M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 3" name="CTRatS5M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 4" name="CTRatS5M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch M1ph" name="CTRat1ph">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 1" name="MuIdS1M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 2" name="MuIdS1M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 3" name="MuIdS1M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 4" name="MuIdS1M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 1" name="MuIdS2M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 2" name="MuIdS2M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 3" name="MuIdS2M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 4" name="MuIdS2M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 1" name="MuIdS3M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 2" name="MuIdS3M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 3" name="MuIdS3M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 4" name="MuIdS3M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 1" name="MuIdS4M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 2" name="MuIdS4M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 3" name="MuIdS4M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 4" name="MuIdS4M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 1" name="MuIdS5M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 2" name="MuIdS5M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 3" name="MuIdS5M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 4" name="MuIdS5M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Mp1ph" name="MuId1ph">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Reference side is" name="SideRef">
							<DAI name="setVal">
								<Val>not assigned</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_OCP_3ph" lnClass="GAPC" inst="4">
						<Private type="Siemens-MasterId">df13ddff-5c52-4fcd-94a3-abdf65d015b3</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:08:36</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Activation emg. mode" name="ActEmgMod" />
						<DOI desc="Emergency mode act." name="EmgcyMod" />
						<DOI desc="Emergency mode" name="EmgMod">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC" inst="2">
						<Private type="Siemens-MasterId">e06cd4f7-a4b3-4ddc-b480-7bc0ce9aa2b3</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:08:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Definite-T 1" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol" prefix="ID_" lnClass="PTOC" inst="4">
						<Private type="Siemens-MasterId">063fb1c2-ff2e-41f5-8a27-3f729a2cb54b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt" />
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout delay" name="RsDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Pickup delay" name="StrDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Activ. dyn. settings" name="ActDynSet" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Dyn.set. AR cycle1act." name="DySgRc1CAc" />
						<DOI desc="Dyn.set. AR cycle2act." name="DySgRc2CAc" />
						<DOI desc="Dyn.set. AR cycle3act." name="DySgRc3CAc" />
						<DOI desc="Dyn.set. ARcycl.&gt;3act" name="DySgRG3CAc" />
						<DOI desc="Dyn.set. CLP active" name="DySgCLPAct" />
						<DOI desc="Dyn.set. BI active" name="DynSgBIAct" />
						<DOI desc="Dyn. set. blks. pickup" name="DynBlkStr" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="I0el.Iph" name="I0ElimIph">
							<SDI desc="I0el.Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0el.Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0el.Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="1-pole operate allowed" name="OnePoleOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dynamic settings" name="EnblDynSet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="I0 elimination" name="I0Elim">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout ratio" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effect. by AR off/n.ready" name="DynStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by AR cycle 1" name="DynSetRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc1C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmRc1C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by AR cycle 2" name="DynSetRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc2C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmRc2C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by AR cycle 3" name="DynSetRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmRc3C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by AR cycle gr. 3" name="DynStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVaRcG3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTRcG3C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Effect. b. cold-load pickup" name="DynSetCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValCLP">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmCLP">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by binary input" name="DynSetBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValBI">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmBI">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate delay mode" name="OpDlMode">
							<DAI name="setVal">
								<Val>RunningDur.DODelay</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Inverse-T 1" lnType="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol" prefix="II_" lnClass="PTOC" inst="1">
						<Private type="Siemens-MasterId">ec641d1b-d2c6-4057-8202-287e1c1ea001</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:08:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>684</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMult">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.70</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reset" name="TypRsCrv">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Pickup delay" name="StrDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Activ. dyn. settings" name="ActDynSet" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Dyn.set. AR cycle1act." name="DySgRc1CAc" />
						<DOI desc="Dyn.set. AR cycle2act." name="DySgRc2CAc" />
						<DOI desc="Dyn.set. AR cycle3act." name="DySgRc3CAc" />
						<DOI desc="Dyn.set. ARcycl.&gt;3act" name="DySgRG3CAc" />
						<DOI desc="Dyn.set. CLP active" name="DySgCLPAct" />
						<DOI desc="Dyn.set. BI active" name="DynSgBIAct" />
						<DOI desc="Dyn. set. blks. pickup" name="DynBlkStr" />
						<DOI desc="Disk emulation running" name="DskRng" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="I0el.Iph" name="I0ElimIph">
							<SDI desc="I0el.Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0el.Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0el.Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="1-pole operate allowed" name="OnePoleOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dynamic settings" name="EnblDynSet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="I0 elimination" name="I0Elim">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Effect. by AR off/n.ready" name="DynStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by AR cycle 1" name="DynSetRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc1C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultRc1C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effected by AR cycle 2" name="DynSetRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc2C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultRc2C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effected by AR cycle 3" name="DynSetRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultRc3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effected by AR cycle gr. 3" name="DynStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVaRcG3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMulRcG3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effect. b. cold-load pickup" name="DynSetCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValCLP">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultCLP">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effected by binary input" name="DynSetBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValBI">
							<SDI name="setMag">
								<DAI name="f">
									<Val>815.821045</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultBI">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Additional time delay" name="AddDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI desc="Min. time of the curve" name="ChMinOpTm">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="6">
						<Private type="Siemens-MasterId">5fd27e8a-e4e3-413b-83d5-1ba2b6052b25</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 20:08:36</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Definite-T 1" lnType="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" prefix="ND_" lnClass="PTOC" inst="1">
						<Private type="Siemens-MasterId">560e9ad8-d2ca-4d4d-858f-25ff4544b11b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt" />
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>652.65686</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>11.999999</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. 2nd harm. gnd. det." name="SecHGndDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Inverse-T 1" lnType="SIPROTEC5_LNType_PTOC_Gnd_IOCP_Bas" prefix="NI_" lnClass="PTOC" inst="2">
						<Private type="Siemens-MasterId">cb08f843-4cae-43fa-a7fe-f2736cd481f9</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt" />
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Type of character. curve" name="TmACrv">
							<DAI name="setCharact">
								<Val>ANSI Very Inverse</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>135.6</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>11.999999</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>48000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMult">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2.37</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reset" name="TypRsCrv">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Disk emulation running" name="DskRng" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. 2nd harm. gnd. det." name="SecHGndDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="ANSI 27 LV" lnType="SIPROTEC5_LNType_ChartSetting_SPG" prefix="CFC" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">294aeb5a-3dac-4d90-856c-a2b1d4b87dd5</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-05 21:58:05</Val>
							</DAI>
						</DOI>
						<DOI desc="Value" name="Setting">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting value" name="Val" />
						<DOI desc="ANSI 27 LV Alarm" name="SPS" />
						<DOI desc="ANSI 27 LV PickUp" name="SPS1" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_TDIFF" lnClass="GAPC" inst="6">
						<Private type="Siemens-MasterId">e4ff4882-5aaf-4206-b430-b8a3f03062f8</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:52:10</Val>
							</DAI>
						</DOI>
						<DOI desc="I diff." name="DifAClc">
							<SDI desc="I diff.:A" name="phsA">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I diff.:B" name="phsB">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I diff.:C" name="phsC">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="I restr." name="RstA">
							<SDI desc="I restr.:A" name="phsA">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I restr.:B" name="phsB">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I restr.:C" name="phsC">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="I diff. operate phA" name="DiffOpA" />
						<DOI desc="I diff. operate phB" name="DiffOpB" />
						<DOI desc="I diff. operate phC" name="DiffOpC" />
						<DOI desc="I restr. operate phA" name="RestrOpA" />
						<DOI desc="I restr. operate phB" name="RestrOpB" />
						<DOI desc="I restr. operate phC" name="RestrOpC" />
						<DOI desc="Adapt. adjustm. inact." name="AdAdjIna" />
						<DOI desc="Protection Mode" name="ProtMode">
							<DAI name="setVal">
								<Val>Transform</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. current side 1" name="WithInS1">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. current side 2" name="WithInS2">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. current side 3" name="WithInS3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. current side 4" name="WithInS4">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. current side 5" name="WithInS5">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. curr. autosides" name="WthInAutoS">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. curr. comp.side" name="WthInCompS">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Use tap-changer position" name="UsePos">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 1" name="CTRatS1M1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2.56096077</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 2" name="CTRatS1M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 3" name="CTRatS1M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 4" name="CTRatS1M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M1ph" name="CTRat1phS1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 1" name="CTRatS2M1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2.04876852</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 2" name="CTRatS2M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 3" name="CTRatS2M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 4" name="CTRatS2M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M1ph" name="CTRat1phS2">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.02438426</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 1" name="CTRatS3M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 2" name="CTRatS3M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 3" name="CTRatS3M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 4" name="CTRatS3M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M1ph" name="CTRat1phS3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 1" name="CTRatS4M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 2" name="CTRatS4M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 3" name="CTRatS4M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 4" name="CTRatS4M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M1ph" name="CTRat1phS4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 1" name="CTRatS5M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 2" name="CTRatS5M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 3" name="CTRatS5M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 4" name="CTRatS5M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M1ph" name="CTRat1phS5">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch M1ph" name="CTRat1ph">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S1 M3ph 1 N" name="CTRatS1M1N">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2.56096077</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S1 M3ph 2 N" name="CTRatS1M2N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S1 M3ph 3 N" name="CTRatS1M3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S1 M3ph 4 N" name="CTRatS1M4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M1ph N" name="CTRa1phS1N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S2 M3ph 1 N" name="CTRatS2M1N">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10.2438431</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S2 M3ph 2 N" name="CTRatS2M2N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S2 M3ph 3 N" name="CTRatS2M3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S2 M3ph 4 N" name="CTRatS2M4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M1ph N" name="CTRa1phS2N">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5.12192154</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S3 M3ph 1 N" name="CTRatS3M1N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S3 M3ph 2 N" name="CTRatS3M2N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S3 M3ph 3 N" name="CTRatS3M3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S3 M3ph 4 N" name="CTRatS3M4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M1ph N" name="CTRa1phS3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S4 M3ph 1 N" name="CTRatS4M1N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S4 M3ph 2 N" name="CTRatS4M2N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S4 M3ph 3 N" name="CTRatS4M3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S4 M3ph 4 N" name="CTRatS4M4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M1ph N" name="CTRa1phS4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S5 M3ph 1 N" name="CTRatS5M1N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S5 M3ph 2 N" name="CTRatS5M2N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S5 M3ph 3 N" name="CTRatS5M3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S5 M3ph 4 N" name="CTRatS5M4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M1ph N" name="CTRa1phS5N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch M1ph N" name="CTRat1phN">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 1" name="MuIdS1M1">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 2" name="MuIdS1M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 3" name="MuIdS1M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 4" name="MuIdS1M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp1ph" name="MuId1phS1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 1" name="MuIdS2M1">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 2" name="MuIdS2M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 3" name="MuIdS2M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 4" name="MuIdS2M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp1ph" name="MuId1phS2">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 1" name="MuIdS3M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 2" name="MuIdS3M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 3" name="MuIdS3M3">
