							<DAI name="setSrcRef" valImport="true">
								<Val>F06_F003CTRL/LLN0.Control_DataSet_1</Val>
							</DAI>
						</DOI>
						<DOI desc="Diagnosis error" name="DiagErr" />
					</LN>
					<LN desc="Subscription_BCU" lnType="SIPROTEC5_LNType_LGOS" lnClass="LGOS" inst="5">
						<Private type="Siemens-MasterId">1db103dc-4ec5-4c06-87e6-4a4d6f2ae4a9</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI desc="Needs commissioning" name="NdsCom" />
						<DOI desc="Status subscription" name="St" />
						<DOI desc="Status Sim messages" name="SimSt" />
						<DOI desc="Exp. conf. rev." name="ConfRevNum" />
						<DOI desc="Rec. conf. rev." name="RxConfRevNum" />
						<DOI desc="Ref. GOOSE CB" name="GoCBRef">
							<DAI name="setSrcRef" valImport="true">
								<Val>F06_BCUCTRL/LLN0.Control_DataSet</Val>
							</DAI>
						</DOI>
						<DOI desc="Diagnosis error" name="DiagErr" />
					</LN>
				</LDevice>
				<LDevice desc="Usuario" inst="UD1">
					<Private type="Siemens-MasterId">d26dcd9a-9be5-4184-9c4b-843c20a5d6ca</Private>
					<LN0 desc="UD1/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">196c5150-03ea-477d-a915-8cdf832e3489</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="General" lnType="SIPROTEC5_LNType_FB0BehHealthForFG" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">81dca468-258a-4276-906d-7d6d0f0cef2d</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2024-08-06 17:31:28</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">fcbccb29-9b66-4e19-b19c-6e1aa4c70c41</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="Bahía" lnType="SIPROTEC5_LNType_ChartSetting_SPG_2" prefix="CFC" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">d5656911-7517-41d9-9338-3ab0682778f6</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt" />
						<DOI desc="Value" name="Setting">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting value" name="Val" />
						<DOI desc="F004 Modo Prueba" name="SPS" />
						<DOI desc="SPS (1)" name="SPS1" />
						<DOI desc="SPS (2)" name="SPS2" />
						<DOI desc="SPS (3)" name="SPS3" />
						<DOI desc="SPS (4)" name="SPS4" />
						<DOI desc="SPS (5)" name="SPS5" />
						<DOI desc="SPS (6)" name="SPS6" />
						<DOI desc="SPS (7)" name="SPS7" />
						<DOI desc="SPS (8)" name="SPS8" />
						<DOI desc="SPS (9)" name="SPS9" />
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_LNType_ChartSetting_SPG_1" prefix="CFC" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">6001a2ea-e95a-477d-a1f5-e355836ac09e</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt" />
						<DOI desc="Value" name="Setting">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Setting value" name="Val" />
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="ITCI_5032_1" lnClass="ITCI">
			<DO name="Mod" type="modENC_2" />
			<DO name="Beh" type="ENS_behavior_5032" />
			<DO name="Health" type="ENS_health_5032" />
		</LNodeType>
		<LNodeType id="LLN0_5032_1" lnClass="LLN0">
			<DO name="Mod" type="modENC_2" />
			<DO name="Beh" type="ENS_behavior_5032" />
			<DO name="Health" type="ENS_health_5032" />
			<DO name="NamPlt" type="LPL_LN0_RTAC" />
		</LNodeType>
		<LNodeType id="LPHD_5032_1" lnClass="LPHD">
			<DO name="Mod" type="ENC_mode_direct_enhanced_5032" />
			<DO name="Beh" type="ENS_behavior_5032" />
			<DO name="Health" type="ENS_health_5032" />
			<DO name="PhyNam" type="DPL_5032" />
			<DO name="PhyHealth" type="ENS_health_5032" />
			<DO name="Proxy" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="GGIO_5032" lnClass="GGIO">
			<DO name="Mod" type="ENC_mode_direct_enhanced_5032_2" />
			<DO name="Beh" type="ENS_behavior_5032_3" />
			<DO name="Health" type="ENS_health_5032" />
			<DO name="Ind001" type="SPS_5032" />
			<DO name="Ind002" type="SPS_5032" />
			<DO name="Ind003" type="SPS_5032" />
			<DO name="Ind004" type="SPS_5032" />
			<DO name="Ind005" type="SPS_5032" />
			<DO name="Ind006" type="SPS_5032" />
			<DO name="Ind007" type="SPS_5032" />
			<DO name="Ind008" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="LN0" iedType="SEL_311L" lnClass="LLN0">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_LN0" />
		</LNodeType>
		<LNodeType id="LPHD1" iedType="SEL_311L" lnClass="LPHD">
			<DO name="PhyNam" type="DPL_1" />
			<DO name="PhyHealth" type="healthINS" />
			<DO name="Proxy" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="PDIS1" iedType="SEL_311L" lnClass="PDIS">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_0" />
			<DO name="Op" type="ACT_0" />
		</LNodeType>
		<LNodeType id="PIOC1" iedType="SEL_311L" lnClass="PIOC">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Op" type="ACT_0" />
		</LNodeType>
		<LNodeType id="PTOC1" iedType="SEL_311L" lnClass="PTOC">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_0" />
			<DO name="Op" type="ACT_0" />
		</LNodeType>
		<LNodeType id="PDIF1" iedType="SEL_311L" lnClass="PDIF">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_DIF" />
			<DO name="Op" type="ACT_DIF" />
		</LNodeType>
		<LNodeType id="PDIF2" iedType="SEL_311L" lnClass="PDIF">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_1" />
			<DO name="Op" type="ACT_1" />
		</LNodeType>
		<LNodeType id="PSCH1" iedType="SEL_311L" lnClass="PSCH">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="ProTx" type="SPS_5032" />
			<DO name="ProRx" type="SPS_5032" />
			<DO name="Str" type="ACD_0" />
			<DO name="Op" type="ACT_0" />
			<DO name="Echo" type="ACT_0" />
			<DO name="WeiOp" type="ACT_0" />
			<DO name="RvABlk" type="ACT_0" />
		</LNodeType>
		<LNodeType id="PSCH2" iedType="SEL_311L" lnClass="PSCH">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="ProTx" type="SPS_5032" />
			<DO name="ProRx" type="SPS_5032" />
			<DO name="Str" type="ACD_0" />
			<DO name="Op" type="ACT_0" />
			<DO name="RvABlk" type="ACT_0" />
		</LNodeType>
		<LNodeType id="RDIR1" iedType="SEL_311L" lnClass="RDIR">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Dir" type="ACD_0" />
		</LNodeType>
		<LNodeType id="RPSB2" iedType="SEL_311L" lnClass="RPSB">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Op" type="ACT_0" />
		</LNodeType>
		<LNodeType id="RPSB1" iedType="SEL_311L" lnClass="RPSB">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_0" />
			<DO name="BlkZn" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="RSYN1" iedType="SEL_311L" lnClass="RSYN">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Rel" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="PTRC_DIF" iedType="SEL_311L" lnClass="PTRC">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Tr" type="ACT_PTRC" />
		</LNodeType>
		<LNodeType id="PTRC1" iedType="SEL_311L" lnClass="PTRC">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Tr" type="ACT_0" />
		</LNodeType>
		<LNodeType id="RFLO1" iedType="SEL_311L" lnClass="RFLO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="FltZ" type="CMV_0" />
			<DO name="FltDiskm" type="analogMV" />
		</LNodeType>
		<LNodeType id="CSWI1" iedType="SEL_311L" lnClass="CSWI">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Pos" type="DPC_direct_normal" />
			<DO name="OpOpn" type="ACT_0" />
			<DO name="OpCls" type="ACT_0" />
		</LNodeType>
		<LNodeType id="XCBR1" iedType="SEL_311L" lnClass="XCBR">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Loc" type="SPS_5032" />
			<DO name="OpCnt" type="INS_0" />
			<DO name="Pos" type="DPC_0" />
			<DO name="BlkOpn" type="SPC_1" />
			<DO name="BlkCls" type="SPC_1" />
			<DO name="CBOpCap" type="CBOpCapINS" />
		</LNodeType>
		<LNodeType id="MMXU1" iedType="SEL_311L" lnClass="MMXU">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="TotW" type="analogMV" />
			<DO name="TotVAr" type="analogMV" />
			<DO name="TotPF" type="analogMV" />
			<DO name="Hz" type="analogMV" />
			<DO name="PhV" type="WYE_3" />
			<DO name="A" type="WYE_3" />
		</LNodeType>
		<LNodeType id="MSQI1" iedType="SEL_311L" lnClass="MSQI">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="SeqA" type="SEQ_0" />
			<DO name="SeqV" type="SEQ_0" />
		</LNodeType>
		<LNodeType id="GGIO_BC01_08" iedType="SEL_311L" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="SPCSO01" type="SPC_direct_normal" />
			<DO name="SPCSO02" type="SPC_direct_normal" />
			<DO name="SPCSO03" type="SPC_direct_normal" />
			<DO name="SPCSO04" type="SPC_direct_normal" />
			<DO name="SPCSO05" type="SPC_direct_normal" />
			<DO name="SPCSO06" type="SPC_direct_normal" />
			<DO name="SPCSO07" type="SPC_direct_normal" />
			<DO name="SPCSO08" type="SPC_direct_normal" />
		</LNodeType>
		<LNodeType id="GGIO_BC09_16" iedType="SEL_311L" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="SPCSO09" type="SPC_direct_normal" />
			<DO name="SPCSO10" type="SPC_direct_normal" />
			<DO name="SPCSO11" type="SPC_direct_normal" />
			<DO name="SPCSO12" type="SPC_direct_normal" />
			<DO name="SPCSO13" type="SPC_direct_normal" />
			<DO name="SPCSO14" type="SPC_direct_normal" />
			<DO name="SPCSO15" type="SPC_direct_normal" />
			<DO name="SPCSO16" type="SPC_direct_normal" />
		</LNodeType>
		<LNodeType id="GGIO_BS06" iedType="SEL_311L" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Ind01" type="SPS_5032" />
			<DO name="Ind02" type="SPS_5032" />
			<DO name="Ind03" type="SPS_5032" />
			<DO name="Ind04" type="SPS_5032" />
			<DO name="Ind05" type="SPS_5032" />
			<DO name="Ind06" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="GGIO_BS08" iedType="SEL_311L" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Ind01" type="SPS_5032" />
			<DO name="Ind02" type="SPS_5032" />
			<DO name="Ind03" type="SPS_5032" />
			<DO name="Ind04" type="SPS_5032" />
			<DO name="Ind05" type="SPS_5032" />
			<DO name="Ind06" type="SPS_5032" />
			<DO name="Ind07" type="SPS_5032" />
			<DO name="Ind08" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="GGIO_BS16" iedType="SEL_311L" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Ind01" type="SPS_5032" />
			<DO name="Ind02" type="SPS_5032" />
			<DO name="Ind03" type="SPS_5032" />
			<DO name="Ind04" type="SPS_5032" />
			<DO name="Ind05" type="SPS_5032" />
			<DO name="Ind06" type="SPS_5032" />
			<DO name="Ind07" type="SPS_5032" />
			<DO name="Ind08" type="SPS_5032" />
			<DO name="Ind09" type="SPS_5032" />
			<DO name="Ind10" type="SPS_5032" />
			<DO name="Ind11" type="SPS_5032" />
			<DO name="Ind12" type="SPS_5032" />
			<DO name="Ind13" type="SPS_5032" />
			<DO name="Ind14" type="SPS_5032" />
			<DO name="Ind15" type="SPS_5032" />
			<DO name="Ind16" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="GGIO_BS12" iedType="SEL_311L" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Ind01" type="SPS_5032" />
			<DO name="Ind02" type="SPS_5032" />
			<DO name="Ind03" type="SPS_5032" />
			<DO name="Ind04" type="SPS_5032" />
			<DO name="Ind05" type="SPS_5032" />
			<DO name="Ind06" type="SPS_5032" />
			<DO name="Ind07" type="SPS_5032" />
			<DO name="Ind08" type="SPS_5032" />
			<DO name="Ind09" type="SPS_5032" />
			<DO name="Ind10" type="SPS_5032" />
			<DO name="Ind11" type="SPS_5032" />
			<DO name="Ind12" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="LN0_3" lnClass="LLN0">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_LN0" />
		</LNodeType>
		<LNodeType id="LPHD1_3" lnClass="LPHD">
			<DO name="PhyNam" type="DPL_1" />
			<DO name="PhyHealth" type="healthINS" />
			<DO name="Proxy" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="PIOC1_2_2" lnClass="PIOC">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Op" type="ACT_0" />
		</LNodeType>
		<LNodeType id="PTOC1_2_2" lnClass="PTOC">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_0" />
			<DO name="Op" type="ACT_0" />
		</LNodeType>
		<LNodeType id="PDIF2_3_2" lnClass="PDIF">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Op" type="ACT_PTRC" />
		</LNodeType>
		<LNodeType id="PDIF1_3_2" lnClass="PDIF">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_DIF_3_2" />
			<DO name="Op" type="ACT_PTRC" />
		</LNodeType>
		<LNodeType id="PHAR1_2" lnClass="PHAR">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_DIF_3_2" />
		</LNodeType>
		<LNodeType id="PHAR2" lnClass="PHAR">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_0" />
		</LNodeType>
		<LNodeType id="PTRC1_2_2" lnClass="PTRC">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Tr" type="ACT_0" />
		</LNodeType>
		<LNodeType id="PTUV1_3" lnClass="PTUV">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_0" />
			<DO name="Op" type="ACT_0" />
		</LNodeType>
		<LNodeType id="PTOV1_3" lnClass="PTOV">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_0" />
			<DO name="Op" type="ACT_0" />
		</LNodeType>
		<LNodeType id="PVPH1" lnClass="PVPH">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_0" />
			<DO name="Op" type="ACT_0" />
		</LNodeType>
		<LNodeType id="CSWI1_2_3" lnClass="CSWI">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Pos" type="DPC_direct_normal" />
			<DO name="OpOpn" type="ACT_0" />
			<DO name="OpCls" type="ACT_0" />
		</LNodeType>
		<LNodeType id="XCBR1_2_2" lnClass="XCBR">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Loc" type="SPS_5032" />
			<DO name="OpCnt" type="INS_0" />
			<DO name="Pos" type="DPC_0" />
			<DO name="BlkOpn" type="SPC_1" />
			<DO name="BlkCls" type="SPC_1" />
			<DO name="CBOpCap" type="CBOpCapINS" />
		</LNodeType>
		<LNodeType id="MMXU1_3_2" lnClass="MMXU">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_1_2_2_3" />
			<DO name="TotW" type="analogMV_5" />
			<DO name="TotVAr" type="analogMV_5" />
			<DO name="TotVA" type="analogMV_5" />
			<DO name="Hz" type="analogMV_5" />
			<DO name="PPV" type="DELma_2" />
			<DO name="PhV" type="WYE_3_3" />
			<DO name="A1" type="WYE_3_3" />
			<DO name="A2" type="WYE_3_3" />
			<DO name="A12" type="WYE_3_3" />
			<DO name="A3" type="WYE_3_3" />
		</LNodeType>
		<LNodeType id="MSQI1_3_2" lnClass="MSQI">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_1_2_2_3" />
			<DO name="SeqA1" type="SEQ_0_3" />
			<DO name="SeqA2" type="SEQ_0_3" />
			<DO name="SeqA3" type="SEQ_0_3" />
			<DO name="SeqV" type="SEQ_0_3" />
		</LNodeType>
		<LNodeType id="GGIO_BC01_08_3_2_3" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="SPCSO01" type="SPC_direct_normal" />
			<DO name="SPCSO02" type="SPC_direct_normal" />
			<DO name="SPCSO03" type="SPC_direct_normal" />
			<DO name="SPCSO04" type="SPC_direct_normal" />
			<DO name="SPCSO05" type="SPC_direct_normal" />
			<DO name="SPCSO06" type="SPC_direct_normal" />
			<DO name="SPCSO07" type="SPC_direct_normal" />
			<DO name="SPCSO08" type="SPC_direct_normal" />
		</LNodeType>
		<LNodeType id="GGIO_BC09_16_3_2_3" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="SPCSO09" type="SPC_direct_normal" />
			<DO name="SPCSO10" type="SPC_direct_normal" />
			<DO name="SPCSO11" type="SPC_direct_normal" />
			<DO name="SPCSO12" type="SPC_direct_normal" />
			<DO name="SPCSO13" type="SPC_direct_normal" />
			<DO name="SPCSO14" type="SPC_direct_normal" />
			<DO name="SPCSO15" type="SPC_direct_normal" />
			<DO name="SPCSO16" type="SPC_direct_normal" />
		</LNodeType>
		<LNodeType id="GGIO_BS06_2" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Ind01" type="SPS_5032" />
			<DO name="Ind02" type="SPS_5032" />
			<DO name="Ind03" type="SPS_5032" />
			<DO name="Ind04" type="SPS_5032" />
			<DO name="Ind05" type="SPS_5032" />
			<DO name="Ind06" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="GGIO_BS16_3" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Ind01" type="SPS_5032" />
			<DO name="Ind02" type="SPS_5032" />
			<DO name="Ind03" type="SPS_5032" />
			<DO name="Ind04" type="SPS_5032" />
			<DO name="Ind05" type="SPS_5032" />
			<DO name="Ind06" type="SPS_5032" />
			<DO name="Ind07" type="SPS_5032" />
			<DO name="Ind08" type="SPS_5032" />
			<DO name="Ind09" type="SPS_5032" />
			<DO name="Ind10" type="SPS_5032" />
			<DO name="Ind11" type="SPS_5032" />
			<DO name="Ind12" type="SPS_5032" />
			<DO name="Ind13" type="SPS_5032" />
			<DO name="Ind14" type="SPS_5032" />
			<DO name="Ind15" type="SPS_5032" />
			<DO name="Ind16" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="GGIO_BS08_3" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Ind01" type="SPS_5032" />
			<DO name="Ind02" type="SPS_5032" />
			<DO name="Ind03" type="SPS_5032" />
			<DO name="Ind04" type="SPS_5032" />
			<DO name="Ind05" type="SPS_5032" />
			<DO name="Ind06" type="SPS_5032" />
			<DO name="Ind07" type="SPS_5032" />
			<DO name="Ind08" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="LN0_2" iedType="SEL_2440" lnClass="LLN0">
			<DO name="Mod" type="modENC" />
			<DO name="Beh" type="behENS" />
			<DO name="Health" type="healthENS" />
			<DO name="NamPlt" type="LPL_LN0_2" />
		</LNodeType>
		<LNodeType id="LPHD1_2" iedType="SEL_2440" lnClass="LPHD">
			<DO name="PhyNam" type="DPL_1_2" />
			<DO name="PhyHealth" type="healthENS" />
			<DO name="Proxy" type="SPS_0_2" />
		</LNodeType>
		<LNodeType id="GGIO_BC01_08_2" iedType="SEL_2440" lnClass="GGIO">
			<DO name="Mod" type="modENC" />
			<DO name="Beh" type="behENS" />
			<DO name="Health" type="healthENS" />
			<DO name="NamPlt" type="LPL_0_2" />
			<DO name="SPCSO01" type="SPC_direct_normal_2" />
			<DO name="SPCSO02" type="SPC_direct_normal_2" />
			<DO name="SPCSO03" type="SPC_direct_normal_2" />
			<DO name="SPCSO04" type="SPC_direct_normal_2" />
			<DO name="SPCSO05" type="SPC_direct_normal_2" />
			<DO name="SPCSO06" type="SPC_direct_normal_2" />
			<DO name="SPCSO07" type="SPC_direct_normal_2" />
			<DO name="SPCSO08" type="SPC_direct_normal_2" />
		</LNodeType>
		<LNodeType id="GGIO_BC09_16_2" iedType="SEL_2440" lnClass="GGIO">
			<DO name="Mod" type="modENC" />
			<DO name="Beh" type="behENS" />
			<DO name="Health" type="healthENS" />
			<DO name="NamPlt" type="LPL_0_2" />
			<DO name="SPCSO09" type="SPC_direct_normal_2" />
			<DO name="SPCSO10" type="SPC_direct_normal_2" />
			<DO name="SPCSO11" type="SPC_direct_normal_2" />
			<DO name="SPCSO12" type="SPC_direct_normal_2" />
			<DO name="SPCSO13" type="SPC_direct_normal_2" />
			<DO name="SPCSO14" type="SPC_direct_normal_2" />
			<DO name="SPCSO15" type="SPC_direct_normal_2" />
			<DO name="SPCSO16" type="SPC_direct_normal_2" />
		</LNodeType>
		<LNodeType id="GGIO_BC17_24" iedType="SEL_2440" lnClass="GGIO">
			<DO name="Mod" type="modENC" />
			<DO name="Beh" type="behENS" />
			<DO name="Health" type="healthENS" />
			<DO name="NamPlt" type="LPL_0_2" />
			<DO name="SPCSO17" type="SPC_direct_normal_2" />
			<DO name="SPCSO18" type="SPC_direct_normal_2" />
			<DO name="SPCSO19" type="SPC_direct_normal_2" />
			<DO name="SPCSO20" type="SPC_direct_normal_2" />
			<DO name="SPCSO21" type="SPC_direct_normal_2" />
			<DO name="SPCSO22" type="SPC_direct_normal_2" />
			<DO name="SPCSO23" type="SPC_direct_normal_2" />
			<DO name="SPCSO24" type="SPC_direct_normal_2" />
		</LNodeType>
		<LNodeType id="GGIO_BC25_32" iedType="SEL_2440" lnClass="GGIO">
			<DO name="Mod" type="modENC" />
			<DO name="Beh" type="behENS" />
			<DO name="Health" type="healthENS" />
			<DO name="NamPlt" type="LPL_0_2" />
			<DO name="SPCSO25" type="SPC_direct_normal_2" />
			<DO name="SPCSO26" type="SPC_direct_normal_2" />
			<DO name="SPCSO27" type="SPC_direct_normal_2" />
			<DO name="SPCSO28" type="SPC_direct_normal_2" />
			<DO name="SPCSO29" type="SPC_direct_normal_2" />
			<DO name="SPCSO30" type="SPC_direct_normal_2" />
			<DO name="SPCSO31" type="SPC_direct_normal_2" />
			<DO name="SPCSO32" type="SPC_direct_normal_2" />
		</LNodeType>
		<LNodeType id="GGIO_BS64" iedType="SEL_2440" lnClass="GGIO">
			<DO name="Mod" type="modENC" />
			<DO name="Beh" type="behENS" />
			<DO name="Health" type="healthENS" />
			<DO name="NamPlt" type="LPL_0_2" />
			<DO name="Ind01" type="SPS_0_2" />
			<DO name="Ind02" type="SPS_0_2" />
			<DO name="Ind03" type="SPS_0_2" />
			<DO name="Ind04" type="SPS_0_2" />
			<DO name="Ind05" type="SPS_0_2" />
			<DO name="Ind06" type="SPS_0_2" />
			<DO name="Ind07" type="SPS_0_2" />
			<DO name="Ind08" type="SPS_0_2" />
			<DO name="Ind09" type="SPS_0_2" />
			<DO name="Ind10" type="SPS_0_2" />
			<DO name="Ind11" type="SPS_0_2" />
			<DO name="Ind12" type="SPS_0_2" />
			<DO name="Ind13" type="SPS_0_2" />
			<DO name="Ind14" type="SPS_0_2" />
			<DO name="Ind15" type="SPS_0_2" />
			<DO name="Ind16" type="SPS_0_2" />
			<DO name="Ind17" type="SPS_0_2" />
			<DO name="Ind18" type="SPS_0_2" />
			<DO name="Ind19" type="SPS_0_2" />
			<DO name="Ind20" type="SPS_0_2" />
			<DO name="Ind21" type="SPS_0_2" />
			<DO name="Ind22" type="SPS_0_2" />
			<DO name="Ind23" type="SPS_0_2" />
			<DO name="Ind24" type="SPS_0_2" />
			<DO name="Ind25" type="SPS_0_2" />
			<DO name="Ind26" type="SPS_0_2" />
			<DO name="Ind27" type="SPS_0_2" />
			<DO name="Ind28" type="SPS_0_2" />
			<DO name="Ind29" type="SPS_0_2" />
			<DO name="Ind30" type="SPS_0_2" />
			<DO name="Ind31" type="SPS_0_2" />
			<DO name="Ind32" type="SPS_0_2" />
			<DO name="Ind33" type="SPS_0_2" />
			<DO name="Ind34" type="SPS_0_2" />
			<DO name="Ind35" type="SPS_0_2" />
			<DO name="Ind36" type="SPS_0_2" />
			<DO name="Ind37" type="SPS_0_2" />
			<DO name="Ind38" type="SPS_0_2" />
			<DO name="Ind39" type="SPS_0_2" />
			<DO name="Ind40" type="SPS_0_2" />
			<DO name="Ind41" type="SPS_0_2" />
			<DO name="Ind42" type="SPS_0_2" />
			<DO name="Ind43" type="SPS_0_2" />
			<DO name="Ind44" type="SPS_0_2" />
			<DO name="Ind45" type="SPS_0_2" />
			<DO name="Ind46" type="SPS_0_2" />
			<DO name="Ind47" type="SPS_0_2" />
			<DO name="Ind48" type="SPS_0_2" />
			<DO name="Ind49" type="SPS_0_2" />
			<DO name="Ind50" type="SPS_0_2" />
			<DO name="Ind51" type="SPS_0_2" />
			<DO name="Ind52" type="SPS_0_2" />
			<DO name="Ind53" type="SPS_0_2" />
			<DO name="Ind54" type="SPS_0_2" />
			<DO name="Ind55" type="SPS_0_2" />
			<DO name="Ind56" type="SPS_0_2" />
			<DO name="Ind57" type="SPS_0_2" />
			<DO name="Ind58" type="SPS_0_2" />
			<DO name="Ind59" type="SPS_0_2" />
			<DO name="Ind60" type="SPS_0_2" />
			<DO name="Ind61" type="SPS_0_2" />
			<DO name="Ind62" type="SPS_0_2" />
			<DO name="Ind63" type="SPS_0_2" />
			<DO name="Ind64" type="SPS_0_2" />
		</LNodeType>
		<LNodeType id="GGIO_BS32" iedType="SEL_2440" lnClass="GGIO">
			<DO name="Mod" type="modENC" />
			<DO name="Beh" type="behENS" />
			<DO name="Health" type="healthENS" />
			<DO name="NamPlt" type="LPL_0_2" />
			<DO name="Ind01" type="SPS_0_2" />
			<DO name="Ind02" type="SPS_0_2" />
			<DO name="Ind03" type="SPS_0_2" />
			<DO name="Ind04" type="SPS_0_2" />
			<DO name="Ind05" type="SPS_0_2" />
			<DO name="Ind06" type="SPS_0_2" />
			<DO name="Ind07" type="SPS_0_2" />
			<DO name="Ind08" type="SPS_0_2" />
			<DO name="Ind09" type="SPS_0_2" />
			<DO name="Ind10" type="SPS_0_2" />
			<DO name="Ind11" type="SPS_0_2" />
			<DO name="Ind12" type="SPS_0_2" />
			<DO name="Ind13" type="SPS_0_2" />
			<DO name="Ind14" type="SPS_0_2" />
			<DO name="Ind15" type="SPS_0_2" />
			<DO name="Ind16" type="SPS_0_2" />
			<DO name="Ind17" type="SPS_0_2" />
			<DO name="Ind18" type="SPS_0_2" />
			<DO name="Ind19" type="SPS_0_2" />
			<DO name="Ind20" type="SPS_0_2" />
			<DO name="Ind21" type="SPS_0_2" />
			<DO name="Ind22" type="SPS_0_2" />
			<DO name="Ind23" type="SPS_0_2" />
			<DO name="Ind24" type="SPS_0_2" />
			<DO name="Ind25" type="SPS_0_2" />
			<DO name="Ind26" type="SPS_0_2" />
			<DO name="Ind27" type="SPS_0_2" />
			<DO name="Ind28" type="SPS_0_2" />
			<DO name="Ind29" type="SPS_0_2" />
			<DO name="Ind30" type="SPS_0_2" />
			<DO name="Ind31" type="SPS_0_2" />
			<DO name="Ind32" type="SPS_0_2" />
		</LNodeType>
		<LNodeType id="GGIO_BS08_2" iedType="SEL_2440" lnClass="GGIO">
			<DO name="Mod" type="modENC" />
			<DO name="Beh" type="behENS" />
			<DO name="Health" type="healthENS" />
			<DO name="NamPlt" type="LPL_0_2" />
			<DO name="Ind01" type="SPS_0_2" />
			<DO name="Ind02" type="SPS_0_2" />
			<DO name="Ind03" type="SPS_0_2" />
			<DO name="Ind04" type="SPS_0_2" />
			<DO name="Ind05" type="SPS_0_2" />
			<DO name="Ind06" type="SPS_0_2" />
			<DO name="Ind07" type="SPS_0_2" />
			<DO name="Ind08" type="SPS_0_2" />
		</LNodeType>
		<LNodeType id="GGIO_AS32" iedType="SEL_2440" lnClass="GGIO">
			<DO name="Mod" type="modENC" />
			<DO name="Beh" type="behENS" />
			<DO name="Health" type="healthENS" />
			<DO name="NamPlt" type="LPL_0_2" />
			<DO name="AnIn01" type="analogMV_2" />
			<DO name="AnIn02" type="analogMV_2" />
			<DO name="AnIn03" type="analogMV_2" />
			<DO name="AnIn04" type="analogMV_2" />
			<DO name="AnIn05" type="analogMV_2" />
			<DO name="AnIn06" type="analogMV_2" />
			<DO name="AnIn07" type="analogMV_2" />
			<DO name="AnIn08" type="analogMV_2" />
			<DO name="AnIn09" type="analogMV_2" />
			<DO name="AnIn10" type="analogMV_2" />
			<DO name="AnIn11" type="analogMV_2" />
			<DO name="AnIn12" type="analogMV_2" />
			<DO name="AnIn13" type="analogMV_2" />
			<DO name="AnIn14" type="analogMV_2" />
			<DO name="AnIn15" type="analogMV_2" />
			<DO name="AnIn16" type="analogMV_2" />
			<DO name="AnIn17" type="analogMV_2" />
			<DO name="AnIn18" type="analogMV_2" />
			<DO name="AnIn19" type="analogMV_2" />
			<DO name="AnIn20" type="analogMV_2" />
			<DO name="AnIn21" type="analogMV_2" />
			<DO name="AnIn22" type="analogMV_2" />
			<DO name="AnIn23" type="analogMV_2" />
			<DO name="AnIn24" type="analogMV_2" />
			<DO name="AnIn25" type="analogMV_2" />
			<DO name="AnIn26" type="analogMV_2" />
			<DO name="AnIn27" type="analogMV_2" />
			<DO name="AnIn28" type="analogMV_2" />
			<DO name="AnIn29" type="analogMV_2" />
			<DO name="AnIn30" type="analogMV_2" />
			<DO name="AnIn31" type="analogMV_2" />
			<DO name="AnIn32" type="analogMV_2" />
		</LNodeType>
		<LNodeType id="GGIO_BS16_2" iedType="SEL_2440" lnClass="GGIO">
			<DO name="Mod" type="modENC" />
			<DO name="Beh" type="behENS" />
			<DO name="Health" type="healthENS" />
			<DO name="NamPlt" type="LPL_0_2" />
			<DO name="Ind01" type="SPS_0_2" />
			<DO name="Ind02" type="SPS_0_2" />
			<DO name="Ind03" type="SPS_0_2" />
			<DO name="Ind04" type="SPS_0_2" />
			<DO name="Ind05" type="SPS_0_2" />
			<DO name="Ind06" type="SPS_0_2" />
			<DO name="Ind07" type="SPS_0_2" />
			<DO name="Ind08" type="SPS_0_2" />
			<DO name="Ind09" type="SPS_0_2" />
			<DO name="Ind10" type="SPS_0_2" />
			<DO name="Ind11" type="SPS_0_2" />
			<DO name="Ind12" type="SPS_0_2" />
			<DO name="Ind13" type="SPS_0_2" />
			<DO name="Ind14" type="SPS_0_2" />
			<DO name="Ind15" type="SPS_0_2" />
			<DO name="Ind16" type="SPS_0_2" />
		</LNodeType>
		<LNodeType id="GGIO_BS128" iedType="SEL_2440" lnClass="GGIO">
			<DO name="Mod" type="modENC" />
			<DO name="Beh" type="behENS" />
			<DO name="Health" type="healthENS" />
			<DO name="NamPlt" type="LPL_0_2" />
			<DO name="Ind001" type="SPS_0_2" />
			<DO name="Ind002" type="SPS_0_2" />
			<DO name="Ind003" type="SPS_0_2" />
			<DO name="Ind004" type="SPS_0_2" />
			<DO name="Ind005" type="SPS_0_2" />
			<DO name="Ind006" type="SPS_0_2" />
			<DO name="Ind007" type="SPS_0_2" />
			<DO name="Ind008" type="SPS_0_2" />
			<DO name="Ind009" type="SPS_0_2" />
			<DO name="Ind010" type="SPS_0_2" />
			<DO name="Ind011" type="SPS_0_2" />
			<DO name="Ind012" type="SPS_0_2" />
			<DO name="Ind013" type="SPS_0_2" />
			<DO name="Ind014" type="SPS_0_2" />
			<DO name="Ind015" type="SPS_0_2" />
			<DO name="Ind016" type="SPS_0_2" />
			<DO name="Ind017" type="SPS_0_2" />
			<DO name="Ind018" type="SPS_0_2" />
			<DO name="Ind019" type="SPS_0_2" />
			<DO name="Ind020" type="SPS_0_2" />
			<DO name="Ind021" type="SPS_0_2" />
			<DO name="Ind022" type="SPS_0_2" />
			<DO name="Ind023" type="SPS_0_2" />
			<DO name="Ind024" type="SPS_0_2" />
			<DO name="Ind025" type="SPS_0_2" />
			<DO name="Ind026" type="SPS_0_2" />
			<DO name="Ind027" type="SPS_0_2" />
			<DO name="Ind028" type="SPS_0_2" />
			<DO name="Ind029" type="SPS_0_2" />
			<DO name="Ind030" type="SPS_0_2" />
			<DO name="Ind031" type="SPS_0_2" />
			<DO name="Ind032" type="SPS_0_2" />
			<DO name="Ind033" type="SPS_0_2" />
			<DO name="Ind034" type="SPS_0_2" />
			<DO name="Ind035" type="SPS_0_2" />
			<DO name="Ind036" type="SPS_0_2" />
			<DO name="Ind037" type="SPS_0_2" />
			<DO name="Ind038" type="SPS_0_2" />
			<DO name="Ind039" type="SPS_0_2" />
			<DO name="Ind040" type="SPS_0_2" />
			<DO name="Ind041" type="SPS_0_2" />
			<DO name="Ind042" type="SPS_0_2" />
			<DO name="Ind043" type="SPS_0_2" />
			<DO name="Ind044" type="SPS_0_2" />
			<DO name="Ind045" type="SPS_0_2" />
			<DO name="Ind046" type="SPS_0_2" />
			<DO name="Ind047" type="SPS_0_2" />
			<DO name="Ind048" type="SPS_0_2" />
			<DO name="Ind049" type="SPS_0_2" />
			<DO name="Ind050" type="SPS_0_2" />
			<DO name="Ind051" type="SPS_0_2" />
			<DO name="Ind052" type="SPS_0_2" />
			<DO name="Ind053" type="SPS_0_2" />
			<DO name="Ind054" type="SPS_0_2" />
			<DO name="Ind055" type="SPS_0_2" />
			<DO name="Ind056" type="SPS_0_2" />
			<DO name="Ind057" type="SPS_0_2" />
			<DO name="Ind058" type="SPS_0_2" />
			<DO name="Ind059" type="SPS_0_2" />
			<DO name="Ind060" type="SPS_0_2" />
			<DO name="Ind061" type="SPS_0_2" />
			<DO name="Ind062" type="SPS_0_2" />
			<DO name="Ind063" type="SPS_0_2" />
			<DO name="Ind064" type="SPS_0_2" />
			<DO name="Ind065" type="SPS_0_2" />
			<DO name="Ind066" type="SPS_0_2" />
			<DO name="Ind067" type="SPS_0_2" />
			<DO name="Ind068" type="SPS_0_2" />
			<DO name="Ind069" type="SPS_0_2" />
			<DO name="Ind070" type="SPS_0_2" />
			<DO name="Ind071" type="SPS_0_2" />
			<DO name="Ind072" type="SPS_0_2" />
			<DO name="Ind073" type="SPS_0_2" />
			<DO name="Ind074" type="SPS_0_2" />
			<DO name="Ind075" type="SPS_0_2" />
			<DO name="Ind076" type="SPS_0_2" />
			<DO name="Ind077" type="SPS_0_2" />
			<DO name="Ind078" type="SPS_0_2" />
			<DO name="Ind079" type="SPS_0_2" />
			<DO name="Ind080" type="SPS_0_2" />
			<DO name="Ind081" type="SPS_0_2" />
			<DO name="Ind082" type="SPS_0_2" />
			<DO name="Ind083" type="SPS_0_2" />
			<DO name="Ind084" type="SPS_0_2" />
			<DO name="Ind085" type="SPS_0_2" />
			<DO name="Ind086" type="SPS_0_2" />
			<DO name="Ind087" type="SPS_0_2" />
			<DO name="Ind088" type="SPS_0_2" />
			<DO name="Ind089" type="SPS_0_2" />
			<DO name="Ind090" type="SPS_0_2" />
			<DO name="Ind091" type="SPS_0_2" />
			<DO name="Ind092" type="SPS_0_2" />
			<DO name="Ind093" type="SPS_0_2" />
			<DO name="Ind094" type="SPS_0_2" />
			<DO name="Ind095" type="SPS_0_2" />
			<DO name="Ind096" type="SPS_0_2" />
			<DO name="Ind097" type="SPS_0_2" />
			<DO name="Ind098" type="SPS_0_2" />
			<DO name="Ind099" type="SPS_0_2" />
			<DO name="Ind100" type="SPS_0_2" />
			<DO name="Ind101" type="SPS_0_2" />
			<DO name="Ind102" type="SPS_0_2" />
			<DO name="Ind103" type="SPS_0_2" />
			<DO name="Ind104" type="SPS_0_2" />
			<DO name="Ind105" type="SPS_0_2" />
			<DO name="Ind106" type="SPS_0_2" />
			<DO name="Ind107" type="SPS_0_2" />
			<DO name="Ind108" type="SPS_0_2" />
			<DO name="Ind109" type="SPS_0_2" />
			<DO name="Ind110" type="SPS_0_2" />
			<DO name="Ind111" type="SPS_0_2" />
			<DO name="Ind112" type="SPS_0_2" />
			<DO name="Ind113" type="SPS_0_2" />
			<DO name="Ind114" type="SPS_0_2" />
			<DO name="Ind115" type="SPS_0_2" />
			<DO name="Ind116" type="SPS_0_2" />
			<DO name="Ind117" type="SPS_0_2" />
			<DO name="Ind118" type="SPS_0_2" />
			<DO name="Ind119" type="SPS_0_2" />
			<DO name="Ind120" type="SPS_0_2" />
			<DO name="Ind121" type="SPS_0_2" />
			<DO name="Ind122" type="SPS_0_2" />
			<DO name="Ind123" type="SPS_0_2" />
			<DO name="Ind124" type="SPS_0_2" />
			<DO name="Ind125" type="SPS_0_2" />
			<DO name="Ind126" type="SPS_0_2" />
			<DO name="Ind127" type="SPS_0_2" />
			<DO name="Ind128" type="SPS_0_2" />
		</LNodeType>
		<LNodeType id="GGIO_1_AS32" iedType="SEL_2440" lnClass="GGIO">
			<DO name="Mod" type="modENC" />
			<DO name="Beh" type="behENS" />
			<DO name="Health" type="healthENS" />
			<DO name="NamPlt" type="LPL_1_2" />
			<DO name="Ra001" type="analogMV_0" />
			<DO name="Ra002" type="analogMV_0" />
			<DO name="Ra003" type="analogMV_0" />
			<DO name="Ra004" type="analogMV_0" />
			<DO name="Ra005" type="analogMV_0" />
			<DO name="Ra006" type="analogMV_0" />
			<DO name="Ra007" type="analogMV_0" />
			<DO name="Ra008" type="analogMV_0" />
			<DO name="Ra009" type="analogMV_0" />
			<DO name="Ra010" type="analogMV_0" />
			<DO name="Ra011" type="analogMV_0" />
			<DO name="Ra012" type="analogMV_0" />
			<DO name="Ra013" type="analogMV_0" />
			<DO name="Ra014" type="analogMV_0" />
			<DO name="Ra015" type="analogMV_0" />
			<DO name="Ra016" type="analogMV_0" />
			<DO name="Ra017" type="analogMV_0" />
			<DO name="Ra018" type="analogMV_0" />
			<DO name="Ra019" type="analogMV_0" />
			<DO name="Ra020" type="analogMV_0" />
			<DO name="Ra021" type="analogMV_0" />
			<DO name="Ra022" type="analogMV_0" />
			<DO name="Ra023" type="analogMV_0" />
			<DO name="Ra024" type="analogMV_0" />
			<DO name="Ra025" type="analogMV_0" />
			<DO name="Ra026" type="analogMV_0" />
			<DO name="Ra027" type="analogMV_0" />
			<DO name="Ra028" type="analogMV_0" />
			<DO name="Ra029" type="analogMV_0" />
			<DO name="Ra030" type="analogMV_0" />
			<DO name="Ra031" type="analogMV_0" />
			<DO name="Ra032" type="analogMV_0" />
		</LNodeType>
		<LNodeType id="GGIO_2_AS32" iedType="SEL_2440" lnClass="GGIO">
			<DO name="Mod" type="modENC" />
			<DO name="Beh" type="behENS" />
			<DO name="Health" type="healthENS" />
			<DO name="NamPlt" type="LPL_1_2" />
			<DO name="Ra033" type="analogMV_0" />
			<DO name="Ra034" type="analogMV_0" />
			<DO name="Ra035" type="analogMV_0" />
			<DO name="Ra036" type="analogMV_0" />
			<DO name="Ra037" type="analogMV_0" />
			<DO name="Ra038" type="analogMV_0" />
			<DO name="Ra039" type="analogMV_0" />
			<DO name="Ra040" type="analogMV_0" />
			<DO name="Ra041" type="analogMV_0" />
			<DO name="Ra042" type="analogMV_0" />
			<DO name="Ra043" type="analogMV_0" />
			<DO name="Ra044" type="analogMV_0" />
			<DO name="Ra045" type="analogMV_0" />
			<DO name="Ra046" type="analogMV_0" />
			<DO name="Ra047" type="analogMV_0" />
			<DO name="Ra048" type="analogMV_0" />
			<DO name="Ra049" type="analogMV_0" />
			<DO name="Ra050" type="analogMV_0" />
			<DO name="Ra051" type="analogMV_0" />
			<DO name="Ra052" type="analogMV_0" />
			<DO name="Ra053" type="analogMV_0" />
			<DO name="Ra054" type="analogMV_0" />
			<DO name="Ra055" type="analogMV_0" />
			<DO name="Ra056" type="analogMV_0" />
			<DO name="Ra057" type="analogMV_0" />
			<DO name="Ra058" type="analogMV_0" />
			<DO name="Ra059" type="analogMV_0" />
			<DO name="Ra060" type="analogMV_0" />
			<DO name="Ra061" type="analogMV_0" />
			<DO name="Ra062" type="analogMV_0" />
			<DO name="Ra063" type="analogMV_0" />
			<DO name="Ra064" type="analogMV_0" />
		</LNodeType>
		<LNodeType id="GGIO_3_AS32" iedType="SEL_2440" lnClass="GGIO">
			<DO name="Mod" type="modENC" />
			<DO name="Beh" type="behENS" />
			<DO name="Health" type="healthENS" />
			<DO name="NamPlt" type="LPL_1_2" />
			<DO name="Ra065" type="analogMV_0" />
			<DO name="Ra066" type="analogMV_0" />
			<DO name="Ra067" type="analogMV_0" />
			<DO name="Ra068" type="analogMV_0" />
			<DO name="Ra069" type="analogMV_0" />
			<DO name="Ra070" type="analogMV_0" />
			<DO name="Ra071" type="analogMV_0" />
			<DO name="Ra072" type="analogMV_0" />
			<DO name="Ra073" type="analogMV_0" />
			<DO name="Ra074" type="analogMV_0" />
			<DO name="Ra075" type="analogMV_0" />
			<DO name="Ra076" type="analogMV_0" />
			<DO name="Ra077" type="analogMV_0" />
			<DO name="Ra078" type="analogMV_0" />
			<DO name="Ra079" type="analogMV_0" />
			<DO name="Ra080" type="analogMV_0" />
			<DO name="Ra081" type="analogMV_0" />
			<DO name="Ra082" type="analogMV_0" />
			<DO name="Ra083" type="analogMV_0" />
			<DO name="Ra084" type="analogMV_0" />
			<DO name="Ra085" type="analogMV_0" />
			<DO name="Ra086" type="analogMV_0" />
			<DO name="Ra087" type="analogMV_0" />
			<DO name="Ra088" type="analogMV_0" />
			<DO name="Ra089" type="analogMV_0" />
			<DO name="Ra090" type="analogMV_0" />
			<DO name="Ra091" type="analogMV_0" />
			<DO name="Ra092" type="analogMV_0" />
			<DO name="Ra093" type="analogMV_0" />
			<DO name="Ra094" type="analogMV_0" />
			<DO name="Ra095" type="analogMV_0" />
			<DO name="Ra096" type="analogMV_0" />
		</LNodeType>
		<LNodeType id="GGIO_4_AS32" iedType="SEL_2440" lnClass="GGIO">
			<DO name="Mod" type="modENC" />
			<DO name="Beh" type="behENS" />
			<DO name="Health" type="healthENS" />
			<DO name="NamPlt" type="LPL_1_2" />
			<DO name="Ra097" type="analogMV_0" />
			<DO name="Ra098" type="analogMV_0" />
			<DO name="Ra099" type="analogMV_0" />
			<DO name="Ra100" type="analogMV_0" />
			<DO name="Ra101" type="analogMV_0" />
			<DO name="Ra102" type="analogMV_0" />
			<DO name="Ra103" type="analogMV_0" />
			<DO name="Ra104" type="analogMV_0" />
			<DO name="Ra105" type="analogMV_0" />
			<DO name="Ra106" type="analogMV_0" />
			<DO name="Ra107" type="analogMV_0" />
			<DO name="Ra108" type="analogMV_0" />
			<DO name="Ra109" type="analogMV_0" />
			<DO name="Ra110" type="analogMV_0" />
			<DO name="Ra111" type="analogMV_0" />
			<DO name="Ra112" type="analogMV_0" />
			<DO name="Ra113" type="analogMV_0" />
			<DO name="Ra114" type="analogMV_0" />
			<DO name="Ra115" type="analogMV_0" />
			<DO name="Ra116" type="analogMV_0" />
			<DO name="Ra117" type="analogMV_0" />
			<DO name="Ra118" type="analogMV_0" />
			<DO name="Ra119" type="analogMV_0" />
			<DO name="Ra120" type="analogMV_0" />
			<DO name="Ra121" type="analogMV_0" />
			<DO name="Ra122" type="analogMV_0" />
			<DO name="Ra123" type="analogMV_0" />
			<DO name="Ra124" type="analogMV_0" />
			<DO name="Ra125" type="analogMV_0" />
			<DO name="Ra126" type="analogMV_0" />
			<DO name="Ra127" type="analogMV_0" />
			<DO name="Ra128" type="analogMV_0" />
		</LNodeType>
		<LNodeType id="LPHD1_5" lnClass="LPHD">
			<DO name="PhyNam" type="DPL_1_2_2" />
			<DO name="PhyHealth" type="healthINS" />
			<DO name="Proxy" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="PIOC1_3" lnClass="PIOC">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Op" type="ACT_0_2" />
		</LNodeType>
		<LNodeType id="PPAM1" lnClass="PPAM">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_0_2" />
			<DO name="Op" type="ACT_0_2" />
		</LNodeType>
		<LNodeType id="PTOC1_3" lnClass="PTOC">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_0_2" />
			<DO name="Op" type="ACT_0_2" />
		</LNodeType>
		<LNodeType id="PTUV1_2" lnClass="PTUV">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_0_2" />
			<DO name="Op" type="ACT_0_2" />
		</LNodeType>
		<LNodeType id="PTUV3" lnClass="PTUV">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_0_2" />
			<DO name="Op" type="ACT_2" />
		</LNodeType>
		<LNodeType id="PTOV1_2" lnClass="PTOV">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_0_2" />
		</LNodeType>
		<LNodeType id="PTOV3" lnClass="PTOV">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_0_2" />
			<DO name="Op" type="ACT_2" />
		</LNodeType>
		<LNodeType id="PTRC1_3" lnClass="PTRC">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Tr" type="ACT_2" />
		</LNodeType>
		<LNodeType id="PTOF1" lnClass="PTOF">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_0_2" />
			<DO name="Op" type="ACT_0_2" />
			<DO name="BlkV" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="PTUF1" lnClass="PTUF">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_0_2" />
			<DO name="Op" type="ACT_0_2" />
			<DO name="BlkV" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="PFRC1" lnClass="PFRC">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_0_2" />
			<DO name="Op" type="ACT_0_2" />
		</LNodeType>
		<LNodeType id="PHIZ1" lnClass="PHIZ">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_0_2" />
			<DO name="Op" type="ACT_2" />
		</LNodeType>
		<LNodeType id="PHIZ2" lnClass="PHIZ">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Str" type="ACD_0_2" />
			<DO name="Op" type="ACT_0_2" />
		</LNodeType>
		<LNodeType id="RDIR1_2" lnClass="RDIR">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Dir" type="ACD_0_2" />
		</LNodeType>
		<LNodeType id="CSWI1_3" lnClass="CSWI">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Pos" type="DPC_direct_normal" />
			<DO name="OpOpn" type="ACT_0_2" />
			<DO name="OpCls" type="ACT_0_2" />
		</LNodeType>
		<LNodeType id="CSYN1" lnClass="CSYN">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Cmd" type="SPS_5032" />
			<DO name="VInd1" type="SPS_5032" />
			<DO name="VInd2" type="SPS_5032" />
			<DO name="VInd3" type="SPS_5032" />
			<DO name="VInd4" type="SPS_5032" />
			<DO name="VInd5" type="SPS_5032" />
			<DO name="HzSynActv" type="SPS_5032" />
			<DO name="HzSynTms" type="SPS_5032" />
			<DO name="RHz" type="SPS_5032" />
			<DO name="LHz" type="SPS_5032" />
			<DO name="VSynActv" type="SPS_5032" />
			<DO name="VSynTms" type="SPS_5032" />
			<DO name="RV" type="SPS_5032" />
			<DO name="LV" type="SPS_5032" />
			<DO name="DifHzClc" type="analogMV_5_2" />
			<DO name="DifVClc1" type="analogMV_5_2" />
			<DO name="DifVClc2" type="analogMV_5_2" />
			<DO name="DifVClc3" type="analogMV_5_2" />
		</LNodeType>
		<LNodeType id="SCBR3" lnClass="SCBR">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="ColOpn" type="SPS_5032" />
			<DO name="AbrAlm" type="SPS_5032" />
			<DO name="OpCnt" type="INS_0" />
			<DO name="AbrPrt" type="analogMV_1" />
			<DO name="MaxAbrPrt" type="analogMV_1" />
		</LNodeType>
		<LNodeType id="RDRE1" lnClass="RDRE">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="RcdMade" type="SPS_5032" />
			<DO name="FltNum" type="INS_0" />
		</LNodeType>
		<LNodeType id="MMXU1_3" lnClass="MMXU">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="TotW" type="analogMV_5_2" />
			<DO name="TotVAr" type="analogMV_5_2" />
			<DO name="TotVA" type="analogMV_5_2" />
			<DO name="TotPF" type="analogMV_5_2" />
			<DO name="Hz" type="analogMV_5_2" />
			<DO name="PPV1" type="DEL_0" />
			<DO name="PPV2" type="DEL_0" />
			<DO name="PhV1" type="WYE_3_3_2" />
			<DO name="PhV2" type="WYE_3_3_2" />
			<DO name="A" type="WYE_0" />
			<DO name="W" type="WYE_2" />
			<DO name="VAr" type="WYE_2" />
			<DO name="VA" type="WYE_2" />
			<DO name="PF" type="WYE_2" />
		</LNodeType>
		<LNodeType id="MSQI1_3" lnClass="MSQI">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="SeqA" type="SEQ_0_3_2" />
			<DO name="SeqV1" type="SEQ_0_3_2" />
			<DO name="SeqV2" type="SEQ_0_3_2" />
		</LNodeType>
		<LNodeType id="MSTA" lnClass="MSTA">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="MaxA" type="WYE_5" />
			<DO name="MinA" type="WYE_5" />
			<DO name="MaxPhV1" type="WYE_7" />
			<DO name="MaxPhV2" type="WYE_7" />
			<DO name="MinPhV1" type="WYE_7" />
			<DO name="MinPhV2" type="WYE_7" />
			<DO name="MaxVA" type="analogMV_5_2" />
			<DO name="MinVA" type="analogMV_5_2" />
			<DO name="AvW" type="analogMV_5_2" />
			<DO name="AvPhW" type="WYE_4" />
			<DO name="MaxW" type="analogMV_5_2" />
			<DO name="MinW" type="analogMV_5_2" />
			<DO name="MaxVAr" type="analogMV_5_2" />
			<DO name="MinVAr" type="analogMV_5_2" />
		</LNodeType>
		<LNodeType id="MDST" lnClass="MDST">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_2" />
			<DO name="DmdA" type="WYE_6" />
			<DO name="PkDmdA" type="WYE_6" />
			<DO name="SupWh" type="analogMV_5_2" />
			<DO name="SupVArh" type="analogMV_5_2" />
			<DO name="DmdWh" type="analogMV_5_2" />
			<DO name="DmdVArh" type="analogMV_5_2" />
		</LNodeType>
		<LNodeType id="ZBAT1" lnClass="ZBAT">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Vol" type="analogMV_5_2" />
		</LNodeType>
		<LNodeType id="GGIO_BC17_24_3" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="SPCSO17" type="SPC_direct_normal" />
			<DO name="SPCSO18" type="SPC_direct_normal" />
			<DO name="SPCSO19" type="SPC_direct_normal" />
			<DO name="SPCSO20" type="SPC_direct_normal" />
			<DO name="SPCSO21" type="SPC_direct_normal" />
			<DO name="SPCSO22" type="SPC_direct_normal" />
			<DO name="SPCSO23" type="SPC_direct_normal" />
			<DO name="SPCSO24" type="SPC_direct_normal" />
		</LNodeType>
		<LNodeType id="GGIO_BC25_32_3" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="SPCSO25" type="SPC_direct_normal" />
			<DO name="SPCSO26" type="SPC_direct_normal" />
			<DO name="SPCSO27" type="SPC_direct_normal" />
			<DO name="SPCSO28" type="SPC_direct_normal" />
			<DO name="SPCSO29" type="SPC_direct_normal" />
			<DO name="SPCSO30" type="SPC_direct_normal" />
			<DO name="SPCSO31" type="SPC_direct_normal" />
			<DO name="SPCSO32" type="SPC_direct_normal" />
		</LNodeType>
		<LNodeType id="GGIO_BS07" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Ind01" type="SPS_5032" />
			<DO name="Ind02" type="SPS_5032" />
			<DO name="Ind03" type="SPS_5032" />
			<DO name="Ind04" type="SPS_5032" />
			<DO name="Ind05" type="SPS_5032" />
			<DO name="Ind06" type="SPS_5032" />
			<DO name="Ind07" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="GGIO_BS02" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Ind01" type="SPS_5032" />
			<DO name="Ind02" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="GGIO_BS64_2" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Ind01" type="SPS_5032" />
			<DO name="Ind02" type="SPS_5032" />
			<DO name="Ind03" type="SPS_5032" />
			<DO name="Ind04" type="SPS_5032" />
			<DO name="Ind05" type="SPS_5032" />
			<DO name="Ind06" type="SPS_5032" />
			<DO name="Ind07" type="SPS_5032" />
			<DO name="Ind08" type="SPS_5032" />
			<DO name="Ind09" type="SPS_5032" />
			<DO name="Ind10" type="SPS_5032" />
			<DO name="Ind11" type="SPS_5032" />
			<DO name="Ind12" type="SPS_5032" />
			<DO name="Ind13" type="SPS_5032" />
			<DO name="Ind14" type="SPS_5032" />
			<DO name="Ind15" type="SPS_5032" />
			<DO name="Ind16" type="SPS_5032" />
			<DO name="Ind17" type="SPS_5032" />
			<DO name="Ind18" type="SPS_5032" />
			<DO name="Ind19" type="SPS_5032" />
			<DO name="Ind20" type="SPS_5032" />
			<DO name="Ind21" type="SPS_5032" />
			<DO name="Ind22" type="SPS_5032" />
			<DO name="Ind23" type="SPS_5032" />
			<DO name="Ind24" type="SPS_5032" />
			<DO name="Ind25" type="SPS_5032" />
			<DO name="Ind26" type="SPS_5032" />
			<DO name="Ind27" type="SPS_5032" />
			<DO name="Ind28" type="SPS_5032" />
			<DO name="Ind29" type="SPS_5032" />
			<DO name="Ind30" type="SPS_5032" />
			<DO name="Ind31" type="SPS_5032" />
			<DO name="Ind32" type="SPS_5032" />
			<DO name="Ind33" type="SPS_5032" />
			<DO name="Ind34" type="SPS_5032" />
			<DO name="Ind35" type="SPS_5032" />
			<DO name="Ind36" type="SPS_5032" />
			<DO name="Ind37" type="SPS_5032" />
			<DO name="Ind38" type="SPS_5032" />
			<DO name="Ind39" type="SPS_5032" />
			<DO name="Ind40" type="SPS_5032" />
			<DO name="Ind41" type="SPS_5032" />
			<DO name="Ind42" type="SPS_5032" />
			<DO name="Ind43" type="SPS_5032" />
			<DO name="Ind44" type="SPS_5032" />
			<DO name="Ind45" type="SPS_5032" />
			<DO name="Ind46" type="SPS_5032" />
			<DO name="Ind47" type="SPS_5032" />
			<DO name="Ind48" type="SPS_5032" />
			<DO name="Ind49" type="SPS_5032" />
			<DO name="Ind50" type="SPS_5032" />
			<DO name="Ind51" type="SPS_5032" />
			<DO name="Ind52" type="SPS_5032" />
			<DO name="Ind53" type="SPS_5032" />
			<DO name="Ind54" type="SPS_5032" />
			<DO name="Ind55" type="SPS_5032" />
			<DO name="Ind56" type="SPS_5032" />
			<DO name="Ind57" type="SPS_5032" />
			<DO name="Ind58" type="SPS_5032" />
			<DO name="Ind59" type="SPS_5032" />
			<DO name="Ind60" type="SPS_5032" />
			<DO name="Ind61" type="SPS_5032" />
			<DO name="Ind62" type="SPS_5032" />
			<DO name="Ind63" type="SPS_5032" />
			<DO name="Ind64" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="GGIO_BS32_2" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Ind01" type="SPS_5032" />
			<DO name="Ind02" type="SPS_5032" />
			<DO name="Ind03" type="SPS_5032" />
			<DO name="Ind04" type="SPS_5032" />
			<DO name="Ind05" type="SPS_5032" />
			<DO name="Ind06" type="SPS_5032" />
			<DO name="Ind07" type="SPS_5032" />
			<DO name="Ind08" type="SPS_5032" />
			<DO name="Ind09" type="SPS_5032" />
			<DO name="Ind10" type="SPS_5032" />
			<DO name="Ind11" type="SPS_5032" />
			<DO name="Ind12" type="SPS_5032" />
			<DO name="Ind13" type="SPS_5032" />
			<DO name="Ind14" type="SPS_5032" />
			<DO name="Ind15" type="SPS_5032" />
			<DO name="Ind16" type="SPS_5032" />
			<DO name="Ind17" type="SPS_5032" />
			<DO name="Ind18" type="SPS_5032" />
			<DO name="Ind19" type="SPS_5032" />
			<DO name="Ind20" type="SPS_5032" />
			<DO name="Ind21" type="SPS_5032" />
			<DO name="Ind22" type="SPS_5032" />
			<DO name="Ind23" type="SPS_5032" />
			<DO name="Ind24" type="SPS_5032" />
			<DO name="Ind25" type="SPS_5032" />
			<DO name="Ind26" type="SPS_5032" />
			<DO name="Ind27" type="SPS_5032" />
			<DO name="Ind28" type="SPS_5032" />
			<DO name="Ind29" type="SPS_5032" />
			<DO name="Ind30" type="SPS_5032" />
			<DO name="Ind31" type="SPS_5032" />
			<DO name="Ind32" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="GGIO_BS26" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Ind01" type="SPS_5032" />
			<DO name="Ind02" type="SPS_5032" />
			<DO name="Ind03" type="SPS_5032" />
			<DO name="Ind04" type="SPS_5032" />
			<DO name="Ind05" type="SPS_5032" />
			<DO name="Ind06" type="SPS_5032" />
			<DO name="Ind07" type="SPS_5032" />
			<DO name="Ind08" type="SPS_5032" />
			<DO name="Ind09" type="SPS_5032" />
			<DO name="Ind10" type="SPS_5032" />
			<DO name="Ind11" type="SPS_5032" />
			<DO name="Ind12" type="SPS_5032" />
			<DO name="Ind13" type="SPS_5032" />
			<DO name="Ind14" type="SPS_5032" />
			<DO name="Ind15" type="SPS_5032" />
			<DO name="Ind16" type="SPS_5032" />
			<DO name="Ind17" type="SPS_5032" />
			<DO name="Ind18" type="SPS_5032" />
			<DO name="Ind19" type="SPS_5032" />
			<DO name="Ind20" type="SPS_5032" />
			<DO name="Ind21" type="SPS_5032" />
			<DO name="Ind22" type="SPS_5032" />
			<DO name="Ind23" type="SPS_5032" />
			<DO name="Ind24" type="SPS_5032" />
			<DO name="Ind25" type="SPS_5032" />
			<DO name="Ind26" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="GGIO_BS128_2" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Ind001" type="SPS_5032" />
			<DO name="Ind002" type="SPS_5032" />
			<DO name="Ind003" type="SPS_5032" />
			<DO name="Ind004" type="SPS_5032" />
			<DO name="Ind005" type="SPS_5032" />
			<DO name="Ind006" type="SPS_5032" />
			<DO name="Ind007" type="SPS_5032" />
			<DO name="Ind008" type="SPS_5032" />
			<DO name="Ind009" type="SPS_5032" />
			<DO name="Ind010" type="SPS_5032" />
			<DO name="Ind011" type="SPS_5032" />
			<DO name="Ind012" type="SPS_5032" />
			<DO name="Ind013" type="SPS_5032" />
			<DO name="Ind014" type="SPS_5032" />
			<DO name="Ind015" type="SPS_5032" />
			<DO name="Ind016" type="SPS_5032" />
			<DO name="Ind017" type="SPS_5032" />
			<DO name="Ind018" type="SPS_5032" />
			<DO name="Ind019" type="SPS_5032" />
			<DO name="Ind020" type="SPS_5032" />
			<DO name="Ind021" type="SPS_5032" />
			<DO name="Ind022" type="SPS_5032" />
			<DO name="Ind023" type="SPS_5032" />
			<DO name="Ind024" type="SPS_5032" />
			<DO name="Ind025" type="SPS_5032" />
			<DO name="Ind026" type="SPS_5032" />
			<DO name="Ind027" type="SPS_5032" />
			<DO name="Ind028" type="SPS_5032" />
			<DO name="Ind029" type="SPS_5032" />
			<DO name="Ind030" type="SPS_5032" />
			<DO name="Ind031" type="SPS_5032" />
			<DO name="Ind032" type="SPS_5032" />
			<DO name="Ind033" type="SPS_5032" />
			<DO name="Ind034" type="SPS_5032" />
			<DO name="Ind035" type="SPS_5032" />
			<DO name="Ind036" type="SPS_5032" />
			<DO name="Ind037" type="SPS_5032" />
			<DO name="Ind038" type="SPS_5032" />
			<DO name="Ind039" type="SPS_5032" />
			<DO name="Ind040" type="SPS_5032" />
			<DO name="Ind041" type="SPS_5032" />
			<DO name="Ind042" type="SPS_5032" />
			<DO name="Ind043" type="SPS_5032" />
			<DO name="Ind044" type="SPS_5032" />
			<DO name="Ind045" type="SPS_5032" />
			<DO name="Ind046" type="SPS_5032" />
			<DO name="Ind047" type="SPS_5032" />
			<DO name="Ind048" type="SPS_5032" />
			<DO name="Ind049" type="SPS_5032" />
			<DO name="Ind050" type="SPS_5032" />
			<DO name="Ind051" type="SPS_5032" />
			<DO name="Ind052" type="SPS_5032" />
			<DO name="Ind053" type="SPS_5032" />
			<DO name="Ind054" type="SPS_5032" />
			<DO name="Ind055" type="SPS_5032" />
			<DO name="Ind056" type="SPS_5032" />
			<DO name="Ind057" type="SPS_5032" />
			<DO name="Ind058" type="SPS_5032" />
			<DO name="Ind059" type="SPS_5032" />
			<DO name="Ind060" type="SPS_5032" />
			<DO name="Ind061" type="SPS_5032" />
			<DO name="Ind062" type="SPS_5032" />
			<DO name="Ind063" type="SPS_5032" />
			<DO name="Ind064" type="SPS_5032" />
			<DO name="Ind065" type="SPS_5032" />
			<DO name="Ind066" type="SPS_5032" />
			<DO name="Ind067" type="SPS_5032" />
			<DO name="Ind068" type="SPS_5032" />
			<DO name="Ind069" type="SPS_5032" />
			<DO name="Ind070" type="SPS_5032" />
			<DO name="Ind071" type="SPS_5032" />
			<DO name="Ind072" type="SPS_5032" />
			<DO name="Ind073" type="SPS_5032" />
			<DO name="Ind074" type="SPS_5032" />
			<DO name="Ind075" type="SPS_5032" />
			<DO name="Ind076" type="SPS_5032" />
			<DO name="Ind077" type="SPS_5032" />
			<DO name="Ind078" type="SPS_5032" />
			<DO name="Ind079" type="SPS_5032" />
			<DO name="Ind080" type="SPS_5032" />
			<DO name="Ind081" type="SPS_5032" />
			<DO name="Ind082" type="SPS_5032" />
			<DO name="Ind083" type="SPS_5032" />
			<DO name="Ind084" type="SPS_5032" />
			<DO name="Ind085" type="SPS_5032" />
			<DO name="Ind086" type="SPS_5032" />
			<DO name="Ind087" type="SPS_5032" />
			<DO name="Ind088" type="SPS_5032" />
			<DO name="Ind089" type="SPS_5032" />
			<DO name="Ind090" type="SPS_5032" />
			<DO name="Ind091" type="SPS_5032" />
			<DO name="Ind092" type="SPS_5032" />
			<DO name="Ind093" type="SPS_5032" />
			<DO name="Ind094" type="SPS_5032" />
			<DO name="Ind095" type="SPS_5032" />
			<DO name="Ind096" type="SPS_5032" />
			<DO name="Ind097" type="SPS_5032" />
			<DO name="Ind098" type="SPS_5032" />
			<DO name="Ind099" type="SPS_5032" />
			<DO name="Ind100" type="SPS_5032" />
			<DO name="Ind101" type="SPS_5032" />
			<DO name="Ind102" type="SPS_5032" />
			<DO name="Ind103" type="SPS_5032" />
			<DO name="Ind104" type="SPS_5032" />
			<DO name="Ind105" type="SPS_5032" />
			<DO name="Ind106" type="SPS_5032" />
			<DO name="Ind107" type="SPS_5032" />
			<DO name="Ind108" type="SPS_5032" />
			<DO name="Ind109" type="SPS_5032" />
			<DO name="Ind110" type="SPS_5032" />
			<DO name="Ind111" type="SPS_5032" />
			<DO name="Ind112" type="SPS_5032" />
			<DO name="Ind113" type="SPS_5032" />
			<DO name="Ind114" type="SPS_5032" />
			<DO name="Ind115" type="SPS_5032" />
			<DO name="Ind116" type="SPS_5032" />
			<DO name="Ind117" type="SPS_5032" />
			<DO name="Ind118" type="SPS_5032" />
			<DO name="Ind119" type="SPS_5032" />
			<DO name="Ind120" type="SPS_5032" />
			<DO name="Ind121" type="SPS_5032" />
			<DO name="Ind122" type="SPS_5032" />
			<DO name="Ind123" type="SPS_5032" />
			<DO name="Ind124" type="SPS_5032" />
			<DO name="Ind125" type="SPS_5032" />
			<DO name="Ind126" type="SPS_5032" />
			<DO name="Ind127" type="SPS_5032" />
			<DO name="Ind128" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="GGIO_BS09" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Ind01" type="SPS_5032" />
			<DO name="Ind02" type="SPS_5032" />
			<DO name="Ind03" type="SPS_5032" />
			<DO name="Ind04" type="SPS_5032" />
			<DO name="Ind05" type="SPS_5032" />
			<DO name="Ind06" type="SPS_5032" />
			<DO name="Ind07" type="SPS_5032" />
			<DO name="Ind08" type="SPS_5032" />
			<DO name="Ind09" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="GGIO_BS05" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="Ind01" type="SPS_5032" />
			<DO name="Ind02" type="SPS_5032" />
			<DO name="Ind03" type="SPS_5032" />
			<DO name="Ind04" type="SPS_5032" />
			<DO name="Ind05" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="GGIO_AS16" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="IntIn01" type="INS_0" />
			<DO name="IntIn02" type="INS_0" />
			<DO name="IntIn03" type="INS_0" />
			<DO name="IntIn04" type="INS_0" />
			<DO name="IntIn05" type="INS_0" />
			<DO name="IntIn06" type="INS_0" />
			<DO name="IntIn07" type="INS_0" />
			<DO name="IntIn08" type="INS_0" />
			<DO name="IntIn09" type="INS_0" />
			<DO name="IntIn10" type="INS_0" />
			<DO name="IntIn11" type="INS_0" />
			<DO name="IntIn12" type="INS_0" />
			<DO name="IntIn13" type="INS_0" />
			<DO name="IntIn14" type="INS_0" />
			<DO name="IntIn15" type="INS_0" />
			<DO name="IntIn16" type="INS_0" />
		</LNodeType>
		<LNodeType id="GGIO_AS64" lnClass="GGIO">
			<DO name="Mod" type="modINC" />
			<DO name="Beh" type="behINS" />
			<DO name="Health" type="healthINS" />
			<DO name="NamPlt" type="LPL_0" />
			<DO name="AnIn01" type="analogMV_5_2" />
			<DO name="AnIn02" type="analogMV_5_2" />
			<DO name="AnIn03" type="analogMV_5_2" />
			<DO name="AnIn04" type="analogMV_5_2" />
			<DO name="AnIn05" type="analogMV_5_2" />
			<DO name="AnIn06" type="analogMV_5_2" />
			<DO name="AnIn07" type="analogMV_5_2" />
			<DO name="AnIn08" type="analogMV_5_2" />
			<DO name="AnIn09" type="analogMV_5_2" />
			<DO name="AnIn10" type="analogMV_5_2" />
			<DO name="AnIn11" type="analogMV_5_2" />
			<DO name="AnIn12" type="analogMV_5_2" />
			<DO name="AnIn13" type="analogMV_5_2" />
			<DO name="AnIn14" type="analogMV_5_2" />
			<DO name="AnIn15" type="analogMV_5_2" />
			<DO name="AnIn16" type="analogMV_5_2" />
			<DO name="AnIn17" type="analogMV_5_2" />
			<DO name="AnIn18" type="analogMV_5_2" />
			<DO name="AnIn19" type="analogMV_5_2" />
			<DO name="AnIn20" type="analogMV_5_2" />
			<DO name="AnIn21" type="analogMV_5_2" />
			<DO name="AnIn22" type="analogMV_5_2" />
			<DO name="AnIn23" type="analogMV_5_2" />
			<DO name="AnIn24" type="analogMV_5_2" />
			<DO name="AnIn25" type="analogMV_5_2" />
			<DO name="AnIn26" type="analogMV_5_2" />
			<DO name="AnIn27" type="analogMV_5_2" />
			<DO name="AnIn28" type="analogMV_5_2" />
			<DO name="AnIn29" type="analogMV_5_2" />
			<DO name="AnIn30" type="analogMV_5_2" />
			<DO name="AnIn31" type="analogMV_5_2" />
			<DO name="AnIn32" type="analogMV_5_2" />
			<DO name="AnIn33" type="analogMV_5_2" />
			<DO name="AnIn34" type="analogMV_5_2" />
			<DO name="AnIn35" type="analogMV_5_2" />
			<DO name="AnIn36" type="analogMV_5_2" />
			<DO name="AnIn37" type="analogMV_5_2" />
			<DO name="AnIn38" type="analogMV_5_2" />
			<DO name="AnIn39" type="analogMV_5_2" />
			<DO name="AnIn40" type="analogMV_5_2" />
			<DO name="AnIn41" type="analogMV_5_2" />
			<DO name="AnIn42" type="analogMV_5_2" />
			<DO name="AnIn43" type="analogMV_5_2" />
			<DO name="AnIn44" type="analogMV_5_2" />
			<DO name="AnIn45" type="analogMV_5_2" />
			<DO name="AnIn46" type="analogMV_5_2" />
			<DO name="AnIn47" type="analogMV_5_2" />
			<DO name="AnIn48" type="analogMV_5_2" />
			<DO name="AnIn49" type="analogMV_5_2" />
			<DO name="AnIn50" type="analogMV_5_2" />
			<DO name="AnIn51" type="analogMV_5_2" />
			<DO name="AnIn52" type="analogMV_5_2" />
			<DO name="AnIn53" type="analogMV_5_2" />
			<DO name="AnIn54" type="analogMV_5_2" />
			<DO name="AnIn55" type="analogMV_5_2" />
			<DO name="AnIn56" type="analogMV_5_2" />
			<DO name="AnIn57" type="analogMV_5_2" />
			<DO name="AnIn58" type="analogMV_5_2" />
			<DO name="AnIn59" type="analogMV_5_2" />
			<DO name="AnIn60" type="analogMV_5_2" />
			<DO name="AnIn61" type="analogMV_5_2" />
			<DO name="AnIn62" type="analogMV_5_2" />
			<DO name="AnIn63" type="analogMV_5_2" />
			<DO name="AnIn64" type="analogMV_5_2" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.80.01_V09.80.01" />
			<DO name="GrRef" type="SIPROTEC5_DOType_ORG_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="In" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="OutSPS" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PoleOpenA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpModeRBRF" type="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_Trip_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
			<DO name="Tr" type="ACT_0_2" />
			<DO name="Op" type="ACT_0_2" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.80.01_V09.80.01" />
			<DO name="TrpBbpDiff" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TrpBbpBFP" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TrpBbpExt" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ResetTrip" type="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V09.80.01_V09.80.01" />
			<DO name="TrA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TrB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TrC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TrN" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_3pol_Ctl" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Loc" type="SPS_5032" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="EEName" type="SIPROTEC5_DOType_DPL_ENamPlt_V09.80.01_V09.80.01" />
			<DO name="OpCnt" type="INS_0" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.80.01_V09.80.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.80.01_V09.80.01" />
			<DO name="SetOpCnt" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SetSwASumA" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SetSwASumB" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SetSwASumC" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SetOpnHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SetOpHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Rdy" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TripRelViaBi" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpCBToStr" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AlmSupp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DefTr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SumSwARsA" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SumSwARsB" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SumSwARsC" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwANeut" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwVphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwVphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwVphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CBOpnHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AnnBrkVal" type="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BbpBlockDO" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="NoTrpRelBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="XCBR1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_ManualClose" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="Input" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Detected" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ActionTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CbOpDrpDel" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ResetLed" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="ResetIn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ResetCtl" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
			<DO name="ClsTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="VAdpFact" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AdpAngDeg" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CSWI" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Loc" type="SPS_5032" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.80.01_V09.80.01" />
			<DO name="LocKey" type="SPS_5032" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V09.80.01_V09.80.01" />
			<DO name="SwAuthChk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="NomEqActl" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DblActBlk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkByProt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OwnSwAuth" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CILO" lnClass="CILO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
			<DO name="EnaOpn" type="SPS_5032" />
			<DO name="EnaCls" type="SPS_5032" />
			<DO name="EnaOpnFix" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="EnaClsFix" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_CBT_3pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="StrTst3p" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
			<DO name="TstExec" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstExec_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TstTr" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstTr_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TstCls" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCls_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TstCnc" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCnc_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_Trip_3pol_1" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
			<DO name="Tr" type="ACT_0_2" />
			<DO name="Op" type="ACT_0_2" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.80.01_V09.80.01" />
			<DO name="TrpBbpDiff" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TrpBbpBFP" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TrpBbpExt" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ResetTrip" type="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_3pol_Ctl_1" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Loc" type="SPS_5032" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="EEName" type="SIPROTEC5_DOType_DPL_ENamPlt_V09.80.01_V09.80.01" />
			<DO name="OpCnt" type="INS_0" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.80.01_V09.80.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.80.01_V09.80.01" />
			<DO name="SetOpCnt" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SetSwASumA" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SetSwASumB" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SetSwASumC" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SetOpnHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SetOpHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Rdy" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TripRelViaBi" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpCBToStr" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AlmSupp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DefTr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SumSwARsA" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SumSwARsB" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SumSwARsC" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwANeut" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwVphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwVphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwVphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CBOpnHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AnnBrkVal" type="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BbpBlockDO" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="NoTrpRelBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RBRF_Adv_3pol" lnClass="RBRF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Str" type="ACD_0_2" />
			<DO name="OpEx" type="ACT_0_2" />
			<DO name="OpIn" type="ACT_0_2" />
			<DO name="TPTrTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="ThreshEF" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Init3p" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BFRelease" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CBFaulty" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Initdef3p" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="RelCBdef3p" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpCBdef3p" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BFInitNR" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AuxCritNR" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ImmOp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CBFailPole" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DlyByInvMV" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrValPh" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrValEF" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CBAuxCrit" type="SIPROTEC5_DOType_ENG_TextList_RBRF_CBAuxCrit3P_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DropOut" type="SIPROTEC5_DOType_ENG_TextList_RBRF_DropOut_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrHldIn" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrHldExt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BIStart" type="SIPROTEC5_DOType_ENG_TextList_RBRF_BIStart_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ReTripMod" type="SIPROTEC5_DOType_ENG_TextList_RBRF_RetripMode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TPFailTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SupTimeRel" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PCheck3I0" type="SIPROTEC5_DOType_ENG_TextList_RBRF_Plausibility_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PCheck3I2" type="SIPROTEC5_DOType_ENG_TextList_RBRF_Plausibility_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrVal3I0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrVal3I2" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BIMoniSt" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BIMoniRel" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="IntActDBBP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ImmedDrop" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LatchedBI" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RSYN" lnClass="RSYN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Rel" type="SPS_5032" />
			<DO name="DifVClc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="DifHzClc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="DifAngClc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="V1Clc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="Hz1Clc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="V2Clc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="Hz2Clc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="DifHzLFO" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DfDtClc" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MultiSel" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AdpAngDeg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="BlockVSel" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSYN_SynCheck" lnClass="RSYN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Rel" type="SPS_5032" />
			<DO name="VInd" type="SPS_5032" />
			<DO name="AngInd" type="SPS_5032" />
			<DO name="HzInd" type="SPS_5032" />
			<DO name="SynPrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="TotTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.80.01_V09.80.01" />
			<DO name="Sel" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkRel" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SynReq" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrSynPrc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StopSynPrc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="V1HiV2LoIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="V1LoV2HiIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="V1LoV2LoIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DirectCO" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InProgress" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SynDet" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="V1HiV2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="V1LoV2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="V1LoV2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Hz1Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Hz1Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Hz2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Hz2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DfdtHi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="V1Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="V1Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="V2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="V2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="V1LV2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="V2LV1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Hz1LHz2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Hz2LHz1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Ang1LAng2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Ang2LAng1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SetErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="VAdpFact" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="DeaLinMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DeaBusMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DeaLiBuMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DirCmd" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DeaModTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MinVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="MaxVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="DeadVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LiveVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SynMod" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DifVPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="DifVNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="DifHzPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="DifHzNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="DifAngPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="DifAngNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="ContinSup" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SynReq1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_STCS_2BI_3pol" lnClass="ZAXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="TripRelay" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BrkRelay" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ColAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AlmDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CfgErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="ChLiv" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_RSTP" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="ChLiv" type="SPS_5032" />
			<DO name="RedChLiv" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal" lnClass="SIED">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="TestMod" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_1" lnClass="SIED">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="FailDiagDS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_2" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="LosVDCDS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_3" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="OpCls0" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpEx86" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Init3p" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_4" lnClass="SCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="ColAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_5" lnClass="LTMS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="TmSynErr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_6" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="ColAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpEx86" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="RxPos" type="SIPROTEC5_DOType_ComProxy_DPS_V09.80.01_V09.80.01" />
			<DO name="RxPos1" type="SIPROTEC5_DOType_ComProxy_DPS_V09.80.01_V09.80.01" />
			<DO name="OPEX1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RECORDING" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CtdValType" type="SIPROTEC5_DOType_ENG_TextList_CtdValType_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CRevYear" type="SIPROTEC5_DOType_ENG_TextList_CRevYear_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_GroundFaultLog" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="GflNum" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="GflFull" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RECORDER" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RDRE_DEF" lnClass="RDRE">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
			<DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.80.01_V09.80.01" />
			<DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.80.01_V09.80.01" />
			<DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.80.01_V09.80.01" />
			<DO name="RcdMade" type="SPS_5032" />
			<DO name="FltNum" type="INS_0" />
			<DO name="RcdStr" type="SPS_5032" />
			<DO name="PreTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.80.01_V09.80.01" />
			<DO name="PstTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.80.01_V09.80.01" />
			<DO name="StrExt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ManTrg" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="RcdStart" type="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="RcdStore" type="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MaxTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ManTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SmpRate" type="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CalcINChl" type="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CalcVNChl" type="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="FltLogFull" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_mag_V09.80.01_V09.80.01" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.80.01_V09.80.01" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.80.01_V09.80.01" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Vneut" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Aneut" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ANparLn" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AstarPt" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="TotW" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="TotVAr" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="TotVA" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="TotPF" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="Hz" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="W" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.80.01_V09.80.01" />
			<DO name="VAr" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.80.01_V09.80.01" />
			<DO name="VA" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.80.01_V09.80.01" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_V09.80.01_V09.80.01" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V09.80.01_V09.80.01" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V09.80.01_V09.80.01" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="VneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="VxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="VsynxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ANparLnC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AstarPtC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="VneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Vseq0" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" lnClass="MSQI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="SeqA" type="SIPROTEC5_DOType_SEQ_V09.80.01_V09.80.01" />
			<DO name="SeqV" type="SIPROTEC5_DOType_SEQ_V09.80.01_V09.80.01" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LLN0_Application" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.80.01_V09.80.01" />
			<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.80.01_V09.80.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.80.01_V09.80.01" />
			<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ProtOnOff" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.80.01_V09.80.01" />
			<DO name="FnctLO" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
			<DO name="LedTstStrt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="FloOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="FloOff" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SGChoiceB1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SGChoiceB2" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SGChoiceB3" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LightOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BOBlocked" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="HealthDev" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="FloCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="FloState" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AcqBlkAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SubstAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ActiveSG" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="FunInTest" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ResCmpFmt" type="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ShowLckCnd" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAuthBlink" type="SIPROTEC5_DOType_ENG_TextList_Switching_Auth_Mode_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="EnTestMod" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="RelBoOnTst" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ResvTms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V09.80.01_V09.80.01" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="Proxy" type="SPS_5032" />
			<DO name="PwrUp" type="SPS_5032" />
			<DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.80.01_V09.80.01" />
			<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="GoStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SvStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LifeCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BatFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ClkFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ErrMeasT" type="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ErrComp" type="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ErrOffset" type="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DigsiAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SimuMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CommMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ErrMemory" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AuxPwrFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SeuHappened" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PSModFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PSModOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OsopNotCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PSAuxPwrFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PSAuxPwrOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PSModFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PSAuxFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Logon" type="SIPROTEC5_DOType_ENS_Login_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CybSecEvt" type="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MsgLost" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ChtBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="FlshDskHth" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CALH_Application" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="GrAlm" type="SPS_5032" />
			<DO name="GrWrn" type="SPS_5032" />
			<DO name="GrInd" type="SPS_5032" />
			<DO name="GrIndIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="GrWrnIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="GrAlmIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTIM_Application" lnClass="LTIM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="TmDT" type="SPS_5032" />
			<DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V09.80.01_V09.80.01" />
			<DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V09.80.01_V09.80.01" />
			<DO name="TmChgDT" type="SIPROTEC5_DOType_TSG_V09.80.01_V09.80.01" />
			<DO name="TmChgST" type="SIPROTEC5_DOType_TSG_V09.80.01_V09.80.01" />
			<DO name="ClkSetMan" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TmOfsDT" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DateFormat" type="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTMS_Application" lnClass="LTMS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="TmSrc" type="SIPROTEC5_DOType_VSS_V09.80.01_V09.80.01" />
			<DO name="TmSrcTyp" type="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.80.01_V09.80.01" />
			<DO name="TmChSt1" type="SPS_5032" />
			<DO name="TmChSt2" type="SPS_5032" />
			<DO name="TmSynErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LeapSecond" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Sync" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="FltTmSyn" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TmSrc1Std" type="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TmSrc1Port" type="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TmSrc1Ch" type="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TmSrc2Std" type="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TmSrc2Port" type="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TmSrc2Ch" type="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TmZnTmSrc1" type="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TmZnTmSrc2" type="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="GenTrk" type="SIPROTEC5_DOType_CST_V09.80.01_V09.80.01" />
			<DO name="SgcbTrk" type="SIPROTEC5_DOType_STS_V09.80.01_V09.80.01" />
			<DO name="UrcbTrk" type="SIPROTEC5_DOType_UTS_V09.80.01_V09.80.01" />
			<DO name="BrcbTrk" type="SIPROTEC5_DOType_BTS_V09.80.01_V09.80.01" />
			<DO name="SpcTrk" type="SIPROTEC5_DOType_CTS_BOOLEAN_V09.80.01_V09.80.01" />
			<DO name="DpcTrk" type="SIPROTEC5_DOType_CTS_BOOLEAN_V09.80.01_V09.80.01" />
			<DO name="IncTrk" type="SIPROTEC5_DOType_CTS_INT32_V09.80.01_V09.80.01" />
			<DO name="EncTrk1" type="SIPROTEC5_DOType_CTS_ENUM_Behavior_V09.80.01_V09.80.01" />
			<DO name="EncTrk2" type="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnBlockedTestTestBlocked_V09.80.01_V09.80.01" />
			<DO name="EncTrk3" type="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnOff_V09.80.01_V09.80.01" />
			<DO name="ApcFTrk" type="SIPROTEC5_DOType_CTS_Analog_V09.80.01_V09.80.01" />
			<DO name="BscTrk" type="SIPROTEC5_DOType_CTS_TCMD_V09.80.01_V09.80.01" />
			<DO name="IscTrk" type="SIPROTEC5_DOType_CTS_INT8_V09.80.01_V09.80.01" />
			<DO name="BacTrk" type="SIPROTEC5_DOType_CTS_TCMD_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="PhaseRev" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InvPhases" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PhsSeq" type="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PhRevABC" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PhRevACB" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB_FreqTrGroupStatic" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="FreqGrpInd" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="FOutOfRg" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="FSystem" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="FTrack" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="CtrlIn" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.80.01_V09.80.01" />
			<DO name="DisSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DisReset" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InvPhABCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InvPhBCCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InvPhACCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StateBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StateCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTConnect" type="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTSPInDir" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CtInvPol" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ARtgSec" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AMeasRange" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AInternTyp" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ARtgSecIN" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AMeasRgIN" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AIntTypIN" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AMeasRgIN2" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AIntTypIN2" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="KToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ErrKToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ErrRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MUDisActTr" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MUDisTr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TCTR" lnClass="TCTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="AmpSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.80.01_V09.80.01" />
			<DO name="Trp" type="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.80.01_V09.80.01" />
			<DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.80.01_V09.80.01" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.80.01_V09.80.01" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.80.01_V09.80.01" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SBWS_BW_Tr" lnClass="SBWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="ResetBWCtrl" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.80.01_V09.80.01" />
			<DO name="ResetBW" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="RealResetBW" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PhABWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PhBBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PhCBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PhABW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PhBBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PhCBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BrokenWire" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkMod" type="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSYM_CurBalSV" lnClass="SSYM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.80.01_V09.80.01" />
			<DO name="BalLimit" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BalFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" lnClass="SPSQ">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.80.01_V09.80.01" />
			<DO name="RlsThrshld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSUM_SlowCurSumSV" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.80.01_V09.80.01" />
			<DO name="SumAFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SumAThrld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SADC_FastCurSumSV" lnClass="SADC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_FB_SVStatus" lnClass="SSVS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_1ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="PhCurrent" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ARtgSec" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AMeasRange" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AInternTyp" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTInDirObj" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CtInvPol" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="VTConnect" type="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InvPhABVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InvPhBCVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InvPhACVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TVTR" lnClass="TVTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="VolSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.80.01_V09.80.01" />
			<DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.80.01_V09.80.01" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.80.01_V09.80.01" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" lnClass="SPSQ">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSUM_VolSumSV" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.80.01_V09.80.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM_SMCB" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="VtcMCB1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ProtDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MCB1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_1ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="PhVoltage" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM_SMCB_1" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="MCB" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ProtDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MCB3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MCB2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" lnClass="YPTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_internal_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="VARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PQSign" type="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Starpoint" type="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_without_ptcoil_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="WindConfig" type="SIPROTEC5_DOType_ENG_TextList_WindConfig_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="VecGrpExt" type="SIPROTEC5_DOType_ENG_TextList_VectorGroup_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PhaseShift" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SideNumber" type="SIPROTEC5_DOType_ENG_TextList_TrafoSide_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BasicPos" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DeltaU" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TcSideType" type="SIPROTEC5_DOType_ENG_TextList_TcSideType_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
			<DO name="Op" type="ACT_2" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SBWS_BW_confirm" lnClass="SBWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" lnClass="ROPA">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" lnClass="RSSR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="DisCntrOpn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwitchOn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
			<DO name="Op" type="ACT_2" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_and_PhaseRouting_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI_1ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
			<DO name="Op" type="ACT_0_2" />
			<DO name="Str" type="ACD_0_2" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_UVP_3ph_3pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="ASupRel" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ASupFulfil" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ASupCtrl" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ASupStrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StabCnt" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
			<DO name="Op" type="ACT_0_2" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_and_PhaseRouting_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTUV" lnClass="PTUV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_and_PhaseRouting_V09.80.01_V09.80.01" />
			<DO name="Op" type="ACT_0_2" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrAB" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrBC" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrCA" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkVMeasLs" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MeasSelect" type="SIPROTEC5_DOType_ENG_TextList_PhGnd_PhPh_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrMode" type="SIPROTEC5_DOType_ENG_TextList_StartMode_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="EnaStrDlTm" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DrpoutRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOV" lnClass="PTOV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_and_PhaseRouting_V09.80.01_V09.80.01" />
			<DO name="Op" type="ACT_0_2" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrAB" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrBC" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrCA" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MeasSelect" type="SIPROTEC5_DOType_ENG_TextList_PhGnd_PhPh_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrMode" type="SIPROTEC5_DOType_ENG_TextList_StartMode_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DrpoutRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Str" type="ACD_0_2" />
			<DO name="Op" type="ACT_0_2" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SecHGndDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_Gnd_IOCP_Bas" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Str" type="ACD_0_2" />
			<DO name="Op" type="ACT_0_2" />
			<DO name="TmACrv" type="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V09.80.01_V09.80.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="TmMult" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="TypRsCrv" type="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DskRng" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SecHGndDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_FQP_A" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="BlkV" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrDrpDiff" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOF" lnClass="PTOF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Str" type="ACD_0_2" />
			<DO name="Op" type="ACT_0_2" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTUF" lnClass="PTUF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Str" type="ACD_0_2" />
			<DO name="Op" type="ACT_0_2" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_and_PhaseRouting_V09.80.01_V09.80.01" />
			<DO name="Op" type="ACT_0_2" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol_Bas" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_and_PhaseRouting_V09.80.01_V09.80.01" />
			<DO name="Op" type="ACT_0_2" />
			<DO name="TmACrv" type="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V09.80.01_V09.80.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="TmMult" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="TypRsCrv" type="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DskRng" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ChartSetting_SPG" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Setting" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Val" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ChartSetting_SPG_1" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Setting" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Val" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PHAR" lnClass="PHAR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Irs2HaDetA" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Irs2HaDetB" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Irs2HaDetC" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="IrsCWADet" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="IrsCrsBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CrossBlk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrVal2Ha" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrValAMax" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkIrshCWA" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkIrsh2Ha" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CrossBlkTm" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TrFltRec" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_REF" lnClass="PDIF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
			<DO name="Str" type="ACD_0_2" />
			<DO name="Op" type="ACT_0_2" />
			<DO name="BlkFct" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkDirDet" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="REFD" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="REFS" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="REFDOp" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="REFSOp" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DifAClc1ph" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="RstA1ph" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ChrSlp" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS1M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS1M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS1M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS1M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS2M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS2M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS2M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS2M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS3M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS3M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS3M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS3M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS4M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS4M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS4M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS4M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS5M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS5M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS5M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS5M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRat1ph" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS1M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS1M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS1M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS1M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS2M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS2M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS2M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS2M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS3M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS3M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS3M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS3M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS4M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS4M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS4M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS4M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS5M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS5M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS5M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS5M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuId1ph" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SideRef" type="SIPROTEC5_DOType_ENG_TextList_TrafoSide_readOnly_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_OCP_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="ActEmgMod" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="EmgcyMod" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="EmgMod" type="SIPROTEC5_DOType_ENG_TextList_EmgMod_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_and_PhaseRouting_V09.80.01_V09.80.01" />
			<DO name="Op" type="ACT_2" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.80.01_V09.80.01" />
			<DO name="RsDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="StrDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ActDynSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DySgRc1CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DySgRc2CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DySgRc3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DySgRG3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DySgCLPAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DynSgBIAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DynBlkStr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="I0ElimIph" type="SIPROTEC5_DOType_WYE_ABC_mag_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OnePoleOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="EnblDynSet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="I0Elim" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DrpoutRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DynStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DynSetRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkStgRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrValRc1C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpDlTmRc1C" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DynSetRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkStgRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrValRc2C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpDlTmRc2C" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DynSetRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkStgRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrValRc3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpDlTmRc3C" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DynStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrVaRcG3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpDlTRcG3C" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DynSetCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkStgCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrValCLP" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpDlTmCLP" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DynSetBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkStgBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrValBI" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpDlTmBI" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpDlMode" type="SIPROTEC5_DOType_ENG_TextList_OpDlMode_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_and_PhaseRouting_V09.80.01_V09.80.01" />
			<DO name="Op" type="ACT_2" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="TmMult" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="TypRsCrv" type="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="StrDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ActDynSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DySgRc1CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DySgRc2CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DySgRc3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DySgRG3CAc" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DySgCLPAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DynSgBIAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DynBlkStr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DskRng" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="I0ElimIph" type="SIPROTEC5_DOType_WYE_ABC_mag_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OnePoleOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="EnblDynSet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="I0Elim" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DynStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkStRcONR" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DynSetRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkStgRc1C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrValRc1C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TmMultRc1C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DynSetRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkStgRc2C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrValRc2C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TmMultRc2C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DynSetRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkStgRc3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrValRc3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TmMultRc3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DynStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkStRcG3C" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrVaRcG3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TmMulRcG3C" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DynSetCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkStgCLP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrValCLP" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TmMultCLP" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DynSetBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkStgBI" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrValBI" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TmMultBI" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AddDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ChMinOpTm" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_TDIFF" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="DifAClc" type="SIPROTEC5_DOType_WYE_ABC_mag_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="RstA" type="SIPROTEC5_DOType_WYE_ABC_mag_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DiffOpA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DiffOpB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DiffOpC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="RestrOpA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="RestrOpB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="RestrOpC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AdAdjIna" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ProtMode" type="SIPROTEC5_DOType_ENG_TextList_TDiffProtMode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="WithInS1" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="WithInS2" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="WithInS3" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="WithInS4" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="WithInS5" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="WthInAutoS" type="SIPROTEC5_DOType_ENG_TextList_WithInAutoSide_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="WthInCompS" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="UsePos" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS1M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS1M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS1M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS1M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRat1phS1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS2M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS2M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS2M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS2M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRat1phS2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS3M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS3M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS3M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS3M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRat1phS3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS4M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS4M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS4M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS4M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRat1phS4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS5M1" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS5M2" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS5M3" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS5M4" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRat1phS5" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRat1ph" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS1M1N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS1M2N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS1M3N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS1M4N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRa1phS1N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS2M1N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS2M2N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS2M3N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS2M4N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRa1phS2N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS3M1N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS3M2N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS3M3N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS3M4N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRa1phS3N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS4M1N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS4M2N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS4M3N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS4M4N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRa1phS4N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS5M1N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS5M2N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS5M3N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRatS5M4N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRa1phS5N" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CTRat1phN" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS1M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS1M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS1M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS1M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuId1phS1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS2M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS2M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS2M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS2M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuId1phS2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS3M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS3M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS3M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS3M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuId1phS3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS4M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS4M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS4M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS4M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuId1phS4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS5M1" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS5M2" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS5M3" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuIdS5M4" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuId1phS5" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MuId1ph" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SideRef" type="SIPROTEC5_DOType_ENG_TextList_TrafoSide_readOnly_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DiffFctMod" type="SIPROTEC5_DOType_ENG_TextList_DiffFctMod_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SeriesRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="FctBlk" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Blk1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TDIFF_Restrained" lnClass="PDIF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_and_PhaseRouting_V09.80.01_V09.80.01" />
			<DO name="Op" type="ACT_2" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SlopeCh1" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="IntSctnCh1" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SlopeCh2" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="IntSctnCh2" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="IncCharStr" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrValStKl" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StKlFaktor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="KlDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DCKlFaktor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkIrsh2Ha" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrVal2Ha" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CrssBlkTm2" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkIrshCWA" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkIrsh3Ha" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrVal3Ha" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CrssBlkTm3" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkIrsh5Ha" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrVal5Ha" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CrssBlkTm5" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrValMnHa" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrValExtF" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ExtFltTm" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CrssBlkExt" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BwBlk" type="SIPROTEC5_DOType_ENG_TextList_BwBlkDiff_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MaxIdiffBlk" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="IrsBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Irs2HaDet" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ICrsBlk2Ha" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="IrsCWADet" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Irs3HaDet" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ICrsBlk3Ha" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Irs5HaDet" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ICrsBlk5Ha" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ExtFltStr" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ExtCrsBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Slope1Val" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StartChrR" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DCChrR" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CWAIntFlt" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TDIFF_FastUnrestrained" lnClass="PDIF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_and_PhaseRouting_V09.80.01_V09.80.01" />
			<DO name="Op" type="ACT_2" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_1ph_DOCP" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
			<DO name="Str" type="ACD_0_2" />
			<DO name="Op" type="ACT_0_2" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_V09.80.01_V09.80.01" />
			<DO name="BlkStg" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SecH1phDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_1ph_IOCP" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
			<DO name="Str" type="ACD_0_2" />
			<DO name="Op" type="ACT_0_2" />
			<DO name="TmACrv" type="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V09.80.01_V09.80.01" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="TmMult" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
			<DO name="TypRsCrv" type="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.80.01_V09.80.01" />
			<DO name="BlkStg" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DskRng" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SecH1phDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CALH_LGOS" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="GrAlm" type="SPS_5032" />
			<DO name="GrInd" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LGOS" lnClass="LGOS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="NdsCom" type="SPS_5032" />
			<DO name="St" type="SPS_5032" />
			<DO name="SimSt" type="SPS_5032" />
			<DO name="ConfRevNum" type="INS_0" />
			<DO name="RxConfRevNum" type="INS_0" />
			<DO name="GoCBRef" type="SIPROTEC5_DOType_ORG_external_V09.80.01_V09.80.01" />
			<DO name="DiagErr" type="SIPROTEC5_DOType_ENS_LGOS_DiagError_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_7" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="Op" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_FB0BehHealthForFG" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_1_2" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="OpCls0" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpEx86" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Init3p" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_4_2" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="ColAlm" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpEx86" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="RxPos" type="SIPROTEC5_DOType_ComProxy_DPS_V09.80.01_V09.80.01" />
			<DO name="RxPos1" type="SIPROTEC5_DOType_ComProxy_DPS_V09.80.01_V09.80.01" />
			<DO name="FailDiagDS" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_5_2" lnClass="SCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="EmgOpn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM_SMCB_1_2" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="MCB" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ProtDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MCB2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MCB3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XSWI_Ctl" lnClass="XSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Loc" type="SPS_5032" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="EEName" type="SIPROTEC5_DOType_DPL_ENamPlt_V09.80.01_V09.80.01" />
			<DO name="OpCnt" type="INS_0" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.80.01_V09.80.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
			<DO name="SwTyp" type="SIPROTEC5_DOType_ENS_SwitchType_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CILO_1" lnClass="CILO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
			<DO name="EnaOpn" type="SPS_5032" />
			<DO name="EnaCls" type="SPS_5032" />
			<DO name="CondB1B2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PermOp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_ManualClose_1" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CILO_2" lnClass="CILO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
			<DO name="EnaOpn" type="SPS_5032" />
			<DO name="EnaCls" type="SPS_5032" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_3pol_StatusOnly" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Loc" type="SPS_5032" />
			<DO name="OpCnt" type="INS_0" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_Pos_status_only_V09.80.01_V09.80.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_STCS_1BI_3pol" lnClass="ZAXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSYN_SynCheck_1" lnClass="RSYN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Rel" type="SPS_5032" />
			<DO name="VInd" type="SPS_5032" />
			<DO name="AngInd" type="SPS_5032" />
			<DO name="HzInd" type="SPS_5032" />
			<DO name="SynPrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_9" lnClass="SCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="LosVCD" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LosVAC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MotOvCur" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MotLos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LosVDCCls" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_10" lnClass="SCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="SprDisch" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_11" lnClass="SCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="LosVCD" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LosVCD2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_12" lnClass="SIMG">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="InsLevMin" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="InsBlk" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_13" lnClass="SIMG">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="InsLevMin" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_14" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="LosVDCTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_16" lnClass="SSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LosVCD" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LosVCA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="RemKey" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_17" lnClass="SSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LosVCD" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LosVCA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_18" lnClass="SSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="LosVDC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_19" lnClass="SPTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="MaxHPTmpTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MinTmpTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="HPTmpAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MinTmpAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_20" lnClass="SPTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="MinTmpAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MinTmpTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_21" lnClass="SPTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="GasInsTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_22" lnClass="SIML">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="MaxTmpTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="GasInsTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MaxTmpAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="GasInsAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_23" lnClass="CCGR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="FanMan" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="FanAuto" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="FanLoc" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="FanRem" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="FanOK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="FanDesc" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LosVCD" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ManualAuto" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_24" lnClass="YLTC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="PresTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PresAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_25" lnClass="YLTC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="PresTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_26" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="ColAlm1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ColAlm2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpEx86" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TestMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TestMode1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TestMode2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_27" lnClass="CILO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="Recls1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Recls2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch" lnClass="TGSN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CSWI_2" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Loc" type="SPS_5032" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.80.01_V09.80.01" />
			<DO name="LocKey" type="SPS_5032" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CILO_3" lnClass="CILO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
			<DO name="EnaOpn" type="SPS_5032" />
			<DO name="EnaCls" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_Trip_3pol_2" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
			<DO name="Tr" type="ACT_0_2" />
			<DO name="Op" type="ACT_0_2" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_3pol_Ctl_2" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Loc" type="SPS_5032" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="EEName" type="SIPROTEC5_DOType_DPL_ENamPlt_V09.80.01_V09.80.01" />
			<DO name="OpCnt" type="INS_0" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.80.01_V09.80.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.80.01_V09.80.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="KeyRem" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_ManualClose_2" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor_2" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_3pol_Ctl_1_2" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Loc" type="SPS_5032" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="EEName" type="SIPROTEC5_DOType_DPL_ENamPlt_V09.80.01_V09.80.01" />
			<DO name="OpCnt" type="INS_0" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.80.01_V09.80.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.80.01_V09.80.01" />
			<DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RSYN_2" lnClass="RSYN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Rel" type="SPS_5032" />
			<DO name="DifVClc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="DifHzClc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="DifAngClc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="V1Clc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="Hz1Clc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="V2Clc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="Hz2Clc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSYN_SynCheck_2" lnClass="RSYN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Rel" type="SPS_5032" />
			<DO name="VInd" type="SPS_5032" />
			<DO name="AngInd" type="SPS_5032" />
			<DO name="HzInd" type="SPS_5032" />
			<DO name="SynPrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.80.01_V09.80.01" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
			<DO name="V1LV2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="V2LV1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Hz1LHz2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Hz2LHz1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Ang1LAng2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Ang2LAng1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SynReq1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTMS_Application_2" lnClass="LTMS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="TmSrc" type="SIPROTEC5_DOType_VSS_V09.80.01_V09.80.01" />
			<DO name="TmSrcTyp" type="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.80.01_V09.80.01" />
			<DO name="TmChSt1" type="SPS_5032" />
			<DO name="TmChSt2" type="SPS_5032" />
			<DO name="TmSynErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_8" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="OpEx86" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpEx86FI" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="FailL2Sw01" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="FailL2Sw02" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LosVDCL2Sw01" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LosVDCL2Sw02" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LosVDCDS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Op86B1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_2_3" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="LosVDCDS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LosVCA1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LosVCA2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LosVCD2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LosVCA3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LosVCD" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LosVCD1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DwUp" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LosVCA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_3_3" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="LosVDCDS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_4_3" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="MCBCI" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MCBCI2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MotOvCur" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RDRE_DEF_2" lnClass="RDRE">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
			<DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.80.01_V09.80.01" />
			<DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.80.01_V09.80.01" />
			<DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.80.01_V09.80.01" />
			<DO name="RcdMade" type="SPS_5032" />
			<DO name="FltNum" type="INS_0" />
			<DO name="RcdStr" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres_2" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_mag_V09.80.01_V09.80.01" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.80.01_V09.80.01" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres_2" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres_2" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="TotW" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="TotVAr" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="TotVA" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="TotPF" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="Hz" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
			<DO name="W" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.80.01_V09.80.01" />
			<DO name="VAr" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.80.01_V09.80.01" />
			<DO name="VA" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres_2" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_V09.80.01_V09.80.01" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V09.80.01_V09.80.01" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres_2" lnClass="MSQI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="SeqA" type="SIPROTEC5_DOType_SEQ_V09.80.01_V09.80.01" />
			<DO name="SeqV" type="SIPROTEC5_DOType_SEQ_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LLN0_Application_2" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.80.01_V09.80.01" />
			<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.80.01_V09.80.01" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.80.01_V09.80.01" />
			<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPHD_2" lnClass="LPHD">
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V09.80.01_V09.80.01" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="Proxy" type="SPS_5032" />
			<DO name="PwrUp" type="SPS_5032" />
			<DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.80.01_V09.80.01" />
			<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="LifeCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CALH_Application_2" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="GrAlm" type="SPS_5032" />
			<DO name="GrWrn" type="SPS_5032" />
			<DO name="GrInd" type="SPS_5032" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTIM_Application_2" lnClass="LTIM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="TmDT" type="SPS_5032" />
			<DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V09.80.01_V09.80.01" />
			<DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V09.80.01_V09.80.01" />
			<DO name="TmChgDT" type="SIPROTEC5_DOType_TSG_V09.80.01_V09.80.01" />
			<DO name="TmChgST" type="SIPROTEC5_DOType_TSG_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM_SMCB_2" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="VTmcb" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MCB1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM_SMCB_1_3" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="VTmcb" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MCB3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MCB4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LGOS_2" lnClass="LGOS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="NdsCom" type="SPS_5032" />
			<DO name="St" type="SPS_5032" />
			<DO name="SimSt" type="SPS_5032" />
			<DO name="ConfRevNum" type="INS_0" />
			<DO name="RxConfRevNum" type="INS_0" />
			<DO name="GoCBRef" type="SIPROTEC5_DOType_ORG_external_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" lnClass="MMTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
			<DO name="SupWh" type="SIPROTEC5_DOType_BCR_V09.80.01_V09.80.01" />
			<DO name="SupVArh" type="SIPROTEC5_DOType_BCR_V09.80.01_V09.80.01" />
			<DO name="DmdWh" type="SIPROTEC5_DOType_BCR_V09.80.01_V09.80.01" />
			<DO name="DmdVArh" type="SIPROTEC5_DOType_BCR_V09.80.01_V09.80.01" />
			<DO name="SetSupWh" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SetSupVArh" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SetDmdWh" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SetDmdVArh" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="VARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_internal_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SysNeutPt" type="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="PQSign" type="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_OC_Group_Indication" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.80.01_V09.80.01" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABCN_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_3pol_Ctl_3" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Loc" type="SPS_5032" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="EEName" type="SIPROTEC5_DOType_DPL_ENamPlt_V09.80.01_V09.80.01" />
			<DO name="OpCnt" type="INS_0" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.80.01_V09.80.01" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.80.01_V09.80.01" />
			<DO name="SetOpCnt" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SetSwASumA" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SetSwASumB" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SetSwASumC" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SetOpnHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SetOpHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Rdy" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TripRelViaBi" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpCBToStr" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="TripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AlmSupp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="DefTr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SumSwARsA" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SumSwARsB" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SumSwARsC" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwAphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwANeut" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwVphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwVphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SwVphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="CBOpnHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="AnnBrkVal" type="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="BbpBlockDO" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="NoTrpRelBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Int9L6Q0" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Int9L7Q0" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_1_4" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="LifeCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="FailDiagDS" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="XCBR0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.80.01_V09.80.01" />
			<DO name="Init3p" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Init3p1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MCB" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_3_4" lnClass="GGIO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="OpCls0" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpCls" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpEx86BU1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="RsOpEx" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="OpEx86" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM_SMCB_3" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="VTmcb" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ProtDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MCB2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MCB3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM_SMCB_1_4" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
			<DO name="VTmcb" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="ProtDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="MCB3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ChartSetting_SPG_2" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
			<DO name="Setting" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="Val" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS6" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS7" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS8" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
			<DO name="SPS9" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
		</LNodeType>
		<DOType id="modENC_2" cdc="ENC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="ENS_behavior_5032" cdc="ENS">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST">
				<Val>1</Val>
			</DA>
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="ENS_health_5032" cdc="ENS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST">
				<Val>Ok</Val>
			</DA>
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="LPL_LN0_RTAC" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC">
				<Val>Schweitzer Engineering Laboratories, Inc.</Val>
			</DA>
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="configRev" bType="VisString255" fc="DC">
				<Val>1</Val>
			</DA>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2010</Val>
			</DA>
		</DOType>
		<DOType id="ENC_mode_direct_enhanced_5032" cdc="ENC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST">
				<Val>on</Val>
			</DA>
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>direct-with-enhanced-security</Val>
			</DA>
		</DOType>
		<DOType id="DPL_5032" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC">
				<Val>Schweitzer Engineering Laboratories, Inc.</Val>
			</DA>
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="serNum" bType="VisString255" fc="DC" />
			<DA name="model" bType="VisString255" fc="DC" />
			<DA name="location" bType="VisString255" fc="DC" />
			<DA name="name" bType="VisString64" fc="DC" />
		</DOType>
		<DOType id="SPS_5032" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="ENC_mode_direct_enhanced_5032_2" cdc="ENC">
			<DA name="Oper" bType="Struct" type="OperENC_mode" fc="CO" />
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST">
				<Val>on</Val>
			</DA>
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA name="operTimeout" bType="INT32U" fc="CF">
				<Val>2000</Val>
			</DA>
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
		</DOType>
		<DOType id="ENS_behavior_5032_3" cdc="ENS">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST">
				<Val>on</Val>
			</DA>
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="modINC" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
		</DOType>
		<DOType id="behINS" cdc="INS">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="healthINS" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="configRev" bType="VisString255" fc="DC" />
			<DA name="ldNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="DPL_1" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="LPL_0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="configRev" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="ACD_0" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirGeneral" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="d" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="ACT_0" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="d" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="ACD_DIF" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirGeneral" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsA" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsB" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsC" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirNeut" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
			<DA name="neg" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirNeg" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="ACT_DIF" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="neg" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="ACD_1" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirGeneral" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirNeut" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
			<DA name="neg" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirNeg" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="ACT_1" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="neg" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="ACT_PTRC" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="d" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="CMV_0" cdc="CMV">
			<DA name="instCVal" bType="Struct" type="Vector_0" fc="MX" />
			<DA name="cVal" bType="Struct" type="Vector_0" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Units_0" fc="CF" />
			<DA name="db" bType="INT32U" fc="CF" />
		</DOType>
		<DOType id="analogMV" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX" />
			<DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Units_0" fc="CF" />
			<DA name="db" bType="INT32U" fc="CF" />
		</DOType>
		<DOType id="DPC_direct_normal" cdc="DPC">
			<DA name="Oper" bType="Struct" type="Oper_b" fc="CO" />
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
		</DOType>
		<DOType id="INS_0" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="DPC_0" cdc="DPC">
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
		</DOType>
		<DOType id="SPC_1" cdc="SPC">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
		</DOType>
		<DOType id="CBOpCapINS" cdc="INS">
			<DA name="stVal" bType="Enum" type="CBOpCap" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="WYE_3" cdc="WYE">
			<SDO name="phsA" type="CMV_0" />
			<SDO name="phsB" type="CMV_0" />
			<SDO name="phsC" type="CMV_0" />
			<DA name="d" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="SEQ_0" cdc="SEQ">
			<SDO name="c1" type="CMV_0" />
			<SDO name="c2" type="CMV_0" />
			<SDO name="c3" type="CMV_0" />
			<DA name="seqT" bType="Enum" type="seqT" fc="MX" />
		</DOType>
		<DOType id="SPC_direct_normal" cdc="SPC">
			<DA name="Oper" bType="Struct" type="Oper_b" fc="CO" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF" />
		</DOType>
		<DOType id="ACD_DIF_3_2" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirGeneral" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsA" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsB" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsC" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="d" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="LPL_1_2_2_3" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="configRev" bType="VisString255" fc="DC" />
			<DA name="lnNs" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="analogMV_5" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX" />
			<DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Units_0_5" fc="CF" />
			<DA name="db" bType="INT32U" fc="CF" />
		</DOType>
		<DOType id="DELma_2" cdc="DEL">
			<SDO name="phsAB" type="CMV_0_3" />
			<SDO name="phsBC" type="CMV_0_3" />
			<SDO name="phsCA" type="CMV_0_3" />
			<DA name="d" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="CMV_0_3" cdc="CMV">
			<DA name="instCVal" bType="Struct" type="Vector_0" fc="MX" />
			<DA name="cVal" bType="Struct" type="Vector_0" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Units_0_5" fc="CF" />
			<DA name="db" bType="INT32U" fc="CF" />
		</DOType>
		<DOType id="WYE_3_3" cdc="WYE">
			<SDO name="phsA" type="CMV_0_3" />
			<SDO name="phsB" type="CMV_0_3" />
			<SDO name="phsC" type="CMV_0_3" />
			<DA name="d" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="SEQ_0_3" cdc="SEQ">
			<SDO name="c1" type="CMV_0_3" />
			<SDO name="c2" type="CMV_0_3" />
			<SDO name="c3" type="CMV_0_3" />
			<DA name="seqT" bType="Enum" type="seqT" fc="MX" />
		</DOType>
		<DOType id="modENC" cdc="ENC">
			<DA name="stVal" sAddr="datasrc=db:RELAY_EN" bType="Enum" type="Mod" dchg="true" fc="ST" esel:datasrc="db:RELAY_EN" />
			<DA name="q" sAddr="datasrc=db:RELAY_EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:RELAY_EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel" fc="CF" />
		</DOType>
		<DOType id="behENS" cdc="ENS">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:RELAY_EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:RELAY_EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="healthENS" cdc="ENS">
			<DA name="stVal" sAddr="datasrc=db:RELAY_EN" bType="Enum" type="Health" dchg="true" fc="ST" esel:datasrc="db:RELAY_EN" />
			<DA name="q" sAddr="datasrc=db:RELAY_EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:RELAY_EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="LPL_LN0_2" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SEL</Val>
			</DA>
			<DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="configRev" bType="VisString255" valKind="RO" fc="DC">
				<Val>1</Val>
			</DA>
			<DA name="ldNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="DPL_1_2" cdc="DPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SEL</Val>
			</DA>
		</DOType>
		<DOType id="SPS_0_2" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:RELAY_EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:RELAY_EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="LPL_0_2" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SEL</Val>
			</DA>
			<DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="configRev" bType="VisString255" valKind="RO" fc="DC">
				<Val>1</Val>
			</DA>
		</DOType>
		<DOType id="SPC_direct_normal_2" cdc="SPC">
			<DA name="Oper" bType="Struct" type="Oper_b_2" fc="CO" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" sAddr="datasrc=db:RELAY_EN" bType="Quality" qchg="true" fc="ST" esel:datasrc="db:RELAY_EN" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel" fc="CF" />
		</DOType>
		<DOType id="analogMV_2" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX" />
			<DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX" />
			<DA name="q" sAddr="datasrc=db:RELAY_EN" bType="Quality" qchg="true" fc="MX" esel:datasrc="db:RELAY_EN" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Units_0_2" fc="CF" />
			<DA name="db" bType="INT32U" valKind="RO" fc="CF" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="LPL_1_2" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SEL</Val>
			</DA>
			<DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="configRev" bType="VisString255" valKind="RO" fc="DC">
				<Val>1</Val>
			</DA>
			<DA name="lnNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="analogMV_0" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX" />
			<DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX" />
			<DA name="q" sAddr="datasrc=db:RELAY_EN" bType="Quality" qchg="true" fc="MX" esel:datasrc="db:RELAY_EN" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Units_0_2" fc="CF" />
			<DA name="db" bType="INT32U" valKind="RO" fc="CF" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="DPL_1_2_2" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="serNum" bType="VisString255" fc="DC" />
		</DOType>
		<DOType id="ACT_0_2" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="ACD_0_2" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirGeneral" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="ACT_2" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="analogMV_5_2" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX" />
			<DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Units_0_5_2" fc="CF" />
			<DA name="db" bType="INT32U" fc="CF" />
		</DOType>
		<DOType id="LPL_2" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC" />
			<DA name="swRev" bType="VisString255" fc="DC" />
			<DA name="d" bType="VisString255" fc="DC" />
			<DA name="configRev" bType="VisString255" fc="DC" />
			<DA name="lnNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="analogMV_1" cdc="MV">
			<DA name="instMag" bType="Struct" type="AnalogValue_0" fc="MX" />
			<DA name="mag" bType="Struct" type="AnalogValue_0" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Units_0_5_2" fc="CF" />
			<DA name="db" bType="INT32U" fc="CF" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="DEL_0" cdc="DEL">
			<SDO name="phsAB" type="CMV_0_3_2" />
			<SDO name="phsBC" type="CMV_0_3_2" />
			<SDO name="phsCA" type="CMV_0_3_2" />
		</DOType>
		<DOType id="CMV_0_3_2" cdc="CMV">
			<DA name="instCVal" bType="Struct" type="Vector_0" fc="MX" />
			<DA name="cVal" bType="Struct" type="Vector_0" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Units_0_5_2" fc="CF" />
			<DA name="db" bType="INT32U" fc="CF" />
		</DOType>
		<DOType id="WYE_3_3_2" cdc="WYE">
			<SDO name="phsA" type="CMV_0_3_2" />
			<SDO name="phsB" type="CMV_0_3_2" />
			<SDO name="phsC" type="CMV_0_3_2" />
		</DOType>
		<DOType id="WYE_0" cdc="WYE">
			<SDO name="phsA" type="CMV_0_3_2" />
			<SDO name="phsB" type="CMV_0_3_2" />
			<SDO name="phsC" type="CMV_0_3_2" />
			<SDO name="neut" type="CMV_0_3_2" />
			<SDO name="res" type="CMV_0_3_2" />
		</DOType>
		<DOType id="WYE_2" cdc="WYE">
			<SDO name="phsA" type="CMV_1" />
			<SDO name="phsB" type="CMV_1" />
			<SDO name="phsC" type="CMV_1" />
		</DOType>
		<DOType id="CMV_1" cdc="CMV">
			<DA name="instCVal" bType="Struct" type="Vectormag_0" fc="MX" />
			<DA name="cVal" bType="Struct" type="Vectormag_0" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="Units_0_5_2" fc="CF" />
			<DA name="db" bType="INT32U" fc="CF" />
		</DOType>
		<DOType id="SEQ_0_3_2" cdc="SEQ">
			<SDO name="c1" type="CMV_0_3_2" />
			<SDO name="c2" type="CMV_0_3_2" />
			<SDO name="c3" type="CMV_0_3_2" />
			<DA name="seqT" bType="Enum" type="seqT" fc="MX" />
		</DOType>
		<DOType id="WYE_5" cdc="WYE">
			<SDO name="phsA" type="analogMV_5_2" />
			<SDO name="phsB" type="analogMV_5_2" />
			<SDO name="phsC" type="analogMV_5_2" />
			<SDO name="res" type="analogMV_5_2" />
			<SDO name="neut" type="analogMV_5_2" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="WYE_7" cdc="WYE">
			<SDO name="phsA" type="analogMV_5_2" />
			<SDO name="phsB" type="analogMV_5_2" />
			<SDO name="phsC" type="analogMV_5_2" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="WYE_4" cdc="WYE">
			<SDO name="phsA" type="CMV_1" />
			<SDO name="phsB" type="CMV_1" />
			<SDO name="phsC" type="CMV_1" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="WYE_6" cdc="WYE">
			<SDO name="phsA" type="analogMV_5_2" />
			<SDO name="phsB" type="analogMV_5_2" />
			<SDO name="phsC" type="analogMV_5_2" />
			<SDO name="res" type="analogMV_5_2" />
			<SDO name="neut" type="analogMV_5_2" />
			<SDO name="nseq" type="analogMV_5_2" />
			<DA name="cdcNs" bType="VisString255" fc="EX" />
			<DA name="cdcName" bType="VisString255" fc="EX" />
			<DA name="dataNs" bType="VisString255" fc="EX" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" cdc="ENC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST">
				<Val>on</Val>
			</DA>
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.80.01_V09.80.01" dchg="true" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.80.01_V09.80.01" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SIEMENS</Val>
			</DA>
			<DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="ldNs" bType="VisString255" valKind="RO" fc="EX" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ORG_V09.80.01_V09.80.01" cdc="ORG">
			<DA name="setSrcRef" bType="ObjRef" valKind="RO" dchg="true" fc="SP" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" cdc="ENC">
			<DA name="origin" bType="Struct" type="Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="Oper" bType="Struct" type="OperENC_mode" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SIEMENS</Val>
			</DA>
			<DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SIEMENS</Val>
			</DA>
			<DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ASG">
			<DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" fc="SE" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_OpModeRBRF_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" cdc="LPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
				<Val>SIEMENS</Val>
			</DA>
			<DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.80.01_V09.80.01" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirGeneral" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_ResetTrip_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPL_ENamPlt_V09.80.01_V09.80.01" cdc="DPL">
			<DA name="vendor" bType="VisString255" valKind="RO" valImport="true" fc="DC" />
			<DA name="hwRev" bType="VisString255" valKind="RO" valImport="true" fc="DC" />
			<DA name="swRev" bType="VisString255" valKind="RO" valImport="true" fc="DC" />
			<DA name="serNum" bType="VisString255" valKind="RO" valImport="true" fc="DC" />
			<DA name="model" bType="VisString255" valKind="RO" valImport="true" fc="DC" />
			<DA name="location" bType="VisString255" valKind="RO" valImport="true" fc="DC" />
			<DA name="name" bType="VisString64" valKind="RO" valImport="true" fc="DC" />
			<DA name="owner" bType="VisString255" valKind="RO" valImport="true" fc="DC" />
			<DA name="ePSName" bType="VisString255" valKind="RO" valImport="true" fc="DC" />
			<DA name="primeOper" bType="VisString255" valKind="RO" valImport="true" fc="DC" />
			<DA name="secondOper" bType="VisString255" valKind="RO" valImport="true" fc="DC" />
			<DA name="latitude" bType="FLOAT32" valKind="RO" valImport="true" fc="DC" />
			<DA name="longitude" bType="FLOAT32" valKind="RO" valImport="true" fc="DC" />
			<DA name="altitude" bType="FLOAT32" valKind="RO" valImport="true" fc="DC" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.80.01_V09.80.01" cdc="DPC">
			<DA name="origin" bType="Struct" type="Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Dbpos" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_XCBR_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.80.01_V09.80.01" dchg="true" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" cdc="SPC">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.80.01_V09.80.01" dchg="true" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_noFreeze_V09.80.01_V09.80.01" cdc="BCR">
			<DA name="actVal" bType="INT64" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="pulsQty" bType="FLOAT32" valKind="RO" dchg="true" fc="CF">
				<Val>1</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.80.01_V09.80.01" cdc="INC">
			<DA name="origin" bType="Struct" type="Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="INT32" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_INT32_V09.80.01_V09.80.01" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" cdc="APC">
			<DA name="origin" bType="Struct" type="Originator" fc="MX" />
			<DA name="ctlNum" bType="INT8U" fc="MX" />
			<DA name="mxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="MX" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="sboTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V09.80.01_V09.80.01" dchg="true" fc="CF">
				<Val>operate-once</Val>
			</DA>
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="operTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA name="SBO" bType="VisString129" fc="CO">
				<ProtNs>IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Analog_V09.80.01_V09.80.01" fc="CO" />
			<DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Analog_V09.80.01_V09.80.01" fc="CO" />
			<DA name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Analog_V09.80.01_V09.80.01" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_with_dataNs_V09.80.01_V09.80.01" cdc="BCR">
			<DA name="actVal" bType="INT64" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="pulsQty" bType="FLOAT32" valKind="RO" dchg="true" fc="CF">
				<Val>1</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" cdc="MV">
			<DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" fc="MX" />
			<DA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" dupd="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.80.01_V09.80.01" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_Always_WithTrip_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SE" />
			<DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.80.01_V09.80.01" cdc="SPC">
			<DA name="origin" bType="Struct" type="Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA name="Oper" bType="Struct" type="Oper_b_2" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.80.01_V09.80.01" cdc="DPC">
			<DA name="origin" bType="Struct" type="Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="ctlModel" dchg="true" fc="CF">
				<Val>status-only</Val>
			</DA>
			<DA name="sboTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="operTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="SBO" bType="VisString129" fc="CO">
				<ProtNs>IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="SBOw" bType="Struct" type="Oper_b_2" fc="CO" />
			<DA name="Oper" bType="Struct" type="Oper_b_2" fc="CO" />
			<DA name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V09.80.01_V09.80.01" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V09.80.01_V09.80.01" cdc="SPC">
			<DA name="origin" bType="Struct" type="Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="Oper" bType="Struct" type="Oper_b_2" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_No_Yes_Advanced_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_No_Yes_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.80.01_V09.80.01" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" valKind="RO" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SE" />
			<DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" cdc="VSG">
			<DA name="setVal" bType="VisString255" valKind="RO" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V09.80.01_V09.80.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingMode_V09.80.01_V09.80.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" cdc="SPC">
			<DA name="origin" bType="Struct" type="Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA name="operTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA name="Oper" bType="Struct" type="Oper_b_2" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstExec_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstExec_V09.80.01_V09.80.01" dupd="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstTr_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstTr_V09.80.01_V09.80.01" dupd="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstCls_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstCls_V09.80.01_V09.80.01" dupd="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstCnc_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstCnc_V09.80.01_V09.80.01" dupd="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_V09.80.01_V09.80.01" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SE" />
			<DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_with_dataNs_V09.80.01_V09.80.01" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirGeneral" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_Mode_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_CBAuxCrit3P_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_RBRF_CBAuxCrit3p_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_DropOut_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_RBRF_DropOut_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_BIStart_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_RBRF_BIStart_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_RetripMode_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_RBRF_RetripMode_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_Plausibility_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_RBRF_Plausibility_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.80.01_V09.80.01" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" cdc="MV">
			<DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" fc="MX" />
			<DA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" cdc="MV">
			<DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" fc="MX" />
			<DA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" cdc="ASG">
			<DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" fc="SE" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.80.01_V09.80.01" cdc="SPC">
			<DA name="origin" bType="Struct" type="Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="Oper" bType="Struct" type="Oper_b_2" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_On_Off_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ComProxy_DPS_V09.80.01_V09.80.01" cdc="DPS">
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_Test_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CtdValType_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_CtdValType_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CRevYear_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_CRevYear_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.80.01_V09.80.01" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.80.01_V09.80.01" cdc="SPC">
			<DA name="origin" bType="Struct" type="Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA name="operTimeout" bType="INT32U" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="Oper" bType="Struct" type="Oper_b_2" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_RcdStart_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_RcdStore_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_SmpRate_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_CalcINChannel_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_CalcVNChannel_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_mag_V09.80.01_V09.80.01" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" cdc="CMV">
			<DA name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.80.01_V09.80.01" fc="MX" />
			<DA name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.80.01_V09.80.01" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.80.01_V09.80.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ClcMth_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABC_mag_V09.80.01_V09.80.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_V09.80.01_V09.80.01" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" cdc="CMV">
			<DA name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.80.01_V09.80.01" fc="MX" />
			<DA name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.80.01_V09.80.01" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dbAng" bType="INT32U" dchg="true" fc="CF">
				<Val>333</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_V09.80.01_V09.80.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" cdc="CMV">
			<DA name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.80.01_V09.80.01" fc="MX" />
			<DA name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.80.01_V09.80.01" dchg="true" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="db" bType="INT32U" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="dbAng" bType="INT32U" dchg="true" fc="CF">
				<Val>333</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SEQ_V09.80.01_V09.80.01" cdc="SEQ">
			<SDO name="c1" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="c2" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="c3" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
			<DA name="seqT" bType="Enum" type="seqT" fc="MX" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.80.01_V09.80.01" cdc="ENC">
			<DA name="origin" bType="Struct" type="Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.80.01_V09.80.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V09.80.01_V09.80.01" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.80.01_V09.80.01" cdc="INS">
			<DA name="stVal" bType="INT32" dupd="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_ResCmpFmt_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Switching_Auth_Mode_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_Switching_Auth_Mode_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPL_V09.80.01_V09.80.01" cdc="DPL">
			<DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="model" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="location" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="owner" bType="VisString255" valKind="RO" fc="DC" />
			<DA name="d" bType="VisString255" valKind="RO" fc="DC" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_units_V09.80.01_V09.80.01" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrMeasT_V09.80.01_V09.80.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrComp_V09.80.01_V09.80.01" dupd="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrOffset_V09.80.01_V09.80.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Login_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_Login_V09.80.01_V09.80.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_Login_V09.80.01_V09.80.01" dupd="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_V09.80.01_V09.80.01" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SE" />
			<DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_edit_V09.80.01_V09.80.01" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SE" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_TSG_V09.80.01_V09.80.01" cdc="TSG">
			<DA name="setCal" bType="Struct" type="SIPROTEC5_DAType_CalendarTime_V09.80.01_V09.80.01" fc="SE" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ASG">
			<DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.80.01_V09.80.01" fc="SE" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_DateFormat_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSS_V09.80.01_V09.80.01" cdc="VSS">
			<DA name="stVal" bType="VisString255" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.80.01_V09.80.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_TmSrcTyp_V09.80.01_V09.80.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_TmSrcStd_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_Ports_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_TmSrcCh_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_TmZnTmSrc_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_CST_V09.80.01_V09.80.01" cdc="CST">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_STS_V09.80.01_V09.80.01" cdc="STS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="numOfSG" bType="INT8U" fc="SR" />
			<DA name="actSG" bType="INT8U" fc="SR" />
			<DA name="editSG" bType="INT8U" fc="SR" />
			<DA name="cnfEdit" bType="BOOLEAN" fc="SR" />
			<DA name="lActTm" bType="Timestamp" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_UTS_V09.80.01_V09.80.01" cdc="UTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="rptID" bType="VisString129" fc="SR" />
			<DA name="rptEna" bType="BOOLEAN" fc="SR" />
			<DA name="resv" bType="BOOLEAN" fc="SR" />
			<DA name="datSet" bType="ObjRef" fc="SR" />
			<DA name="confRev" bType="INT32U" fc="SR" />
			<DA name="optFlds" bType="OptFlds" fc="SR" />
			<DA name="bufTm" bType="INT32U" fc="SR" />
			<DA name="sqNum" bType="INT8U" fc="SR" />
			<DA name="trgOps" bType="TrgOps" fc="SR" />
			<DA name="intgPd" bType="INT32U" fc="SR" />
			<DA name="gi" bType="BOOLEAN" fc="SR" />
			<DA name="owner" bType="Octet64" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BTS_V09.80.01_V09.80.01" cdc="BTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="rptID" bType="VisString129" fc="SR" />
			<DA name="rptEna" bType="BOOLEAN" fc="SR" />
			<DA name="datSet" bType="ObjRef" fc="SR" />
			<DA name="confRev" bType="INT32U" fc="SR" />
			<DA name="optFlds" bType="OptFlds" fc="SR" />
			<DA name="bufTm" bType="INT32U" fc="SR" />
			<DA name="sqNum" bType="INT16U" fc="SR" />
			<DA name="trgOps" bType="TrgOps" fc="SR" />
			<DA name="intgPd" bType="INT32U" fc="SR" />
			<DA name="gi" bType="BOOLEAN" fc="SR" />
			<DA name="purgeBuf" bType="BOOLEAN" fc="SR" />
			<DA name="entryID" bType="EntryID" fc="SR" />
			<DA name="timeOfEntry" bType="EntryTime" fc="SR" />
			<DA name="resvTms" bType="INT16" fc="SR" />
			<DA name="owner" bType="Octet64" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_BOOLEAN_V09.80.01_V09.80.01" cdc="CTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="ctlVal" bType="BOOLEAN" fc="SR" />
			<DA name="origin" bType="Struct" type="Originator" fc="SR" />
			<DA name="ctlNum" bType="INT8U" fc="SR" />
			<DA name="T" bType="Timestamp" fc="SR" />
			<DA name="Test" bType="BOOLEAN" fc="SR" />
			<DA name="Check" bType="Check" fc="SR" />
			<DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_INT32_V09.80.01_V09.80.01" cdc="CTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="ctlVal" bType="INT32" fc="SR" />
			<DA name="origin" bType="Struct" type="Originator" fc="SR" />
			<DA name="ctlNum" bType="INT8U" fc="SR" />
			<DA name="T" bType="Timestamp" fc="SR" />
			<DA name="Test" bType="BOOLEAN" fc="SR" />
			<DA name="Check" bType="Check" fc="SR" />
			<DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_ENUM_Behavior_V09.80.01_V09.80.01" cdc="CTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="ctlVal" bType="Enum" type="Mod" fc="SR" />
			<DA name="origin" bType="Struct" type="Originator" fc="SR" />
			<DA name="ctlNum" bType="INT8U" fc="SR" />
			<DA name="T" bType="Timestamp" fc="SR" />
			<DA name="Test" bType="BOOLEAN" fc="SR" />
			<DA name="Check" bType="Check" fc="SR" />
			<DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnBlockedTestTestBlocked_V09.80.01_V09.80.01" cdc="CTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.80.01_V09.80.01" fc="SR" />
			<DA name="origin" bType="Struct" type="Originator" fc="SR" />
			<DA name="ctlNum" bType="INT8U" fc="SR" />
			<DA name="T" bType="Timestamp" fc="SR" />
			<DA name="Test" bType="BOOLEAN" fc="SR" />
			<DA name="Check" bType="Check" fc="SR" />
			<DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnOff_V09.80.01_V09.80.01" cdc="CTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.80.01_V09.80.01" fc="SR" />
			<DA name="origin" bType="Struct" type="Originator" fc="SR" />
			<DA name="ctlNum" bType="INT8U" fc="SR" />
			<DA name="T" bType="Timestamp" fc="SR" />
			<DA name="Test" bType="BOOLEAN" fc="SR" />
			<DA name="Check" bType="Check" fc="SR" />
			<DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_Analog_V09.80.01_V09.80.01" cdc="CTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="ctlVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" fc="SR" />
			<DA name="origin" bType="Struct" type="Originator" fc="SR" />
			<DA name="ctlNum" bType="INT8U" fc="SR" />
			<DA name="T" bType="Timestamp" fc="SR" />
			<DA name="Test" bType="BOOLEAN" fc="SR" />
			<DA name="Check" bType="Check" fc="SR" />
			<DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_TCMD_V09.80.01_V09.80.01" cdc="CTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="ctlVal" bType="Tcmd" fc="SR" />
			<DA name="origin" bType="Struct" type="Originator" fc="SR" />
			<DA name="ctlNum" bType="INT8U" fc="SR" />
			<DA name="T" bType="Timestamp" fc="SR" />
			<DA name="Test" bType="BOOLEAN" fc="SR" />
			<DA name="Check" bType="Check" fc="SR" />
			<DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CTS_INT8_V09.80.01_V09.80.01" cdc="CTS">
			<DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
			<DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
			<DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
			<DA name="originatorID" bType="Octet64" fc="SR" />
			<DA name="t" bType="Timestamp" fc="SR" />
			<DA name="ctlVal" bType="INT8" fc="SR" />
			<DA name="origin" bType="Struct" type="Originator" fc="SR" />
			<DA name="ctlNum" bType="INT8U" fc="SR" />
			<DA name="T" bType="Timestamp" fc="SR" />
			<DA name="Test" bType="BOOLEAN" fc="SR" />
			<DA name="Check" bType="Check" fc="SR" />
			<DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_PhaseSequence_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" cdc="ING">
			<DA name="setVal" bType="INT32" valKind="RO" fc="SE" />
			<DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_InvertedPh_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_CTConnect_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_ArtgSec_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_AMeasRange_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_AInternTyp_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_ActiveInactive_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" cdc="ASG">
			<DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" fc="SE" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.80.01_V09.80.01" cdc="SAV">
			<DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.80.01_V09.80.01" fc="MX" />
			<DA name="q" bType="Quality" qchg="true" fc="MX" />
			<DA name="t" bType="Timestamp" fc="MX" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_Trp_V09.80.01_V09.80.01" fc="SE" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.80.01_V09.80.01" cdc="ING">
			<DA name="setVal" bType="INT32" valKind="RO" fc="SE" />
			<DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.80.01_V09.80.01" fc="SE" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.80.01_V09.80.01" fc="SE" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_BlkMod_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_VTConnect_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_internal_with_dataNs_V09.80.01_V09.80.01" cdc="ASG">
			<DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" fc="SE" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_PQ_Sign_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_without_ptcoil_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_System_Neutralpoint_without_ptcoil_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_WindConfig_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_WindConfig_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_VectorGroup_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_VectorGroup_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TrafoSide_readOnly_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_TrafoSide_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TcSideType_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_TcSideType_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_and_PhaseRouting_V09.80.01_V09.80.01" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirGeneral" bType="Enum" type="dirGeneral" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_PhGnd_PhPh_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_PhGnd_PhPh_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_FundComp_TrRMS_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_StartMode_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_StartMode_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V09.80.01_V09.80.01" cdc="CURVE">
			<DA name="setCharact" bType="Enum" type="SIPROTEC5_Textlist_TmACrv_Standard_V09.80.01_V09.80.01" fc="SE" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_None_InverseReset_V09.80.01_V09.80.01" fc="SE" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_with_dataNs_V09.80.01_V09.80.01" cdc="ASG">
			<DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" fc="SE" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_EmgMod_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_EmgMod_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_with_dataNs_V09.80.01_V09.80.01" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABC_mag_with_dataNs_V09.80.01_V09.80.01" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_OpDlMode_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_OperateDelayMode_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TDiffProtMode_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_TDiffProtMode_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_WithInAutoSide_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_WithInAutoSide_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_DiffFctMod_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_DiffFctMod_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_UDEF_with_dataNs_V09.80.01_V09.80.01" cdc="SPC">
			<DA name="origin" bType="Struct" type="Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="BOOLEAN" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="ctlModel" bType="Enum" type="ctlModel" dchg="true" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="sboTimeout" bType="INT32U" dchg="true" fc="CF">
				<Val>10000</Val>
			</DA>
			<DA name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V09.80.01_V09.80.01" dchg="true" fc="CF">
				<Val>operate-once</Val>
			</DA>
			<DA name="operTimeout" bType="INT32U" dchg="true" fc="CF">
				<Val>1000</Val>
			</DA>
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
			<DA name="SBO" bType="VisString129" fc="CO">
				<ProtNs>IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA name="SBOw" bType="Struct" type="Oper_b_2" fc="CO" />
			<DA name="Oper" bType="Struct" type="Oper_b_2" fc="CO" />
			<DA name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V09.80.01_V09.80.01" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_BwBlkDiff_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_BwDiffBlk_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V09.80.01_V09.80.01" cdc="ENC">
			<DA name="origin" bType="Struct" type="Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.80.01_V09.80.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnOff_V09.80.01_V09.80.01" fc="CO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ORG_external_V09.80.01_V09.80.01" cdc="ORG">
			<DA name="setSrcRef" bType="ObjRef" valKind="RO" valImport="true" dchg="true" fc="SP" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_LGOS_DiagError_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_LGOS_DiagError_V09.80.01_V09.80.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchType_V09.80.01_V09.80.01" cdc="ENS">
			<DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchType_V09.80.01_V09.80.01" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" cdc="DPS">
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Dbpos" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_Pos_status_only_V09.80.01_V09.80.01" cdc="DPC">
			<DA name="origin" bType="Struct" type="Originator" fc="ST" />
			<DA name="ctlNum" bType="INT8U" fc="ST" />
			<DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
			<DA name="tOpOk" bType="Timestamp" fc="OR" />
			<DA name="subEna" bType="BOOLEAN" fc="SV" />
			<DA name="subVal" bType="Dbpos" fc="SV" />
			<DA name="subQ" bType="Quality" fc="SV" />
			<DA name="subID" bType="VisString64" fc="SV" />
			<DA name="blkEna" bType="BOOLEAN" fc="BL" />
			<DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.80.01_V09.80.01" dchg="true" fc="CF">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_V09.80.01_V09.80.01" cdc="BCR">
			<DA name="actVal" bType="INT64" dchg="true" fc="ST" />
			<DA name="frVal" bType="INT64" dupd="true" fc="ST" />
			<DA name="frTm" bType="Timestamp" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
			<DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
			<DA name="pulsQty" bType="FLOAT32" valKind="RO" dchg="true" fc="CF">
				<Val>1</Val>
			</DA>
			<DA name="frEna" bType="BOOLEAN" valKind="RO" dchg="true" fc="CF">
				<Val>false</Val>
			</DA>
			<DA name="strTm" bType="Timestamp" valKind="RO" dchg="true" fc="CF" />
			<DA name="frPd" bType="INT32" valKind="RO" dchg="true" fc="CF">
				<Val>0</Val>
			</DA>
			<DA name="frRs" bType="BOOLEAN" valKind="RO" dchg="true" fc="CF">
				<Val>false</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
			<DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_System_Neutralpoint_V09.80.01_V09.80.01" fc="SE" />
			<DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABCN_V09.80.01_V09.80.01" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
			<DA name="q" bType="Quality" qchg="true" fc="ST" />
			<DA name="t" bType="Timestamp" fc="ST" />
		</DOType>
		<DAType id="OperENC_mode">
			<BDA name="ctlVal" bType="Enum" type="Mod" />
			<BDA name="origin" bType="Struct" type="Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Originator">
			<BDA name="orCat" bType="Enum" type="orCat" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="Vector_0">
			<BDA name="mag" bType="Struct" type="AnalogValue_0" />
			<BDA name="ang" bType="Struct" type="AnalogValue_0" />
		</DAType>
		<DAType id="AnalogValue_0">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="Units_0">
			<BDA name="SIUnit" bType="Enum" type="SIUnit" />
			<BDA name="multiplier" bType="Enum" type="multiplier" />
		</DAType>
		<DAType id="Oper_b">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
		</DAType>
		<DAType id="Units_0_5">
			<BDA name="unit" bType="Enum" type="SIUnit" />
			<BDA name="multiplier" bType="Enum" type="multiplier" />
		</DAType>
		<DAType id="Oper_b_2">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="Units_0_2">
			<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIUnit_2" />
			<BDA name="multiplier" bType="Enum" valKind="RO" type="multiplier" />
		</DAType>
		<DAType id="Units_0_5_2">
			<BDA name="SIUnit" bType="Enum" type="SIUnit_6" />
			<BDA name="multiplier" bType="Enum" type="multiplier" />
		</DAType>
		<DAType id="Vectormag_0">
			<BDA name="mag" bType="Struct" type="AnalogValue_0" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01">
			<BDA name="f" bType="FLOAT32">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01">
			<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_SIUnit_V09.80.01_V09.80.01" />
			<BDA name="multiplier" bType="Enum" valKind="RO" type="multiplier" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01">
			<BDA name="f" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_PulseConfig_XCBR_V09.80.01_V09.80.01">
			<BDA name="cmdQual" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.80.01_V09.80.01" />
			<BDA name="onDur" bType="INT32U" valKind="RO" />
			<BDA name="offDur" bType="INT32U" valKind="RO" />
			<BDA name="numPls" bType="INT32U" valKind="RO" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_INT32_V09.80.01_V09.80.01">
			<BDA name="ctlVal" bType="INT32" />
			<BDA name="origin" bType="Struct" type="Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Analog_V09.80.01_V09.80.01">
			<BDA name="ctlVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" />
			<BDA name="origin" bType="Struct" type="Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Cancel_Analog_V09.80.01_V09.80.01">
			<BDA name="ctlVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" />
			<BDA name="origin" bType="Struct" type="Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Cancel_Boolean_V09.80.01_V09.80.01">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_mag_V09.80.01_V09.80.01">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_V09.80.01_V09.80.01">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" />
			<BDA name="ang" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V09.80.01_V09.80.01">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.80.01_V09.80.01" />
			<BDA name="origin" bType="Struct" type="Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_CalendarTime_V09.80.01_V09.80.01">
			<BDA name="occ" bType="INT16U" />
			<BDA name="occType" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Type_V09.80.01_V09.80.01" />
			<BDA name="occPer" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Period_V09.80.01_V09.80.01" />
			<BDA name="weekDay" bType="Enum" type="SIPROTEC5_EnType_Cal_WeekDay_V09.80.01_V09.80.01" />
			<BDA name="month" bType="Enum" type="SIPROTEC5_EnType_Cal_Month_V09.80.01_V09.80.01" />
			<BDA name="day" bType="INT8U" />
			<BDA name="hr" bType="INT8U" />
			<BDA name="mn" bType="INT8U" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_V09.80.01_V09.80.01">
			<BDA name="i" bType="INT32" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.80.01_V09.80.01">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.80.01_V09.80.01">
			<BDA name="i" bType="INT32" valKind="RO" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_PulseConfig_V09.80.01_V09.80.01">
			<BDA name="cmdQual" bType="Enum" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.80.01_V09.80.01">
				<Val>pulse</Val>
			</BDA>
			<BDA name="onDur" bType="INT32U">
				<Val>200</Val>
			</BDA>
			<BDA name="offDur" bType="INT32U">
				<Val>10</Val>
			</BDA>
			<BDA name="numPls" bType="INT32U">
				<Val>1</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnOff_V09.80.01_V09.80.01">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.80.01_V09.80.01" />
			<BDA name="origin" bType="Struct" type="Originator" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs>IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<EnumType id="Mod">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="ctlModel">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="orCat">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="dirGeneral">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="SIUnit">
			<EnumVal ord="1">none</EnumVal>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">theta</EnumVal>
			<EnumVal ord="65">Cos (theta)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
		</EnumType>
		<EnumType id="multiplier">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0" />
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="CBOpCap">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Open</EnumVal>
			<EnumVal ord="3">Close-Open</EnumVal>
			<EnumVal ord="4">Open-Close-Open</EnumVal>
			<EnumVal ord="5">Close-Open-Close-Open</EnumVal>
		</EnumType>
		<EnumType id="seqT">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="SIUnit_2">
			<EnumVal ord="1" />
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">Bq</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
		</EnumType>
		<EnumType id="SIUnit_6">
			<EnumVal ord="1">none</EnumVal>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">theta</EnumVal>
			<EnumVal ord="65">Cos(theta)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_V09.80.01_V09.80.01">
			<EnumVal ord="0">status-only</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.80.01_V09.80.01">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SIUnit_V09.80.01_V09.80.01">
			<EnumVal ord="-40">ns</EnumVal>
			<EnumVal ord="-39">'</EnumVal>
			<EnumVal ord="-38">kV/mA</EnumVal>
			<EnumVal ord="-37">kA/V</EnumVal>
			<EnumVal ord="-36">ohm/m</EnumVal>
			<EnumVal ord="-35">ppm/°C</EnumVal>
			<EnumVal ord="-34">F/m</EnumVal>
			<EnumVal ord="-33">H/m</EnumVal>
			<EnumVal ord="-32">ms/kPa</EnumVal>
			<EnumVal ord="-31">kPa</EnumVal>
			<EnumVal ord="-30">ms/V</EnumVal>
			<EnumVal ord="-29">ms/K</EnumVal>
			<EnumVal ord="-28">V/s</EnumVal>
			<EnumVal ord="-27">I/Ir*s</EnumVal>
			<EnumVal ord="-26">1/week</EnumVal>
			<EnumVal ord="-25">1/d</EnumVal>
			<EnumVal ord="-24">1/h</EnumVal>
			<EnumVal ord="-23">1/min</EnumVal>
			<EnumVal ord="-22">periods</EnumVal>
			<EnumVal ord="-21">GB</EnumVal>
			<EnumVal ord="-20">dF</EnumVal>
			<EnumVal ord="-19">cycle</EnumVal>
			<EnumVal ord="-18">mile</EnumVal>
			<EnumVal ord="-17">inch</EnumVal>
			<EnumVal ord="-16">°F</EnumVal>
			<EnumVal ord="-15">I/IrObj</EnumVal>
			<EnumVal ord="-14">MB</EnumVal>
			<EnumVal ord="-13">KB</EnumVal>
			<EnumVal ord="-12">Bytes</EnumVal>
			<EnumVal ord="-11">p.u.</EnumVal>
			<EnumVal ord="-10">day(s)</EnumVal>
			<EnumVal ord="-7">%</EnumVal>
			<EnumVal ord="-4">F/mi</EnumVal>
			<EnumVal ord="-3">ohm/mi</EnumVal>
			<EnumVal ord="-2">F/km</EnumVal>
			<EnumVal ord="-1">ohm/km</EnumVal>
			<EnumVal ord="1" />
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_OpModeRBRF_V09.80.01_V09.80.01">
			<EnumVal ord="1">unbalancing</EnumVal>
			<EnumVal ord="2">I&gt; query</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ResetTrip_V09.80.01_V09.80.01">
			<EnumVal ord="0">accelarated</EnumVal>
			<EnumVal ord="1">safe</EnumVal>
			<EnumVal ord="2">directly</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.80.01_V09.80.01">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.80.01_V09.80.01">
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_sboClass_V09.80.01_V09.80.01">
			<EnumVal ord="0">operate-once</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Always_WithTrip_V09.80.01_V09.80.01">
			<EnumVal ord="0">with trip</EnumVal>
			<EnumVal ord="1">always</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_No_Yes_Advanced_V09.80.01_V09.80.01">
			<EnumVal ord="0">no</EnumVal>
			<EnumVal ord="1">yes</EnumVal>
			<EnumVal ord="2">Advanced</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_No_Yes_V09.80.01_V09.80.01">
			<EnumVal ord="0">no</EnumVal>
			<EnumVal ord="1">yes</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V09.80.01_V09.80.01">
			<EnumVal ord="3">station</EnumVal>
			<EnumVal ord="4">station/remote</EnumVal>
			<EnumVal ord="5">remote</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V09.80.01_V09.80.01">
			<EnumVal ord="0">local</EnumVal>
			<EnumVal ord="1">DIGSI</EnumVal>
			<EnumVal ord="2">local/station</EnumVal>
			<EnumVal ord="3">station</EnumVal>
			<EnumVal ord="4">station/remote</EnumVal>
			<EnumVal ord="5">remote</EnumVal>
			<EnumVal ord="6">local/station/remote</EnumVal>
			<EnumVal ord="7">Web UI</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchingMode_V09.80.01_V09.80.01">
			<EnumVal ord="0">not relevant</EnumVal>
			<EnumVal ord="1">interlocked</EnumVal>
			<EnumVal ord="2">non-interlocked</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.80.01_V09.80.01">
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstExec_V09.80.01_V09.80.01">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">Started</EnumVal>
			<EnumVal ord="2">Failed</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstTr_V09.80.01_V09.80.01">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">1-pole phsA</EnumVal>
			<EnumVal ord="2">1-pole phsB</EnumVal>
			<EnumVal ord="3">1-pole phsC</EnumVal>
			<EnumVal ord="4">3-pole</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstCls_V09.80.01_V09.80.01">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">3-pole</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstCnc_V09.80.01_V09.80.01">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">Fault occurred</EnumVal>
			<EnumVal ord="2">CB not closed</EnumVal>
			<EnumVal ord="3">CB not ready</EnumVal>
			<EnumVal ord="4">CB stayed closed</EnumVal>
			<EnumVal ord="5">Command</EnumVal>
			<EnumVal ord="6">Current crit.</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Mode_V09.80.01_V09.80.01">
			<EnumVal ord="5">Off</EnumVal>
			<EnumVal ord="1">On</EnumVal>
			<EnumVal ord="3">Test</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RBRF_CBAuxCrit3p_V09.80.01_V09.80.01">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">CBPosOn3P</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RBRF_DropOut_V09.80.01_V09.80.01">
			<EnumVal ord="0">Actual</EnumVal>
			<EnumVal ord="1">CBauxAndCuCrit</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RBRF_BIStart_V09.80.01_V09.80.01">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">2channel</EnumVal>
			<EnumVal ord="2">1channel</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RBRF_RetripMode_V09.80.01_V09.80.01">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">StrT2AftT1</EnumVal>
			<EnumVal ord="2">StrT2AndT1</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RBRF_Plausibility_V09.80.01_V09.80.01">
			<EnumVal ord="0">DirectRelease</EnumVal>
			<EnumVal ord="1">PlausibilityCheck</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_On_Off_V09.80.01_V09.80.01">
			<EnumVal ord="0">off</EnumVal>
			<EnumVal ord="1">on</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_Test_V09.80.01_V09.80.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="3">test</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CtdValType_V09.80.01_V09.80.01">
			<EnumVal ord="0">Primary values</EnumVal>
			<EnumVal ord="1">Secondary values</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CRevYear_V09.80.01_V09.80.01">
			<EnumVal ord="0">Comtrade 1999</EnumVal>
			<EnumVal ord="1">Comtrade 2013</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RcdStart_V09.80.01_V09.80.01">
			<EnumVal ord="0">Start with pickup</EnumVal>
			<EnumVal ord="1">Start with pickup and AR</EnumVal>
			<EnumVal ord="2">Start with flexible signal</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RcdStore_V09.80.01_V09.80.01">
			<EnumVal ord="0">Store without release</EnumVal>
			<EnumVal ord="1">Store with trip</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SmpRate_V09.80.01_V09.80.01">
			<EnumVal ord="0">8 kHz</EnumVal>
			<EnumVal ord="1">4 kHz</EnumVal>
			<EnumVal ord="2">2 kHz</EnumVal>
			<EnumVal ord="3">1 kHz</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CalcINChannel_V09.80.01_V09.80.01">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">-3I0</EnumVal>
			<EnumVal ord="2">3I0</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CalcVNChannel_V09.80.01_V09.80.01">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">V0</EnumVal>
			<EnumVal ord="2">3V0</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ClcMth_V09.80.01_V09.80.01">
			<EnumVal ord="1">UNSPECIFIED</EnumVal>
			<EnumVal ord="2">TRUE_RMS</EnumVal>
			<EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
			<EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
			<EnumVal ord="5">MIN</EnumVal>
			<EnumVal ord="6">MAX</EnumVal>
			<EnumVal ord="7">AVG</EnumVal>
			<EnumVal ord="8">SDV</EnumVal>
			<EnumVal ord="9">PREDICTION</EnumVal>
			<EnumVal ord="10">RATE</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.80.01_V09.80.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ResCmpFmt_V09.80.01_V09.80.01">
			<EnumVal ord="0">RERL_XEXL</EnumVal>
			<EnumVal ord="1">K0</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Switching_Auth_Mode_V09.80.01_V09.80.01">
			<EnumVal ord="1">local</EnumVal>
			<EnumVal ord="2">remote</EnumVal>
			<EnumVal ord="3">DIGSI</EnumVal>
			<EnumVal ord="4">station</EnumVal>
			<EnumVal ord="5">Web UI</EnumVal>
			<EnumVal ord="6">all</EnumVal>
			<EnumVal ord="0">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrMeasT_V09.80.01_V09.80.01">
			<EnumVal ord="1">Error Meas. Trans. 1</EnumVal>
			<EnumVal ord="2">Error Meas. Trans. 2</EnumVal>
			<EnumVal ord="3">Error Meas. Trans. 3</EnumVal>
			<EnumVal ord="4">Error Meas. Trans. 4</EnumVal>
			<EnumVal ord="5">Error Meas. Trans. 5</EnumVal>
			<EnumVal ord="6">Meas. Transd. 1..5 no error</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrComp_V09.80.01_V09.80.01">
			<EnumVal ord="1">Comp. err. Brd1/Term1</EnumVal>
			<EnumVal ord="2">Comp. err. Brd1/Term2</EnumVal>
			<EnumVal ord="3">Comp. err. Brd2/Term1</EnumVal>
			<EnumVal ord="4">Comp. err. Brd2/Term2</EnumVal>
			<EnumVal ord="5">Comp. err. Brd3/Term1</EnumVal>
			<EnumVal ord="6">Comp. err. Brd3/Term2</EnumVal>
			<EnumVal ord="7">Comp. err. Brd4/Term1</EnumVal>
			<EnumVal ord="8">Comp. err. Brd4/Term2</EnumVal>
			<EnumVal ord="9">Comp. err. Brd5/Term1</EnumVal>
			<EnumVal ord="10">Comp. err. Brd5/Term2</EnumVal>
			<EnumVal ord="11">Comp. err. Brd6/Term1</EnumVal>
			<EnumVal ord="12">Comp. err. Brd6/Term2</EnumVal>
			<EnumVal ord="13">Comp. err. Brd7/Term1</EnumVal>
			<EnumVal ord="14">Comp. err. Brd7/Term2</EnumVal>
			<EnumVal ord="15">Comp. err. Brd8/Term1</EnumVal>
			<EnumVal ord="16">Comp. err. Brd8/Term2</EnumVal>
			<EnumVal ord="17">Comp. err. Brd9/Term1</EnumVal>
			<EnumVal ord="18">Comp. err. Brd9/Term2</EnumVal>
			<EnumVal ord="19">Comp. err. Brd10/Term1</EnumVal>
			<EnumVal ord="20">Comp. err. Brd10/Term2</EnumVal>
			<EnumVal ord="21">Comp. err. Brd11/Term1</EnumVal>
			<EnumVal ord="22">Comp. err. Brd11/Term2</EnumVal>
			<EnumVal ord="23">Comp. err. Brd12/Term1</EnumVal>
			<EnumVal ord="24">Comp. err. Brd12/Term2</EnumVal>
			<EnumVal ord="25">Comp. err. Brd1</EnumVal>
			<EnumVal ord="26">Comp. err. Brd2</EnumVal>
			<EnumVal ord="27">Comp. err. Brd3</EnumVal>
			<EnumVal ord="28">Comp. err. Brd4</EnumVal>
			<EnumVal ord="29">Comp. err. Brd5</EnumVal>
			<EnumVal ord="30">Comp. err. Brd6</EnumVal>
			<EnumVal ord="31">Comp. err. Brd7</EnumVal>
			<EnumVal ord="32">Comp. err. Brd8</EnumVal>
			<EnumVal ord="33">Comp. err. Brd9</EnumVal>
			<EnumVal ord="34">Comp. err. Brd10</EnumVal>
			<EnumVal ord="35">Comp. err. Brd11</EnumVal>
			<EnumVal ord="36">Comp. err. Brd12</EnumVal>
			<EnumVal ord="37">Compensation err. free.</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrOffset_V09.80.01_V09.80.01">
			<EnumVal ord="1">Offset error at board 1 on</EnumVal>
			<EnumVal ord="2">Offset error at board 2 on</EnumVal>
			<EnumVal ord="3">Offset error at board 3 on</EnumVal>
			<EnumVal ord="4">Offset error at board 4 on</EnumVal>
			<EnumVal ord="5">Offset error at board 5 on</EnumVal>
			<EnumVal ord="6">Offset error at board 6 on</EnumVal>
			<EnumVal ord="7">Offset error at board 7 on</EnumVal>
			<EnumVal ord="8">Offset error at board 8 on</EnumVal>
			<EnumVal ord="9">Offset error at board 9 on</EnumVal>
			<EnumVal ord="10">Offset error at board 10 on</EnumVal>
			<EnumVal ord="11">Offset error at board 11 on</EnumVal>
			<EnumVal ord="12">Offset error at board 12 on</EnumVal>
			<EnumVal ord="13">Offset error at board 1 off</EnumVal>
			<EnumVal ord="14">Offset error at board 2 off</EnumVal>
			<EnumVal ord="15">Offset error at board 3 off</EnumVal>
			<EnumVal ord="16">Offset error at board 4 off</EnumVal>
			<EnumVal ord="17">Offset error at board 5 off</EnumVal>
			<EnumVal ord="18">Offset error at board 6 off</EnumVal>
			<EnumVal ord="19">Offset error at board 7 off</EnumVal>
			<EnumVal ord="20">Offset error at board 8 off</EnumVal>
			<EnumVal ord="21">Offset error at board 9 off</EnumVal>
			<EnumVal ord="22">Offset error at board 10 off</EnumVal>
			<EnumVal ord="23">Offset error at board 11 off</EnumVal>
			<EnumVal ord="24">Offset error at board 12 off</EnumVal>
			<EnumVal ord="25">No offset error</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Login_V09.80.01_V09.80.01">
			<EnumVal ord="0">invalid</EnumVal>
			<EnumVal ord="1">logon blocked</EnumVal>
			<EnumVal ord="2">logon reactivated</EnumVal>
			<EnumVal ord="3">PW change OK</EnumVal>
			<EnumVal ord="4">PW change failed</EnumVal>
			<EnumVal ord="5">logon OK</EnumVal>
			<EnumVal ord="6">logon failed</EnumVal>
			<EnumVal ord="7">activation of connection PW OK</EnumVal>
			<EnumVal ord="8">activation of connection PW failed</EnumVal>
			<EnumVal ord="9">deactivation of connection PW OK</EnumVal>
			<EnumVal ord="10">deactivation of connection PW failed</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Type_V09.80.01_V09.80.01">
			<EnumVal ord="0">Time</EnumVal>
			<EnumVal ord="1">WeekDay</EnumVal>
			<EnumVal ord="2">WeekOfYear</EnumVal>
			<EnumVal ord="3">DayOfMonth</EnumVal>
			<EnumVal ord="4">DayOfYear</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Period_V09.80.01_V09.80.01">
			<EnumVal ord="0">Hour</EnumVal>
			<EnumVal ord="1">Day</EnumVal>
			<EnumVal ord="2">Week</EnumVal>
			<EnumVal ord="3">Month</EnumVal>
			<EnumVal ord="4">Year</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_WeekDay_V09.80.01_V09.80.01">
			<EnumVal ord="1">Monday</EnumVal>
			<EnumVal ord="2">Tuesday</EnumVal>
			<EnumVal ord="3">Wednesday</EnumVal>
			<EnumVal ord="4">Thursday</EnumVal>
			<EnumVal ord="5">Friday</EnumVal>
			<EnumVal ord="6">Saturday</EnumVal>
			<EnumVal ord="7">Sunday</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Month_V09.80.01_V09.80.01">
			<EnumVal ord="1">January</EnumVal>
			<EnumVal ord="2">February</EnumVal>
			<EnumVal ord="3">March</EnumVal>
			<EnumVal ord="4">April</EnumVal>
			<EnumVal ord="5">May</EnumVal>
			<EnumVal ord="6">June</EnumVal>
			<EnumVal ord="7">July</EnumVal>
			<EnumVal ord="8">August</EnumVal>
			<EnumVal ord="9">September</EnumVal>
			<EnumVal ord="10">October</EnumVal>
			<EnumVal ord="11">November</EnumVal>
			<EnumVal ord="12">December</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DateFormat_V09.80.01_V09.80.01">
			<EnumVal ord="0">DD.MM.YYYY</EnumVal>
			<EnumVal ord="1">MM/DD/YYYY</EnumVal>
			<EnumVal ord="2">YYYY-MM-DD</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmSrcTyp_V09.80.01_V09.80.01">
			<EnumVal ord="-15">ERR</EnumVal>
			<EnumVal ord="-14">T104</EnumVal>
			<EnumVal ord="-13">T103</EnumVal>
			<EnumVal ord="-12">RTC</EnumVal>
			<EnumVal ord="-11">IEEE1588</EnumVal>
			<EnumVal ord="-10">EXTERN_SIPROTEC</EnumVal>
			<EnumVal ord="-9">MINUTE_PULS</EnumVal>
			<EnumVal ord="-8">DNP30</EnumVal>
			<EnumVal ord="-7">MODBUS</EnumVal>
			<EnumVal ord="-6">PROFIBUS</EnumVal>
			<EnumVal ord="-5">GALILEO</EnumVal>
			<EnumVal ord="-4">SYNC_BOX</EnumVal>
			<EnumVal ord="-3">DCF77</EnumVal>
			<EnumVal ord="-2">GPS</EnumVal>
			<EnumVal ord="-1">HMI</EnumVal>
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">SNTP</EnumVal>
			<EnumVal ord="3">PTP</EnumVal>
			<EnumVal ord="4">IRIG-B</EnumVal>
			<EnumVal ord="5">Substation internal</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmSrcStd_V09.80.01_V09.80.01">
			<EnumVal ord="0">none</EnumVal>
			<EnumVal ord="1">PPM</EnumVal>
			<EnumVal ord="2">IRIGB</EnumVal>
			<EnumVal ord="3">DCF77</EnumVal>
			<EnumVal ord="4">Syncbox</EnumVal>
			<EnumVal ord="5">PI</EnumVal>
			<EnumVal ord="6">SNTP</EnumVal>
			<EnumVal ord="7">T103</EnumVal>
			<EnumVal ord="8">Profibus</EnumVal>
			<EnumVal ord="9">Modbus</EnumVal>
			<EnumVal ord="10">DNP3</EnumVal>
			<EnumVal ord="11">IEEE1588</EnumVal>
			<EnumVal ord="12">T104</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Ports_V09.80.01_V09.80.01">
			<EnumVal ord="0">PortJ</EnumVal>
			<EnumVal ord="1">PortF</EnumVal>
			<EnumVal ord="2">PortE</EnumVal>
			<EnumVal ord="3">PortP</EnumVal>
			<EnumVal ord="4">PortN</EnumVal>
			<EnumVal ord="5">PortG</EnumVal>
			<EnumVal ord="6">NotUsed</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmSrcCh_V09.80.01_V09.80.01">
			<EnumVal ord="0">NotUsed</EnumVal>
			<EnumVal ord="1">Ch1</EnumVal>
			<EnumVal ord="2">Ch2</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmZnTmSrc_V09.80.01_V09.80.01">
			<EnumVal ord="0">UTC</EnumVal>
			<EnumVal ord="1">local</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01">
			<EnumVal ord="-3">CancelEditSG</EnumVal>
			<EnumVal ord="-2">None</EnumVal>
			<EnumVal ord="-1">Deprecated</EnumVal>
			<EnumVal ord="0">Unknown</EnumVal>
			<EnumVal ord="1">Associate</EnumVal>
			<EnumVal ord="2">Abort</EnumVal>
			<EnumVal ord="3">Release</EnumVal>
			<EnumVal ord="4">GetServerDirectory</EnumVal>
			<EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
			<EnumVal ord="6">GetAllDataValues</EnumVal>
			<EnumVal ord="7">GetDataValues</EnumVal>
			<EnumVal ord="8">SetDataValues</EnumVal>
			<EnumVal ord="9">GetDataDirectory</EnumVal>
			<EnumVal ord="10">GetDataDefinition</EnumVal>
			<EnumVal ord="11">GetDataSetValues</EnumVal>
			<EnumVal ord="12">SetDataSetValues</EnumVal>
			<EnumVal ord="13">CreateDataSet</EnumVal>
			<EnumVal ord="14">DeleteDataSet</EnumVal>
			<EnumVal ord="15">GetDataSetDirectory</EnumVal>
			<EnumVal ord="16">SelectActiveSG</EnumVal>
			<EnumVal ord="17">SelectEditSG</EnumVal>
			<EnumVal ord="18">SetEditSGValue</EnumVal>
			<EnumVal ord="19">ConfirmEditSGValues</EnumVal>
			<EnumVal ord="20">GetEditSGValue</EnumVal>
			<EnumVal ord="21">GetSGCBValues</EnumVal>
			<EnumVal ord="22">Report</EnumVal>
			<EnumVal ord="23">GetBRCBValues</EnumVal>
			<EnumVal ord="24">SetBRCBValues</EnumVal>
			<EnumVal ord="25">GetURCBValues</EnumVal>
			<EnumVal ord="26">SetURCBValues</EnumVal>
			<EnumVal ord="27">GetLCBValues</EnumVal>
			<EnumVal ord="28">SetLCBValues</EnumVal>
			<EnumVal ord="29">QueryLogByTime</EnumVal>
			<EnumVal ord="30">QueryLogAfter</EnumVal>
			<EnumVal ord="31">GetLogStatusValues</EnumVal>
			<EnumVal ord="32">SendGOOSEMessage</EnumVal>
			<EnumVal ord="33">GetGoCBValues</EnumVal>
			<EnumVal ord="34">SetGoCBValues</EnumVal>
			<EnumVal ord="35">GetGoReference</EnumVal>
			<EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
			<EnumVal ord="37">SendMSVMessage</EnumVal>
			<EnumVal ord="38">GetMSVCBValues</EnumVal>
			<EnumVal ord="39">SetMSVCBValues</EnumVal>
			<EnumVal ord="40">SendUSVMessage</EnumVal>
			<EnumVal ord="41">GetUSVCBValues</EnumVal>
			<EnumVal ord="42">SetUSVCBValues</EnumVal>
			<EnumVal ord="43">Select</EnumVal>
			<EnumVal ord="44">SelectWithValue</EnumVal>
			<EnumVal ord="45">Cancel</EnumVal>
			<EnumVal ord="46">Operate</EnumVal>
			<EnumVal ord="47">CommandTermination</EnumVal>
			<EnumVal ord="48">TimeActivatedOperate</EnumVal>
			<EnumVal ord="49">GetFile</EnumVal>
			<EnumVal ord="50">SetFile</EnumVal>
			<EnumVal ord="51">DeleteFile</EnumVal>
			<EnumVal ord="52">GetFileAttributeValues</EnumVal>
			<EnumVal ord="53">TimeSynchronization</EnumVal>
			<EnumVal ord="54">InternalChange</EnumVal>
			<EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01">
			<EnumVal ord="0">no-error</EnumVal>
			<EnumVal ord="1">instance-not-available</EnumVal>
			<EnumVal ord="2">instance-in-use</EnumVal>
			<EnumVal ord="3">access-violation</EnumVal>
			<EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
			<EnumVal ord="5">parameter-value-inappropriate</EnumVal>
			<EnumVal ord="6">parameter-value-inconsistent</EnumVal>
			<EnumVal ord="7">class-not-supported</EnumVal>
			<EnumVal ord="8">instance-locked-by-other-client</EnumVal>
			<EnumVal ord="9">control-must-be-selected</EnumVal>
			<EnumVal ord="10">type-conflict</EnumVal>
			<EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
			<EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01">
			<EnumVal ord="-15">Current-criterion</EnumVal>
			<EnumVal ord="-14">LineDiff-Protection-in-test</EnumVal>
			<EnumVal ord="-13">FLO-is-pendingt</EnumVal>
			<EnumVal ord="-12">Topology-not-stable</EnumVal>
			<EnumVal ord="-11">COM-will-be-disconnected</EnumVal>
			<EnumVal ord="-10">Circuit-breaker-not-open</EnumVal>
			<EnumVal ord="-9">CB-test-in-progress</EnumVal>
			<EnumVal ord="-8">CB-stayed-closed</EnumVal>
			<EnumVal ord="-7">CB-not-ready</EnumVal>
			<EnumVal ord="-6">CB-not-closed</EnumVal>
			<EnumVal ord="-5">Fault-occured</EnumVal>
			<EnumVal ord="-4">Blocked-by-protection</EnumVal>
			<EnumVal ord="-3">Close-command-active</EnumVal>
			<EnumVal ord="-2">Trip-command-active</EnumVal>
			<EnumVal ord="-1">SEL-time-out</EnumVal>
			<EnumVal ord="0">Unknown</EnumVal>
			<EnumVal ord="1">Not-supported</EnumVal>
			<EnumVal ord="2">Blocked-by-switching-hierarchy</EnumVal>
			<EnumVal ord="3">Select-failed</EnumVal>
			<EnumVal ord="4">Invalid-position</EnumVal>
			<EnumVal ord="5">Position-reached</EnumVal>
			<EnumVal ord="6">Parameter-change-in-execution</EnumVal>
			<EnumVal ord="7">Step-limit</EnumVal>
			<EnumVal ord="8">Blocked-by-Mode</EnumVal>
			<EnumVal ord="9">Blocked-by-process</EnumVal>
			<EnumVal ord="10">Blocked-by-interlocking</EnumVal>
			<EnumVal ord="11">Blocked-by-synchrocheck</EnumVal>
			<EnumVal ord="12">Command-already-in-execution</EnumVal>
			<EnumVal ord="13">Blocked-by-health</EnumVal>
			<EnumVal ord="14">1-of-n-control</EnumVal>
			<EnumVal ord="15">Abortion-by-cancel</EnumVal>
			<EnumVal ord="16">Time-limit-over</EnumVal>
			<EnumVal ord="17">Abortion-by-trip</EnumVal>
			<EnumVal ord="18">Object-not-selected</EnumVal>
			<EnumVal ord="19">Object-already-selected</EnumVal>
			<EnumVal ord="20">No-access-authority</EnumVal>
			<EnumVal ord="21">Ended-with-overshoot</EnumVal>
			<EnumVal ord="22">Abortion-due-to-deviation</EnumVal>
			<EnumVal ord="23">Abortion-by-communication-loss</EnumVal>
			<EnumVal ord="24">Blocked-by-command</EnumVal>
			<EnumVal ord="25">None</EnumVal>
			<EnumVal ord="26">Inconsistent-parameters</EnumVal>
			<EnumVal ord="27">Locked-by-other-client</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnOff_V09.80.01_V09.80.01">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PhaseSequence_V09.80.01_V09.80.01">
			<EnumVal ord="0">ABC</EnumVal>
			<EnumVal ord="1">ACB</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_InvertedPh_V09.80.01_V09.80.01">
			<EnumVal ord="0">None</EnumVal>
			<EnumVal ord="1">A-C</EnumVal>
			<EnumVal ord="2">B-C</EnumVal>
			<EnumVal ord="3">A-B</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CTConnect_V09.80.01_V09.80.01">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">3-phase + IN</EnumVal>
			<EnumVal ord="2">3-phase</EnumVal>
			<EnumVal ord="3">3-phase + IN-separate</EnumVal>
			<EnumVal ord="5">3-phase, 2 primary CT</EnumVal>
			<EnumVal ord="6">3ph,2prim.CT + IN-sep</EnumVal>
			<EnumVal ord="8">2ph, 2p. CT + IN-sep</EnumVal>
			<EnumVal ord="11">2-phase + IN</EnumVal>
			<EnumVal ord="12">2-phase</EnumVal>
			<EnumVal ord="13">2ph,2p.CT + 2IN-sep</EnumVal>
			<EnumVal ord="15">I Overhead</EnumVal>
			<EnumVal ord="16">I pF, I nF</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ArtgSec_V09.80.01_V09.80.01">
			<EnumVal ord="1">1A</EnumVal>
			<EnumVal ord="5">5A</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AMeasRange_V09.80.01_V09.80.01">
			<EnumVal ord="1">1.6 x IR</EnumVal>
			<EnumVal ord="2">8 x IR</EnumVal>
			<EnumVal ord="3">20 x IR</EnumVal>
			<EnumVal ord="4">100 x IR</EnumVal>
			<EnumVal ord="5">50 x IR</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AInternTyp_V09.80.01_V09.80.01">
			<EnumVal ord="0">CT Protection</EnumVal>
			<EnumVal ord="1">CT Measurement</EnumVal>
			<EnumVal ord="2">CT Protection Light</EnumVal>
			<EnumVal ord="3">CT Measurement Light</EnumVal>
			<EnumVal ord="4">CT Processbus</EnumVal>
			<EnumVal ord="5">CT PBClient BD</EnumVal>
			<EnumVal ord="6">CT LPCT Protection</EnumVal>
			<EnumVal ord="7">CT LPCT Measurement</EnumVal>
			<EnumVal ord="8">LPIT Universal</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ActiveInactive_V09.80.01_V09.80.01">
			<EnumVal ord="0">inactive</EnumVal>
			<EnumVal ord="1">active</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Trp_V09.80.01_V09.80.01">
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">P</EnumVal>
			<EnumVal ord="3">PR</EnumVal>
			<EnumVal ord="4">PX</EnumVal>
			<EnumVal ord="5">PXR</EnumVal>
			<EnumVal ord="6">TPX</EnumVal>
			<EnumVal ord="7">TPY</EnumVal>
			<EnumVal ord="8">TPZ</EnumVal>
			<EnumVal ord="9">TPE</EnumVal>
			<EnumVal ord="10">TPS</EnumVal>
			<EnumVal ord="11">TPM</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.80.01_V09.80.01">
			<EnumVal ord="1">0.05</EnumVal>
			<EnumVal ord="2">0.1</EnumVal>
			<EnumVal ord="3">0.2</EnumVal>
			<EnumVal ord="4">0.2S</EnumVal>
			<EnumVal ord="5">0.5</EnumVal>
			<EnumVal ord="6">0.5S</EnumVal>
			<EnumVal ord="7">1</EnumVal>
			<EnumVal ord="8">3</EnumVal>
			<EnumVal ord="9">5</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.80.01_V09.80.01">
			<EnumVal ord="1">1</EnumVal>
			<EnumVal ord="2">2</EnumVal>
			<EnumVal ord="3">3</EnumVal>
			<EnumVal ord="4">5</EnumVal>
			<EnumVal ord="5">6</EnumVal>
			<EnumVal ord="6">10</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_BlkMod_V09.80.01_V09.80.01">
			<EnumVal ord="0">Blocking</EnumVal>
			<EnumVal ord="1">Auto blocking</EnumVal>
			<EnumVal ord="2">Not blocking</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_VTConnect_V09.80.01_V09.80.01">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">3 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="2">3 ph-to-gnd voltages</EnumVal>
			<EnumVal ord="3">3 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="4">3 ph-to-ph voltages</EnumVal>
			<EnumVal ord="5">2 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="6">2 ph-to-ph voltages</EnumVal>
			<EnumVal ord="7">2 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="8">2 ph-to-gnd voltages</EnumVal>
			<EnumVal ord="9">V Overhead</EnumVal>
			<EnumVal ord="10">V pF, V nF</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PQ_Sign_V09.80.01_V09.80.01">
			<EnumVal ord="0">not reversed</EnumVal>
			<EnumVal ord="1">reversed</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_System_Neutralpoint_without_ptcoil_V09.80.01_V09.80.01">
			<EnumVal ord="0">grounded</EnumVal>
			<EnumVal ord="2">isolated</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_WindConfig_V09.80.01_V09.80.01">
			<EnumVal ord="0">Y</EnumVal>
			<EnumVal ord="1">D</EnumVal>
			<EnumVal ord="2">Z</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_VectorGroup_V09.80.01_V09.80.01">
			<EnumVal ord="0">0</EnumVal>
			<EnumVal ord="1">1</EnumVal>
			<EnumVal ord="2">2</EnumVal>
			<EnumVal ord="3">3</EnumVal>
			<EnumVal ord="4">4</EnumVal>
			<EnumVal ord="5">5</EnumVal>
			<EnumVal ord="6">6</EnumVal>
			<EnumVal ord="7">7</EnumVal>
			<EnumVal ord="8">8</EnumVal>
			<EnumVal ord="9">9</EnumVal>
			<EnumVal ord="10">10</EnumVal>
			<EnumVal ord="11">11</EnumVal>
			<EnumVal ord="12">special</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TrafoSide_V09.80.01_V09.80.01">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">Side 1</EnumVal>
			<EnumVal ord="2">Side 2</EnumVal>
			<EnumVal ord="3">Side 3</EnumVal>
			<EnumVal ord="4">Side 4</EnumVal>
			<EnumVal ord="5">Side 5</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TcSideType_V09.80.01_V09.80.01">
			<EnumVal ord="1">Source</EnumVal>
			<EnumVal ord="2">Load</EnumVal>
			<EnumVal ord="3">ExcPrim</EnumVal>
			<EnumVal ord="4">ExcRegul</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PhGnd_PhPh_V09.80.01_V09.80.01">
			<EnumVal ord="0">PhaseToGround</EnumVal>
			<EnumVal ord="1">PhaseToPhase</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_FundComp_TrRMS_V09.80.01_V09.80.01">
			<EnumVal ord="0">Fundcomp</EnumVal>
			<EnumVal ord="1">TrueRMS</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_StartMode_V09.80.01_V09.80.01">
			<EnumVal ord="0">OneOfThree</EnumVal>
			<EnumVal ord="1">ThreeOfThree</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmACrv_Standard_V09.80.01_V09.80.01">
			<EnumVal ord="-2">ANSI Long-Time Inverse</EnumVal>
			<EnumVal ord="-1">ANSI Short-Time Inverse</EnumVal>
			<EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
			<EnumVal ord="2">ANSI Very Inverse</EnumVal>
			<EnumVal ord="3">ANSI Normal Inverse</EnumVal>
			<EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
			<EnumVal ord="5">ANSI Definite Time</EnumVal>
			<EnumVal ord="9">IEC Normal Inverse</EnumVal>
			<EnumVal ord="10">IEC Very Inverse</EnumVal>
			<EnumVal ord="12">IEC Extremely Inverse</EnumVal>
			<EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_None_InverseReset_V09.80.01_V09.80.01">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="3">Inverse Reset</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_EmgMod_V09.80.01_V09.80.01">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">Caused by main prot. fct.</EnumVal>
			<EnumVal ord="2">Caused by BI</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_OperateDelayMode_V09.80.01_V09.80.01">
			<EnumVal ord="0">RunningDur.DODelay</EnumVal>
			<EnumVal ord="1">FrozenDur.DODelay</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TDiffProtMode_V09.80.01_V09.80.01">
			<EnumVal ord="0">Transform</EnumVal>
			<EnumVal ord="1">CurNode</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_WithInAutoSide_V09.80.01_V09.80.01">
			<EnumVal ord="0">no</EnumVal>
			<EnumVal ord="1">withCT1ph</EnumVal>
			<EnumVal ord="2">withCT3ph</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DiffFctMod_V09.80.01_V09.80.01">
			<EnumVal ord="1">87P</EnumVal>
			<EnumVal ord="2">87S</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_BwDiffBlk_V09.80.01_V09.80.01">
			<EnumVal ord="0">do not block</EnumVal>
			<EnumVal ord="1">do always block</EnumVal>
			<EnumVal ord="2">do conditionally block</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_LGOS_DiagError_V09.80.01_V09.80.01">
			<EnumVal ord="0">No Error</EnumVal>
			<EnumVal ord="1">Waiting For Telegram</EnumVal>
			<EnumVal ord="2">ConfRev Mismatch</EnumVal>
			<EnumVal ord="3">Go ID Mismatch</EnumVal>
			<EnumVal ord="4">DataSet Ref Mismatch</EnumVal>
			<EnumVal ord="5">Needs Commisioning</EnumVal>
			<EnumVal ord="6">DataSet Member Mismatch</EnumVal>
			<EnumVal ord="7">Initializing</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchType_V09.80.01_V09.80.01">
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_System_Neutralpoint_V09.80.01_V09.80.01">
			<EnumVal ord="0">grounded</EnumVal>
			<EnumVal ord="1">ptcoil</EnumVal>
			<EnumVal ord="2">isolated</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>