							<SDI name="minVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Operate delay">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage" />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="OpTmExp" desc="Operate delay expired" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="B_" lnClass="PTOF" inst="2" lnType="SIPROTEC5_LNType_PTOF" desc="Stage 2">
						<Private type="Siemens-MasterId">b6aad628-cf03-4fa0-9847-492011dd9250</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>64.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Operate delay">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage" />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="OpTmExp" desc="Operate delay expired" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PUFB_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FQP_A" desc="General">
						<Private type="Siemens-MasterId">ec246e36-d6e1-46da-b4de-4facd4963415</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Operate" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="BlkV" desc="Undervoltage blocking" />
						<DOI name="BlkVal" desc="Minimum voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25.875</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.88181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.75</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrDrpDiff" desc="Dropout differential">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="12" lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">c96394cc-42a1-47c4-81e6-29ac35404d0f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="B_" lnClass="PTUF" inst="1" lnType="SIPROTEC5_LNType_PTUF" desc="Stage 1">
						<Private type="Siemens-MasterId">f1020539-f8ba-4607-9ba2-fa27ec62f12e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>59.9</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Operate delay">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="OpTmExp" desc="Operate delay expired" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN prefix="B_" lnClass="PTUF" inst="2" lnType="SIPROTEC5_LNType_PTUF" desc="Stage 2">
						<Private type="Siemens-MasterId">10df5326-c9b9-45a6-bb00-3ea3da706eb7</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>57</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Operate delay">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="OpTmExp" desc="Operate delay expired" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN prefix="" lnClass="PTRC" inst="13" lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">cc18b7c2-f976-4dee-8165-bd6945ddd5f3</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="NI_" lnClass="PTOC" inst="1" lnType="SIPROTEC5_LNType_PTOC_Gnd_IOCP_Bas" desc="Inverse-T 1">
						<Private type="Siemens-MasterId">770fd9cc-ee28-4394-b5f0-456c3757039c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="TmACrv" desc="Type of character. curve">
							<DAI name="setCharact">
								<Val>IEC Normal Inverse</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>768.000061</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>11.999999</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult" desc="Time dial">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TypRsCrv" desc="Reset">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage" />
						<DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="InrshBlkOp" desc="Inrush blocks operate" />
						<DOI name="DskRng" desc="Disk emulation running" />
						<DOI name="OpTmExp" desc="Operate delay expired" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod" desc="Method of measurement">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="REF_" lnClass="PDIF" inst="1" lnType="SIPROTEC5_LNType_REF" desc="87REF">
						<Private type="Siemens-MasterId">3ce828bf-7ec0-4811-bfc8-1688fd55c0aa</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="BlkFct" desc="&gt;Block function" />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="OpTmExp" desc="Operate delay expired" />
						<DOI name="BlkDirDet" desc="Block by direct. det." />
						<DOI name="REFD" desc="I REF,operate">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="REFS" desc="I Angle,REF">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="REFDOp" desc="I REF,Trip operate" />
						<DOI name="REFSOp" desc="I angle,REF operate" />
						<DOI name="DifAClc1ph" desc="I diff.">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="RstA1ph" desc="I restr.">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.11</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.11</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ChrSlp" desc="Slope">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.07</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Operate delay">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="CTRatS1M1" desc="CT mismatch side 1 M3ph 1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS1M2" desc="CT mismatch side 1 M3ph 2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS1M3" desc="CT mismatch side 1 M3ph 3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS1M4" desc="CT mismatch side 1 M3ph 4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS2M1" desc="CT mismatch side 2 M3ph 1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS2M2" desc="CT mismatch side 2 M3ph 2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS2M3" desc="CT mismatch side 2 M3ph 3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS2M4" desc="CT mismatch side 2 M3ph 4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS3M1" desc="CT mismatch side 3 M3ph 1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS3M2" desc="CT mismatch side 3 M3ph 2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS3M3" desc="CT mismatch side 3 M3ph 3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS3M4" desc="CT mismatch side 3 M3ph 4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS4M1" desc="CT mismatch side 4 M3ph 1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS4M2" desc="CT mismatch side 4 M3ph 2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS4M3" desc="CT mismatch side 4 M3ph 3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS4M4" desc="CT mismatch side 4 M3ph 4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS5M1" desc="CT mismatch side 5 M3ph 1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS5M2" desc="CT mismatch side 5 M3ph 2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS5M3" desc="CT mismatch side 5 M3ph 3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRatS5M4" desc="CT mismatch side 5 M3ph 4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CTRat1ph" desc="CT mismatch M1ph">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MuIdS1M1" desc="MU-ID Side 1 Mp3ph 1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS1M2" desc="MU-ID Side 1 Mp3ph 2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS1M3" desc="MU-ID Side 1 Mp3ph 3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS1M4" desc="MU-ID Side 1 Mp3ph 4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS2M1" desc="MU-ID Side 2 Mp3ph 1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS2M2" desc="MU-ID Side 2 Mp3ph 2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS2M3" desc="MU-ID Side 2 Mp3ph 3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS2M4" desc="MU-ID Side 2 Mp3ph 4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS3M1" desc="MU-ID Side 3 Mp3ph 1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS3M2" desc="MU-ID Side 3 Mp3ph 2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS3M3" desc="MU-ID Side 3 Mp3ph 3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS3M4" desc="MU-ID Side 3 Mp3ph 4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS4M1" desc="MU-ID Side 4 Mp3ph 1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS4M2" desc="MU-ID Side 4 Mp3ph 2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS4M3" desc="MU-ID Side 4 Mp3ph 3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS4M4" desc="MU-ID Side 4 Mp3ph 4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS5M1" desc="MU-ID Side 5 Mp3ph 1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS5M2" desc="MU-ID Side 5 Mp3ph 2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS5M3" desc="MU-ID Side 5 Mp3ph 3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuIdS5M4" desc="MU-ID Side 5 Mp3ph 4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MuId1ph" desc="MU-ID Mp1ph">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="SideRef" desc="Reference side is">
							<DAI name="setVal">
								<Val>not assigned</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="14" lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">32cc90d6-d16e-459e-8cea-3b507a844758</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="ID_" lnClass="PTOC" inst="5" lnType="SIPROTEC5_LNType_PTOC_1ph_DOCP" desc="Definite-T 1">
						<Private type="Siemens-MasterId">5d2fc711-e120-46fd-9df9-9907dda153df</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>362.400024</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStg" desc="&gt;Block stage" />
						<DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="InrshBlkOp" desc="Inrush blocks operate" />
						<DOI name="OpTmExp" desc="Operate delay expired" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="SecH1phDet" desc="Blk. w. 2nd harm. 1ph det.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod" desc="Method of measurement">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="II_" lnClass="PTOC" inst="3" lnType="SIPROTEC5_LNType_PTOC_1ph_IOCP" desc="Inverse-T 1">
						<Private type="Siemens-MasterId">bd7805c6-12de-4694-bb67-96127cc25328</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="TmACrv" desc="Type of character. curve">
							<DAI name="setCharact">
								<Val>IEC Normal Inverse</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>420.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult" desc="Time dial">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TypRsCrv" desc="Reset">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="BlkStg" desc="&gt;Block stage" />
						<DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="InrshBlkOp" desc="Inrush blocks operate" />
						<DOI name="DskRng" desc="Disk emulation running" />
						<DOI name="OpTmExp" desc="Operate delay expired" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="SecH1phDet" desc="Blk. w. 2nd harm. 1ph det.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod" desc="Method of measurement">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CALH" inst="1" lnType="SIPROTEC5_LNType_CALH_LGOS" desc="Group Indicat.">
						<Private type="Siemens-MasterId">b13c92f9-78ad-49ee-b12f-fc6c314d67a9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="1" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription_F002">
						<Private type="Siemens-MasterId">9e32bc65-467d-4989-8575-66d0f6186e93</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>F06_F002CTRL/LLN0.Control_DataSet_1</Val>
							</DAI>
						</DOI>
						<DOI name="DiagErr" desc="Diagnosis error" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="2" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription_BCU">
						<Private type="Siemens-MasterId">f6ba97e5-05b1-414c-971c-2528300e9615</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>F06_BCUCTRL/LLN0.Control_DataSet</Val>
							</DAI>
						</DOI>
						<DOI name="DiagErr" desc="Diagnosis error" />
					</LN>
					<LN prefix="PDIF_" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_7" desc="PDIF_PTRC1">
						<Private type="Siemens-MasterId">41985d55-6058-46d3-ab94-dce04a8a3794</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Opero I-DIFF" />
					</LN>
					<LN prefix="PDIF_" lnClass="PTRC" inst="2" lnType="SIPROTEC5_LNType_USER_Universal_7" desc="PDIF_PTRC2">
						<Private type="Siemens-MasterId">8dc73d92-01d2-49a6-8f17-346f30160771</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="OperoI -DIFF fast" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="3" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription_F004">
						<Private type="Siemens-MasterId">193f2672-a440-4751-9944-2a40a9ca18da</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-03-03 16:36:55</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>F06_F004CTRL/LLN0.Control_DataSet_1</Val>
							</DAI>
						</DOI>
						<DOI name="DiagErr" desc="Diagnosis error" />
					</LN>
				</LDevice>
				<LDevice desc="Usuario" inst="UD1">
					<Private type="Siemens-MasterId">f13ef9ae-d2c5-4d2e-be85-d983d443f4f8</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="UD1/LLN0/LLN0">
						<Private type="Siemens-MasterId">09892bf9-a3d5-4fae-9366-49e1b0ba9d12</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">31eaa8a1-029f-4d54-9fe7-da306a6b0aa5</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:36</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn" desc="&gt;LED reset" />
						<DOI name="LedTstOut" desc="LED have been reset" />
						<DOI name="ResetCtl" desc="Reset LEDs" />
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="F06_F004" name="F06_F004" type="7SJ85" manufacturer="SIEMENS" configVersion="V09.30.01" originalSclVersion="2007" originalSclRevision="B" owner="IEC HINCAPIE">
		<Private type="Siemens-MasterId">f5d2f7d6-a880-4579-9c9b-28577eb53e85</Private>
		<Private type="Siemens-s7ManagerName">F06_F004</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7SJ85-JAAA-AA0-0AAAA0-AG0111-12111A-CBB000-000AC0-CB1BA1</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7SJ85_Non_Directional_OC</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">93001</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V09.30.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">f5d2f7d6-a880-4579-9c9b-28577eb53e85</Private>
		<Services nameLength="64">
			<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
				<TimeSyncProt sntp="true" c37_238="false" other="false" />
			</ClientServices>
			<DynAssociation max="6" />
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" modify="true" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="false" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" />
			<FileHandling />
			<SupSubscription maxGo="128" maxSv="0" />
			<ValueHandling setToRO="false" />
			<RedProt hsr="true" prp="true" rstp="true" />
			<CommProt ipv6="false" />
		</Services>
		<AccessPoint desc="Port F" name="F" router="false" clock="false">
			<Server timeout="0">
				<Private type="Siemens-MasterId">b2314def-9271-417a-8620-0efa40c0a692</Private>
				<Authentication none="true" />
				<LDevice desc="Control" inst="CTRL">
					<Private type="Siemens-MasterId">58bb9d51-7fbb-42d3-a56e-6820902840fd</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CTRL/LLN0/LLN0">
						<Private type="Siemens-MasterId">e32e096b-903d-4042-b184-a35726fd2495</Private>
						<DataSet name="GOOSE17">
							<Private type="Siemens-GUID">b6c1a040f1f44c7fb5d1c52b3dadaaa5</Private>
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpEx86BU1" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpEx86BU1" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="1" doName="TestMod" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="1" doName="TestMod" daName="q" fc="ST" />
						</DataSet>
						<DataSet name="GOOSE16">
							<Private type="Siemens-GUID">347f0d799eba4b65b70c2994ee423945</Private>
							<FCDA ldInst="CTRL" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
						</DataSet>
						<DataSet name="dsED01">
							<Private type="IsPredefined" />
							<FCDA ldInst="PROT" prefix="ID_" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="PROT" prefix="II_" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="PROT" prefix="ND_" lnClass="PTOC" lnInst="6" doName="Op" fc="ST" />
							<FCDA ldInst="PROT" prefix="NI_" lnClass="PTOC" lnInst="6" doName="Op" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="RBRF" lnInst="1" doName="Init3p" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpEx86BU1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="SynReq1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Ang2LAng1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Ang1LAng2" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Hz2LHz1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Hz1LHz2" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="V2LV1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="V1LV2" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="1" doName="TestMod" fc="ST" />
							<FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="1" doName="MCB2" fc="ST" />
							<FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="1" doName="MCB3" fc="ST" />
							<FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="2" doName="MCB3" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="10" doName="EmgOpn" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpEx86" fc="ST" />
							<FCDA ldInst="CTRL" prefix="RSTP_" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />
							<FCDA ldInst="CTRL" prefix="RSTP_" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="LTMS" lnInst="0" doName="TmSynErr" fc="ST" />
							<FCDA ldInst="PROT" prefix="" lnClass="CALH" lnInst="1" doName="GrAlm" fc="ST" />
						</DataSet>
						<ReportControl datSet="dsED01" rptID="F06_F004/CTRL/LLN0$BR$brcbED01" confRev="50001" buffered="true" bufTime="100" name="brcbED01">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" bufOvfl="false" />
							<RptEnabled max="5" />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_F004CTRL/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
						<GSEControl datSet="GOOSE17" confRev="1" type="GOOSE" appID="F06_F004/CTRL/LLN0/GOOSE17" name="Control_DataSet">
							<IEDName apRef="F">F06_BCU</IEDName>
						</GSEControl>
						<GSEControl datSet="GOOSE16" confRev="30001" type="GOOSE" appID="F06_F004/CTRL/LLN0/Control_DataSet_1" name="Control_DataSet_1">
							<IEDName apRef="F">F06_F002</IEDName>
							<IEDName apRef="F">F06_F003</IEDName>
						</GSEControl>
					</LN0>
					<LN prefix="" lnClass="LPDI" inst="1" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.1">
						<Private type="Siemens-MasterId">8c642773-c31e-4efa-a3e4-2810078aa585</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="In" desc="Digital input" />
					</LN>
					<LN prefix="" lnClass="LPDI" inst="2" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.2">
						<Private type="Siemens-MasterId">f0c105b8-3c85-45c0-9c2e-6103c6f260a0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="In" desc="Digital input" />
					</LN>
					<LN prefix="" lnClass="LPDI" inst="3" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.3">
						<Private type="Siemens-MasterId">6654b4ad-64a6-4329-aea0-3375aff500ae</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="In" desc="Digital input" />
					</LN>
					<LN prefix="" lnClass="LPDI" inst="4" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.4">
						<Private type="Siemens-MasterId">bc84fd48-aecd-4621-893b-03ca099464e3</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="In" desc="Digital input" />
					</LN>
					<LN prefix="" lnClass="LPDI" inst="5" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  2.1">
						<Private type="Siemens-MasterId">ec6f6a87-fede-46d3-9ec2-969ff35b02fb</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="In" desc="Digital input" />
					</LN>
					<LN prefix="" lnClass="LPDI" inst="6" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  2.2">
						<Private type="Siemens-MasterId">4932764f-0a3b-429f-8afe-5717c3fb132b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="In" desc="Digital input" />
					</LN>
					<LN prefix="" lnClass="LPDI" inst="7" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  2.3">
						<Private type="Siemens-MasterId">9d3c45b1-c4db-4159-9bbc-05b1fae0bb8a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="In" desc="Digital input" />
					</LN>
					<LN prefix="" lnClass="LPDI" inst="8" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.1">
						<Private type="Siemens-MasterId">5a97dddf-16eb-408b-b88d-a7107e461b0c</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="In" desc="Digital input" />
					</LN>
					<LN prefix="" lnClass="LPDI" inst="9" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.2">
						<Private type="Siemens-MasterId">51203982-39c6-471c-b144-6ee43e0e5036</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="In" desc="Digital input" />
					</LN>
					<LN prefix="" lnClass="LPDI" inst="10" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.3">
						<Private type="Siemens-MasterId">b7b9d4ba-aa78-4ae2-a4fe-fa147698cf86</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="In" desc="Digital input" />
					</LN>
					<LN prefix="" lnClass="LPDI" inst="11" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.4">
						<Private type="Siemens-MasterId">8fff8adc-622a-4632-9c11-b45036beeb1d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="In" desc="Digital input" />
					</LN>
					<LN prefix="" lnClass="LPDO" inst="1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.1">
						<Private type="Siemens-MasterId">87da675e-e96c-4872-90a2-97a157523915</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="OutSPS" desc="Digital output" />
					</LN>
					<LN prefix="" lnClass="LPDO" inst="2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.2">
						<Private type="Siemens-MasterId">7e99a818-aeb4-439b-a86c-d206f89acb54</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="OutSPS" desc="Digital output" />
					</LN>
					<LN prefix="" lnClass="LPDO" inst="3" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.3">
						<Private type="Siemens-MasterId">6f151efd-8d5d-4dfe-8733-e6fbace6be66</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="OutSPS" desc="Digital output" />
					</LN>
					<LN prefix="" lnClass="LPDO" inst="4" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.4">
						<Private type="Siemens-MasterId">4dae2da2-b822-4704-8664-e50e1829e6ff</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="OutSPS" desc="Digital output" />
					</LN>
					<LN prefix="" lnClass="LPDO" inst="5" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  2.1">
						<Private type="Siemens-MasterId">9576a194-d419-4edd-a909-8d7f63dad8df</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="OutSPS" desc="Digital output" />
					</LN>
					<LN prefix="" lnClass="LPDO" inst="6" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  2.2">
						<Private type="Siemens-MasterId">9ed82da7-8ecd-4851-8dce-6482d3e53a30</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="OutSPS" desc="Digital output" />
					</LN>
					<LN prefix="" lnClass="LPDO" inst="7" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.1">
						<Private type="Siemens-MasterId">b340fe9f-32e1-444d-a088-1110a1e9b06d</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="OutSPS" desc="Digital output" />
					</LN>
					<LN prefix="" lnClass="LPDO" inst="8" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.2">
						<Private type="Siemens-MasterId">a95be34a-3d02-43ad-8e39-efaaa6286bac</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="OutSPS" desc="Digital output" />
					</LN>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General">
						<Private type="Siemens-MasterId">d0b8ec7d-8133-467e-bd73-5cb32dece6b6</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgObj" desc="Rated normal current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtgObj" desc="Rated voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PoleOpenA" desc="Current thresh. CB open">
							<SDI name="setMag">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpModeRBRF" desc="Op. mode BFP">
							<DAI name="setVal">
								<Val>unbalancing</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic">
						<Private type="Siemens-MasterId">e5f604fc-53c0-4b2e-92b7-6660b0ba8aaf</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
						<DOI name="TrpBbpDiff" desc="Trip ind.:Busbar diff.prt." />
						<DOI name="TrpBbpBFP" desc="Trip ind.:Busbar BFP" />
						<DOI name="TrpBbpExt" desc="Trip ind.:Busbar ext.trip" />
						<DOI name="ResetTrip" desc="Reset of trip command">
							<DAI name="setVal">
								<Val>accelarated</Val>
							</DAI>
						</DOI>
						<DOI name="TrA" desc="Disparo Fase A" />
						<DOI name="TrB" desc="Disparo Fase B" />
						<DOI name="TrC" desc="Disparo Fase C" />
						<DOI name="TrN" desc="Disparo Neutro" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_1001" desc="Circuit break">
						<Private type="Siemens-MasterId">5ed57540-d717-4795-8e23-c29d1161e62e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SetOpCnt" desc="Set operation counter">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI name="SetSwASumA" desc="Set break.cur.sum phA">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI name="SetSwASumB" desc="Set break.cur.sum phB">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI name="SetSwASumC" desc="Set break.cur.sum phC">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI name="SetOpnHrs" desc="Set CB open hours">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI name="SetOpHrs" desc="Set operating hours">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI name="AqBlk" desc="&gt;Acquisition blocking" />
						<DOI name="Rdy" desc="&gt;Ready" />
						<DOI name="RsSwStat" desc="&gt;Reset switch statist." />
						<DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst" />
						<DOI name="TripRelViaBi" desc="&gt;Trip release BBP" />
						<DOI name="OpCBToStr" desc="&gt;Manual start HSBT" />
						<DOI name="TripOpnCmd" desc="Trip/open cmd." />
						<DOI name="ClsCmd" desc="Close command" />
						<DOI name="CmdActv" desc="Command active" />
						<DOI name="AlmSupp" desc="Alarm suppression" />
						<DOI name="DefTr" desc="Definitive trip" />
						<DOI name="SumSwARsA" desc="ΣIA Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SumSwARsB" desc="ΣIB Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SumSwARsC" desc="ΣIC Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SwAphsA" desc="Break.-current phs A">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwAphsB" desc="Break.-current phs B">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwAphsC" desc="Break.-current phs C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwANeut" desc="Break. current 3I0/IN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwVphsA" desc="Break. voltage phs A">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwVphsB" desc="Break. voltage phs B">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwVphsC" desc="Break. voltage phs C">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CBOpnHrs" desc="CB open hours">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpHrs" desc="Operating hours">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnnBrkVal" desc="Indicat. of breaking values">
							<DAI name="setVal">
								<Val>always</Val>
							</DAI>
						</DOI>
						<DOI name="BbpBlockDO" desc="BBP trip relays blocked" />
						<DOI name="NoTrpRelBi" desc="no release of trip cmd" />
						<DOI name="Int9L6Q0" desc="9L3-Q0 Abierto" />
						<DOI name="Int9L7Q0" desc="9L4-Q0 Abierto" />
					</LN>
					<LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close">
						<Private type="Siemens-MasterId">89a403b7-df1e-4c3e-ba0f-d8a67a315044</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block manual close" />
						<DOI name="Input" desc="&gt;Input" />
						<DOI name="Detected" desc="Detected" />
						<DOI name="ActionTmms" desc="Action time">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="CbOpDrpDel" desc="CB open dropout delay">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">1e388b9f-120a-4211-a670-4dddd2c836a8</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn" desc="&gt;LED reset" />
						<DOI name="LedTstOut" desc="LED have been reset" />
						<DOI name="ResetCtl" desc="Reset LEDs" />
					</LN>
					<LN prefix="TSCB_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" desc="HSBT interface">
						<Private type="Siemens-MasterId">4c7554bd-58d7-4708-ac15-5c82f7dca74c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="ClsTmms" desc="CB make time">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>150</Val>
							</DAI>
						</DOI>
						<DOI name="VAdpFact" desc="Vsync ratio (transform.)">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AdpAngDeg" desc="Angle adjust. (transform.)">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" inst="4" lnType="SIPROTEC5_LNType_CSWI" desc="Control">
						<Private type="Siemens-MasterId">8687be10-504a-44b1-b5b7-025e4cc301b5</Private>
						<Private type="Siemens-LN-Dependency">F06_F004|CTRL|GEN|RSYN|1</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthChk" desc="Check switching authority">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="NomEqActl" desc="Check if pos. is reached">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DblActBlk" desc="Check double activat. blk.">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BlkByProt" desc="Check blk. by protection">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID" desc="Specific sw. authorities">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
						<DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
						<DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
						<DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
						<DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
						<DOI name="SwAuth" desc="Switching authority" />
						<DOI name="SwMod" desc="Switching mode" />
						<DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="4" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking">
						<Private type="Siemens-MasterId">25b1877b-e36e-4a01-9cfd-e5103f947ba2</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
						<DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)" />
						<DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)" />
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" desc="CB test">
						<Private type="Siemens-MasterId">3186c70e-4ca1-4cc9-842d-7faf13254e14</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="StrTst3p" desc="3-pole open-close">
							<DAI name="operTimeout">
								<Val>5300</Val>
							</DAI>
						</DOI>
						<DOI name="TstExec" desc="Test execution" />
						<DOI name="TstTr" desc="Trip command issued" />
						<DOI name="TstCls" desc="Close command issued" />
						<DOI name="TstCnc" desc="Test canceled" />
					</LN>
					<LN prefix="" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
						<Private type="Siemens-MasterId">a31f1351-c1eb-4041-8b58-5f70d5ed3119</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="RSTP_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_RSTP" desc="RSTP">
						<Private type="Siemens-MasterId">de7f6dff-f213-4391-9cb9-ee7b57ccaa9e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
						<DOI name="RedChLiv" desc="Redund. Channel Live" />
					</LN>
					<LN prefix="" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_61850" desc="SNTP">
						<Private type="Siemens-MasterId">5b630887-09dd-4129-b3a6-6bccb40dcd43</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="" lnClass="LCCH" inst="3" lnType="SIPROTEC5_LNType_LCCH_61850" desc="SNMP">
						<Private type="Siemens-MasterId">af1a9329-8acd-4595-9e34-c82bfaff5f19</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="GEN" lnClass="RSYN" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RSYN" desc="General">
						<Private type="Siemens-MasterId">02d2f72f-4c3a-41fc-9ef1-58d0de8c65a2</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI name="Rel" desc="Release close cmd." />
						<DOI name="DifVClc" desc="dV">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc" desc="df">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc" desc="dα">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="V1Clc" desc="V1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz1Clc" desc="f1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="V2Clc" desc="V2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz2Clc" desc="f2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzLFO" desc="df mean">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="DfDtClc" desc="d fdiff/dt">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="MultiSel" desc="Multiple selection" />
						<DOI name="AdpAngDeg" desc="Angle adjust. (transform.)">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlockVSel" desc="Blocked no V selected" />
					</LN>
					<LN prefix="CK_" lnClass="RSYN" inst="1" lnType="SIPROTEC5_LNType_RSYN_SynCheck" desc="Synchrocheck 1">
						<Private type="Siemens-MasterId">da9b1791-b55b-465f-bee0-698768bb76ac</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI name="Rel" desc="Release close cmd." />
						<DOI name="VInd" desc="Voltage difference OK" />
						<DOI name="AngInd" desc="Angle difference OK" />
						<DOI name="HzInd" desc="Frequency diff. OK" />
						<DOI name="SynPrg" desc="In progress" />
						<DOI name="Blk" desc="&gt;Block stage" />
						<DOI name="TotTmms" desc="Max.durat. sync.process">
							<DAI name="setVal">
								<Val>30000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
						</DOI>
						<DOI name="Sel" desc="&gt;Selection" />
						<DOI name="BlkRel" desc="&gt;Block close command" />
						<DOI name="SynReq" desc="&gt;Start/stop syn.proc." />
						<DOI name="StrSynPrc" desc="&gt;Start syn. process" />
						<DOI name="StopSynPrc" desc="&gt;Stop syn. process" />
						<DOI name="V1HiV2LoIn" desc="&gt;Op. mode 'V1&gt;V2&lt;'" />
						<DOI name="V1LoV2HiIn" desc="&gt;Op. mode 'V1&lt;V2&gt;'" />
						<DOI name="V1LoV2LoIn" desc="&gt;Op. mode 'V1&lt;V2&lt;'" />
						<DOI name="DirectCO" desc="&gt;Op. mode 'dir.cls.cmd'" />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="InProgress" desc="In progress" />
						<DOI name="OpTmExp" desc="Max. time exceeded" />
						<DOI name="SynDet" desc="All sync. conditio. OK" />
						<DOI name="V1HiV2Lo" desc="Cond. V1&gt;V2&lt; fulfilled" />
						<DOI name="V1LoV2Hi" desc="Cond. V1&lt;V2&gt; fulfilled" />
						<DOI name="V1LoV2Lo" desc="Cond. V1&lt;V2&lt; fulfilled" />
						<DOI name="Hz1Hi" desc="Frequency f1 &gt; fmax" />
						<DOI name="Hz1Lo" desc="Frequency f1 &lt; fmin" />
						<DOI name="Hz2Hi" desc="Frequency f2 &gt; fmax" />
						<DOI name="Hz2Lo" desc="Frequency f2 &lt; fmin" />
						<DOI name="DfdtHi" desc="dfdiff/dt too large" />
						<DOI name="V1Hi" desc="Voltage V1 &gt; Vmax" />
						<DOI name="V1Lo" desc="Voltage V1 &lt; Vmin" />
						<DOI name="V2Hi" desc="Voltage V2 &gt; Vmax" />
						<DOI name="V2Lo" desc="Voltage V2 &lt; Vmin" />
						<DOI name="V1LV2" desc="V dif.too large(V2&gt;V1)" />
						<DOI name="V2LV1" desc="V dif.too large(V2&lt;V1)" />
						<DOI name="Hz1LHz2" desc="f dif.too large(f2&gt;f1)" />
						<DOI name="Hz2LHz1" desc="f dif.too large(f2&lt;f1)" />
						<DOI name="Ang1LAng2" desc="α dif.too large(α2&gt;α1)" />
						<DOI name="Ang2LAng1" desc="α dif.too large(α2&lt;α1)" />
						<DOI name="SetErr" desc="Setting error" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="VAdpFact" desc="Voltage adjustment">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DeaLinMod" desc="Close cmd. at V1&lt; &amp; V2&gt;">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DeaBusMod" desc="Close cmd. at V1&gt; &amp; V2&lt;">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DeaLiBuMod" desc="Close cmd. at V1&lt; &amp; V2&lt;">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DirCmd" desc="Direct close command">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="DeaModTmms" desc="Supervision time">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="MinVSyn" desc="Min. operating limit Vmin">
							<SDI name="setMag">
								<DAI name="f">
									<Val>11.88</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.036</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40.8</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MaxVSyn" desc="Max. operat. limit Vmax">
							<SDI name="setMag">
								<DAI name="f">
									<Val>14.52</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.036</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40.8</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DeadVal" desc="V1, V2 without voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.32</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.036</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>23.46</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="LiveVal" desc="V1, V2 with voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7.9199996</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.036</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40.8</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SynMod" desc="Sync. operating mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="DifVPs" desc="Max. voltage diff. V2&gt;V1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.66</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>23.46</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DifVNg" desc="Max. voltage diff. V2&lt;V1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.66</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>23.46</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DifHzPs" desc="Max. frequency diff. f2&gt;f1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DifHzNg" desc="Max. frequency diff. f2&lt;f1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DifAngPs" desc="Max. angle diff. α2&gt;α1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DifAngNg" desc="Max. angle diff. α2&lt;α1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ContinSup" desc="Continuous supervision">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SynReq1" desc="Arranque Sincronismo" />
					</LN>
					<LN prefix="" lnClass="RBRF" inst="1" lnType="SIPROTEC5_LNType_RBRF_Adv_3pol" desc="50BF">
						<Private type="Siemens-MasterId">9c4ba57c-6bf2-4f2f-b168-669f143e893e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="OpEx" desc="Trip T2" />
						<DOI name="OpIn" desc="Retrip T1" />
						<DOI name="TPTrTmms" desc="Delay T1 for 3-pole retrip">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="ThreshEF" desc="&gt;Threshold sensitive" />
						<DOI name="Init3p" desc="&gt;Start" />
						<DOI name="BFRelease" desc="&gt;Release" />
						<DOI name="CBFaulty" desc="&gt;CB defect" />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="Initdef3p" desc="Fail. BI 'start'" />
						<DOI name="RelCBdef3p" desc="Fail. BI 'release'" />
						<DOI name="OpCBdef3p" desc="Fail. no BI release" />
						<DOI name="BFInitNR" desc="BI start routing miss." />
						<DOI name="AuxCritNR" desc="BI aux.ct. rout. miss." />
						<DOI name="ImmOp" desc="Immediate Operate" />
						<DOI name="CBFailPole" desc="CB failure pole" />
						<DOI name="DlyByInvMV" desc="Oper. del. by inv. meas." />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="StrValPh" desc="Threshold phase current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrValEF" desc="Threshold sensitive">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CBAuxCrit" desc="CB aux.cont. crit. allowed">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI name="DropOut" desc="Dropout">
							<DAI name="setVal">
								<Val>Actual</Val>
							</DAI>
						</DOI>
						<DOI name="StrHldIn" desc="Holding int. start signal">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="StrHldExt" desc="Holding ext. start signal">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BIStart" desc="Start via binary input">
							<DAI name="setVal">
								<Val>1channel</Val>
							</DAI>
						</DOI>
						<DOI name="ReTripMod" desc="Retrip after T1">
							<DAI name="setVal">
								<Val>StrT2AndT1</Val>
							</DAI>
						</DOI>
						<DOI name="TPFailTmms" desc="Delay T2 for 3-pole trip">
							<DAI name="setVal">
								<Val>200</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="SupTimeRel" desc="Sup.time f. release signal">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="PCheck3I0" desc="3I0 criterion">
							<DAI name="setVal">
								<Val>PlausibilityCheck</Val>
							</DAI>
						</DOI>
						<DOI name="PCheck3I2" desc="I2 criterion">
							<DAI name="setVal">
								<Val>PlausibilityCheck</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal3I0" desc="Threshold 3I0 dir. release">
							<SDI name="setMag">
								<DAI name="f">
									<Val>250</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="StrVal3I2" desc="Threshold I2 dir. release">
							<SDI name="setMag">
								<DAI name="f">
									<Val>250</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BIMoniSt" desc="Monit. time for BI &quot;&gt;Start&quot;">
							<DAI name="setVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="BIMoniRel" desc="Monit.tm. f.BI &quot;&gt;Release&quot;">
							<DAI name="setVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="IntActDBBP" desc="CBFP interact. with dBBP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ImmedDrop" desc="Immediate dropout">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="LatchedBI" desc="BI start external latch">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Time sync.">
						<Private type="Siemens-MasterId">fd84b2cc-3993-48cb-95a9-9b07ca3a6a52</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc" desc="Current time source" />
						<DOI name="TmSrcTyp" desc="Type of clock source" />
						<DOI name="TmChSt1" desc="Status time source 1" />
						<DOI name="TmChSt2" desc="Status time source 2" />
						<DOI name="TmSynErr" desc="Time sync. error" />
						<DOI name="LeapSecond" desc="Leap second" />
						<DOI name="Sync" desc="High accuracy" />
						<DOI name="FltTmSyn" desc="Fault indication after">
							<SDI name="setMag">
								<DAI name="i">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>3600</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmSrc1Std" desc="Time source 1">
							<DAI name="setVal">
								<Val>SNTP</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc1Port" desc="Time source 1 port">
							<DAI name="setVal">
								<Val>PortF</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc1Ch" desc="Time source 1 channel">
							<DAI name="setVal">
								<Val>Ch1</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc2Std" desc="Time source 2">
							<DAI name="setVal">
								<Val>IRIGB</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc2Port" desc="Time source 2 port">
							<DAI name="setVal">
								<Val>PortG</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc2Ch" desc="Time source 2 channel">
							<DAI name="setVal">
								<Val>NotUsed</Val>
							</DAI>
						</DOI>
						<DOI name="TmZnTmSrc1" desc="Time zone time source 1">
							<DAI name="setVal">
								<Val>UTC</Val>
							</DAI>
						</DOI>
						<DOI name="TmZnTmSrc2" desc="Time zone time source 2">
							<DAI name="setVal">
								<Val>local</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="SCBR" inst="10" lnType="SIPROTEC5_1004" desc="SCBR0">
						<Private type="Siemens-MasterId">fc2bea9c-2930-4d37-a98d-8c1f27658c6a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="EmgOpn" desc="Opero Mando Emergente Q0" />
					</LN>
					<LN prefix="In_" lnClass="GGIO" inst="2" lnType="SIPROTEC5_1008" desc="GOOSE">
						<Private type="Siemens-MasterId">37475104-6a4d-45a3-bfa9-f7c84060052a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="ClsCmd" desc="Comando Cierre BCU 9T7-Q0">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="LifeCon" desc="Life Contact F06_BCU">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="FailDiagDS" desc="Anormalidad F06_BCU">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="XCBR0" desc="Interruptor HV Q0">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="Init3p" desc="Arranque 50BF LV F002">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="Init3p1" desc="Arranque 50BF LV F003">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="MCB" desc="Falla MCB 69kV Dev3 Campo">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Comando Cierre BCU 9T7-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="10" doName="ClsCmd" daName="stVal" intAddr="ClsCmd;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Comando Cierre BCU 9T7-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="10" doName="ClsCmd" daName="q" intAddr="ClsCmd;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Comando Cierre BCU 9T7-Q0" intAddr="ClsCmd;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="Life Contact F06_BCU" iedName="F06_BCU" ldInst="PROT" lnClass="LPHD" lnInst="0" doName="LifeCon" daName="stVal" intAddr="LifeCon;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Life Contact F06_BCU" iedName="F06_BCU" ldInst="PROT" lnClass="LPHD" lnInst="0" doName="LifeCon" daName="q" intAddr="LifeCon;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Life Contact F06_BCU" intAddr="LifeCon;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="Anormalidad F06_BCU" iedName="F06_F002" ldInst="CTRL" lnClass="SIED" lnInst="4" doName="FailDiagDS" daName="stVal" intAddr="FailDiagDS;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="Anormalidad F06_BCU" iedName="F06_F002" ldInst="CTRL" lnClass="SIED" lnInst="4" doName="FailDiagDS" daName="q" intAddr="FailDiagDS;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="Anormalidad F06_BCU" intAddr="FailDiagDS;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="Interruptor HV Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="Pos" daName="stVal" intAddr="XCBR0;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Interruptor HV Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="Pos" daName="q" intAddr="XCBR0;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Interruptor HV Q0" intAddr="XCBR0;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="Arranque 50BF LV F002" iedName="F06_F002" ldInst="CTRL" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" intAddr="Init3p;/Ind/stVal" serviceType="GOOSE" srcLDInst="PROT" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Arranque 50BF LV F002" iedName="F06_F002" ldInst="CTRL" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" intAddr="Init3p;/Ind/q" serviceType="GOOSE" srcLDInst="PROT" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Arranque 50BF LV F002" intAddr="Init3p;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="Arranque 50BF LV F003" iedName="F06_F003" ldInst="CTRL" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" intAddr="Init3p1;/Ind/stVal" serviceType="GOOSE" srcLDInst="PROT" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Arranque 50BF LV F003" iedName="F06_F003" ldInst="CTRL" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" intAddr="Init3p1;/Ind/q" serviceType="GOOSE" srcLDInst="PROT" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Arranque 50BF LV F003" intAddr="Init3p1;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="Falla MCB 69kV Dev3 Campo" iedName="F06_F003" ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="MCB" daName="stVal" intAddr="MCB;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="Falla MCB 69kV Dev3 Campo" iedName="F06_F003" ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="MCB" daName="q" intAddr="MCB;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="Falla MCB 69kV Dev3 Campo" intAddr="MCB;/Ind/t" serviceType="GOOSE" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="SIED" inst="1" lnType="SIPROTEC5_LNType_USER_Universal" desc="SIED1">
						<Private type="Siemens-MasterId">8ca7bffb-fcac-404a-92fc-120ae3d831d3</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="TestMod" desc="Modo Prueba" />
					</LN>
					<LN prefix="" lnClass="GGIO" inst="1" lnType="SIPROTEC5_1010" desc="GGIO1">
						<Private type="Siemens-MasterId">811a3e1c-5cf0-46d7-a9c5-8157b18ebf53</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="OpCls0" desc="Cierre Manual" />
						<DOI name="OpCls" desc="Cierre Remoto" />
						<DOI name="OpEx86BU1" desc="Opero 86BF" />
						<DOI name="RsOpEx" desc="Reset 86BF" />
						<DOI name="OpEx86" desc="Opero 86T" />
					</LN>
				</LDevice>
				<LDevice desc="Fault recorder" inst="DR">
					<Private type="Siemens-MasterId">5038f35d-8f40-456d-a59d-59839715e30f</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="DR/LLN0/LLN0">
						<Private type="Siemens-MasterId">05ebdb5c-d3f5-43cc-8c38-fc2e8ddf2602</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">d418d1f7-013b-426f-9f96-12b2cad4bd6e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="CtdValType" desc="Scaling COMTRADE">
							<DAI name="setVal">
								<Val>Secondary values</Val>
							</DAI>
						</DOI>
						<DOI name="CRevYear" desc="COMTRADE revision year">
							<DAI name="setVal">
								<Val>Comtrade 1999</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" desc="Grnd.-flt log">
						<Private type="Siemens-MasterId">6ca16731-7836-4074-8e8b-788f1feb528e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="GflNum" desc="Fault number" />
						<DOI name="GflFull" desc="Ground-fault log is full" />
					</LN>
					<LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDER" desc="General">
						<Private type="Siemens-MasterId">3b810f7f-ac5a-4973-b526-cfd1f431f13e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control">
						<Private type="Siemens-MasterId">412c1908-5da1-4023-ab25-6756492fb4bf</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="Start record" />
						<DOI name="MemRs" desc="Reset memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr" desc="Clear memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="Record made" />
						<DOI name="FltNum" desc="Fault number" />
						<DOI name="RcdStr" desc="Recording started" />
						<DOI name="PreTmms" desc="Pre-trigger time">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>16000</Val>
							</DAI>
						</DOI>
						<DOI name="PstTmms" desc="Post-trigger time">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>16000</Val>
							</DAI>
						</DOI>
						<DOI name="StrExt" desc="&gt;External start" />
						<DOI name="ManTrg" desc="&gt;Manual start" />
						<DOI name="RcdStart" desc="Fault recording">
							<DAI name="setVal">
								<Val>Start with pickup</Val>
							</DAI>
						</DOI>
						<DOI name="RcdStore" desc="Storage">
							<DAI name="setVal">
								<Val>Store without release</Val>
							</DAI>
						</DOI>
						<DOI name="MaxTmms" desc="Maximum record time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>80000</Val>
							</DAI>
						</DOI>
						<DOI name="ManTmms" desc="Manual record time">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>80000</Val>
							</DAI>
						</DOI>
						<DOI name="SmpRate" desc="Sampling frequency">
							<DAI name="setVal">
								<Val>2 kHz</Val>
							</DAI>
						</DOI>
						<DOI name="CalcINChl" desc="Cal.zero.seq.cur.channel">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI name="CalcVNChl" desc="Cal.zero seq.volt.channel">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI name="FltLogFull" desc="Fault log is full" />
					</LN>
				</LDevice>
				<LDevice desc="Measurement" inst="MEAS">
					<Private type="Siemens-MasterId">0ce4de2f-b293-4066-b093-dbfc0e527b8e</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="MEAS/LLN0/LLN0">
						<Private type="Siemens-MasterId">639472cb-3fac-44d2-9547-decc1291df80</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">5f0a5608-1d7c-42b1-93f8-573ca052915d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth" desc="Calculation method">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI name="Vneut" desc="VN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="Aneut" desc="IN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS">
						<Private type="Siemens-MasterId">ad97c6ed-f19b-4589-b096-bfdc933dabe5</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth" desc="Calculation method">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI name="ANparLn" desc="INp.line">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="AstarPt" desc="IY traf.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power">
						<Private type="Siemens-MasterId">49c29521-860d-437b-8757-192176a88d0e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cos φ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="S:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="S:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="S:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth" desc="Calculation method">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">be6de857-7ffd-446a-967f-a3701f222164</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth" desc="Calculation method">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI name="VneutC" desc="VN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="AneutC" desc="IN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">1c69a2c7-0139-4d80-a62d-7040f0660677</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="ClcMth" desc="Calculation method">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI name="VxC" desc="V">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="VsynxC" desc="Vsy">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="ANparLnC" desc="INp.line">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="AstarPtC" desc="IY traf.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="AxC" desc="I">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="VneutC" desc="VN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="Vseq0" desc="Vseq:0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co.">
						<Private type="Siemens-MasterId">487baa69-063b-41d1-9707-4ece9a436e5b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV" desc="Vseq">
							<SDI name="c1" desc="Vseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth" desc="Calculation method">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MMTR" inst="1" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" desc="Energy">
						<Private type="Siemens-MasterId">8cd93b30-f613-46be-b138-5d3e40a2d6fb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="SupWh" desc="Wp+">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000478046015</Val>
							</DAI>
						</DOI>
						<DOI name="SupVArh" desc="Wq+">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000478046015</Val>
							</DAI>
						</DOI>
						<DOI name="DmdWh" desc="Wp-">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Wh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000478046015</Val>
							</DAI>
						</DOI>
						<DOI name="DmdVArh" desc="Wq-">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VArh</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.000478046015</Val>
							</DAI>
						</DOI>
						<DOI name="SetSupWh" desc="Set Wp+">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI name="SetSupVArh" desc="Set Wq+">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI name="SetDmdWh" desc="Set Wp-">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI name="SetDmdVArh" desc="Set Wq-">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXU" inst="2" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam">
						<Private type="Siemens-MasterId">f894c032-38fe-4798-9850-c573f0429f9c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth" desc="Calculation method">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI name="VneutC" desc="VN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="AneutC" desc="IN">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Protection" inst="PROT">
					<Private type="Siemens-MasterId">19613d97-9f14-41d9-a569-75b782dcf3f4</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_Application" desc="General">
						<Private type="Siemens-MasterId">f7ba047f-7fc5-4404-9751-296f607d6629</Private>
						<DOI name="Mod" desc="Application mode" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health (61850 only)" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset" />
						<DOI name="LocKey" desc="Sw.authority key/set">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="MltLev" desc="Multiple sw.auth. levels">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ProtOnOff" desc="Protection on" />
						<DOI name="FnctLO" desc="Device logout" />
						<DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LedTstStrt" desc="&gt;LED reset" />
						<DOI name="FloOn" desc="&gt;Dev. funct.logout on" />
						<DOI name="FloOff" desc="&gt;Dev. funct.logout off" />
						<DOI name="SGChoiceB1" desc="&gt;SG choice bit 1" />
						<DOI name="SGChoiceB2" desc="&gt;SG choice bit 2" />
						<DOI name="SGChoiceB3" desc="&gt;SG choice bit 3" />
						<DOI name="LightOn" desc="&gt;Light on" />
						<DOI name="BOBlocked" desc="&gt;Block relays" />
						<DOI name="Inactive" desc="Protection inactive" />
						<DOI name="HealthDev" desc="Health" />
						<DOI name="LedTstOut" desc="LED have been reset" />
						<DOI name="FloCmd" desc="Logged off via control" />
						<DOI name="FloState" desc="Device logged off" />
						<DOI name="SwAuth" desc="Switching authority" />
						<DOI name="SwMod" desc="Switching mode" />
						<DOI name="AcqBlkAct" desc="Acq.blocking active" />
						<DOI name="SubstAct" desc="Manual update active" />
						<DOI name="ActiveSG" desc="Active settings group" />
						<DOI name="FunInTest" desc="Functions in Test mode" />
						<DOI name="ResCmpFmt" desc="Set. format residu. comp.">
							<DAI name="setVal">
								<Val>RERL_XEXL</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID" desc="Specific sw. authorities">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
						<DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
						<DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
						<DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
						<DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
						<DOI name="ShowLckCnd" desc="Show int.lck.cond. on HMI">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="EnTestMod" desc="Activate device test mode">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="RelBoOnTst" desc="Oper.bin.outp. under test">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="ResvTms" desc="Reserv.time for com.prot.">
							<DAI name="setVal">
								<Val>120</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<SettingControl numOfSGs="1" actSG="1">
							<Private type="Siemens-MasterId">331c98b8-7b0b-4c41-ac33-3d467bf40558</Private>
						</SettingControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="0" lnType="SIPROTEC5_LNType_LPHD" desc="Device">
						<Private type="Siemens-MasterId">756e3cf9-465e-45f4-a25e-32c8664bcaa3</Private>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7SJ85-JAAA-AA0-0AAAA0-AG0111-12111A-CBB000-000AC0-CB1BA1</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V09.30</Val>
							</DAI>
							<DAI name="model">
								<Val>7SJ85</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="PwrUp" desc="Device startup" />
						<DOI name="Sim" desc="GOOSE/SV sim.mode" />
						<DOI name="OpTmh" desc="Device operating hours">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="GoStop" desc="&gt;GOOSE Stop" />
						<DOI name="SvStop" desc="&gt;SV Stop" />
						<DOI name="LifeCon" desc="Life contact" />
						<DOI name="BatFail" desc="Battery failure" />
						<DOI name="ClkFail" desc="Clock fail" />
						<DOI name="ErrMeasT" desc="Error meas. trans." />
						<DOI name="ErrComp" desc="Compensation error" />
						<DOI name="ErrOffset" desc="Offset error" />
						<DOI name="DigsiAct" desc="DIGSI active" />
						<DOI name="SimuMode" desc="Simulation mode active" />
						<DOI name="CommMode" desc="Commiss. mode active" />
						<DOI name="ErrMemory" desc="Error memory" />
						<DOI name="AuxPwrFail" desc="Auxiliary Power Fail" />
						<DOI name="SeuHappened" desc="SEU happened" />
						<DOI name="PSModFail" desc="Power sup. Module fail." />
						<DOI name="PSModOK" desc="Power sup. Module OK" />
						<DOI name="OsopNotCon" desc="OSOP not connected" />
						<DOI name="PSAuxPwrFail" desc="Pow. sup. aux. pow. fail." />
						<DOI name="PSAuxPwrOK" desc="Power sup.aux.pow.OK" />
						<DOI name="PSModFailSps" desc="Power sup. Module fail." />
						<DOI name="PSAuxFailSps" desc="Pow. sup. aux. pow. fail." />
						<DOI name="Logon" desc="Cyber Security state" />
						<DOI name="CybSecEvt" desc="Cyber-security event" />
						<DOI name="MsgLost" desc="Event lost" />
						<DOI name="ChtBlk" desc="Chatter blocking" />
						<DOI name="FlshDskHth" desc="Flash disk health" />
						<DOI name="PrcModIna" desc="Process mode inactive" />
					</LN>
					<LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling">
						<Private type="Siemens-MasterId">f69dbbbb-22ee-4cfa-a03a-6991f522252c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrWrn" desc="Group warning" />
						<DOI name="GrInd" desc="Group indication" />
						<DOI name="GrIndIn" desc="&gt;Group indication" />
						<DOI name="GrWrnIn" desc="&gt;Group Warning" />
						<DOI name="GrAlmIn" desc="&gt;Group Alarm" />
					</LN>
					<LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem.">
						<Private type="Siemens-MasterId">0c6c00af-4329-42f9-b65a-753427f3c7e5</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="TmDT" desc="Daylight saving time" />
						<DOI name="TmOfsTmm" desc="Time zone offset to UTC">
							<DAI name="setVal">
								<Val>-360</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmUseDT" desc="Switch daylight sav. time">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="TmChgDT" desc="Start of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>March</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>2</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmChgST" desc="End of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>October</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>3</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClkSetMan" desc="Clock set manually" />
						<DOI name="TmOfsDT" desc="Offset daylight sav. time">
							<SDI name="setMag">
								<DAI name="i">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>15</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DateFormat" desc="Date format">
							<DAI name="setVal">
								<Val>DD.MM.YYYY</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track.">
						<Private type="Siemens-MasterId">ecc34e34-beaf-4e5f-b7f0-36465afe13ac</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrk" desc="Common Tracking" />
						<DOI name="SgcbTrk" desc="Settings grps. access" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetLed" desc="LED not in FG">
						<Private type="Siemens-MasterId">c7e02219-4916-424c-8522-2f65b9bd857b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn" desc="&gt;LED reset" />
						<DOI name="LedTstOut" desc="LED have been reset" />
						<DOI name="ResetCtl" desc="Reset LEDs" />
					</LN>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" desc="General">
						<Private type="Siemens-MasterId">3cf4f579-c440-4f32-8952-e42713d86d24</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="PhaseRev" desc="&gt;Phs-rotation reversal" />
						<DOI name="InvPhases" desc="&gt;Invert Phases" />
						<DOI name="PhsSeq" desc="Phase sequence">
							<DAI name="setVal">
								<Val>ABC</Val>
							</DAI>
						</DOI>
						<DOI name="PhRevABC" desc="Phase sequence ABC" />
						<DOI name="PhRevACB" desc="Phase sequence ACB" />
						<DOI name="FOutOfRg" desc="Freq.out of oper.range" />
					</LN>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
						<Private type="Siemens-MasterId">a05b0140-200c-40be-81e1-e9a524d476bd</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="CtrlIn" desc="Disconnection" />
						<DOI name="DisSet" desc="&gt;Disconnection on" />
						<DOI name="DisReset" desc="&gt;Disconnection off" />
						<DOI name="InvPhABCur" desc="Phases AB inverted" />
						<DOI name="InvPhBCCur" desc="Phases BC inverted" />
						<DOI name="InvPhACCur" desc="Phases AC inverted" />
						<DOI name="StateBi" desc="Disconnection via BI" />
						<DOI name="StateCmd" desc="Disconnect. via control" />
						<DOI name="InvertedPh" desc="Inverted phases">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="CTConnect" desc="CT connection">
							<DAI name="setVal">
								<Val>3-phase + IN</Val>
							</DAI>
						</DOI>
						<DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="CtInvPol" desc="Invert current polarity">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSec" desc="Rated secondary current">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRange" desc="Current range">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AInternTyp" desc="Internal CT type">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSecIN" desc="Rated secondary current">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRgIN" desc="Current range">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AIntTypIN" desc="Internal CT type">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRgIN2" desc="Current range">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AIntTypIN2" desc="Internal CT type">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI name="KToRtgK" desc="CT error changeover">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ErrKToRtgK" desc="CT error A">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ErrRtgK" desc="CT error B">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MuIndex" desc="Measuring-point ID">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Tracking" desc="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="MUDisActTr" desc="Current check">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="MUDisTr" desc="I&lt; threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>120.000008</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">1c33ea00-ebff-44c8-a89a-1a9113b2948a</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
						<Private type="Siemens-MasterId">7589a8ea-ee44-41b9-98d8-7513a66df41b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<Private type="Siemens-MasterId">d412ab8e-d7cd-4ede-b897-8920a953805e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<Private type="Siemens-MasterId">e50b96f8-02d2-4887-90c5-a385da87efaf</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
						<Private type="Siemens-MasterId">02a7c306-bcd1-4165-bf10-a1a62832e90e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="ResetBW" desc="&gt;Block function" />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="PhABWsus" desc="Phs A BW suspected" />
						<DOI name="PhBBWsus" desc="Phs B BW suspected" />
						<DOI name="PhCBWsus" desc="Phs C BW suspected" />
						<DOI name="PhABW" desc="Phase A broken wire" />
						<DOI name="PhBBW" desc="Phase B broken wire" />
						<DOI name="PhCBW" desc="Phase C broken wire" />
						<DOI name="BWsus" desc="Broken wire suspected" />
						<DOI name="BrokenWire" desc="Broken wire confirmed" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkMod" desc="Mode of blocking">
							<DAI name="setVal">
								<Val>Blocking</Val>
							</DAI>
						</DOI>
						<DOI name="DltAblk" desc="Delta value for autoblock">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.004</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
						<Private type="Siemens-MasterId">bd3a1be6-b226-4d0a-8f37-dcb5e04b4fb7</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="BalLimit" desc="Release threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BalFactor" desc="Threshold min/max">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
						<Private type="Siemens-MasterId">ae188292-4c26-4c46-8831-a41f4e00977d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="RlsThrshld" desc="Release threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
						<Private type="Siemens-MasterId">42dc6db6-35bc-4875-9ff5-15b69be9cf2b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="SumAFactor" desc="Slope factor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SumAThrld" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>120.000008</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
						<Private type="Siemens-MasterId">6fd08251-8aa0-4776-b5fc-cacf7ae1f57f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="VT 3-phase">
						<Private type="Siemens-MasterId">a1dc9082-086d-40b1-b119-b60c5861c384</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="VTConnect" desc="VT connection">
							<DAI name="setVal">
								<Val>3 ph-to-gnd voltages</Val>
							</DAI>
						</DOI>
						<DOI name="InvertedPh" desc="Inverted phases">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSec" desc="Rated secondary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>115</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MuIndex" desc="Measuring-point ID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Tracking" desc="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="InvPhABVol" desc="Phases AB inverted" />
						<DOI name="InvPhBCVol" desc="Phases BC inverted" />
						<DOI name="InvPhACVol" desc="Phases AC inverted" />
					</LN>
					<LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">4376fe51-8fc4-4cfb-9cba-f11b4c94fc29</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73913038</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2">
						<Private type="Siemens-MasterId">b7558fa9-7f81-4f27-934f-47255586d618</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73913038</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3">
						<Private type="Siemens-MasterId">3011fd09-86f6-4e3c-802d-9b21473931f6</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73913038</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4">
						<Private type="Siemens-MasterId">8ddb53cd-01e0-4613-a1e1-bd8298d08630</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69.36416</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73913038</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. V">
						<Private type="Siemens-MasterId">e6a1ee42-36d7-4c33-b833-a1c54b828887</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="BalLimit" desc="Release threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>6.89999962</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.036</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>23.46</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BalFactor" desc="Threshold min/max">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.75</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="U_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" desc="Supv. ph.seq.V">
						<Private type="Siemens-MasterId">81b4f92b-1432-47b6-98ab-0c806343bd7f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V">
						<Private type="Siemens-MasterId">9e4c0190-3355-4bbb-b1f4-6d3ce08e75ec</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
						<DOI name="Failure" desc="Failure" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.44999981</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.036</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>23.46</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_1017" desc="VT miniatureCB">
						<Private type="Siemens-MasterId">ac126011-0916-44e6-accf-0289ac646da1</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="VTmcb" desc="&gt;Open" />
						<DOI name="ProtDlTmms" desc="Response time">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
						<DOI name="MCB2" desc="Falla MCB PT B1 dev 2 PCyM" />
						<DOI name="MCB3" desc="Falla MCB 13.8 kV Dev 2" />
					</LN>
					<LN prefix="VI3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI" desc="General">
						<Private type="Siemens-MasterId">6e654863-83ea-405c-99af-bc73114c23ff</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgObj" desc="Rated current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtgObj" desc="Rated voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VARtgObj" desc="Rated apparent power">
							<SDI name="setMag">
								<DAI name="f">
									<Val>28.68276</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SysNeutPt" desc="Power-sys. neutral point">
							<DAI name="setVal">
								<Val>grounded</Val>
							</DAI>
						</DOI>
						<DOI name="PQSign" desc="P, Q sign">
							<DAI name="setVal">
								<Val>not reversed</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">71309cc8-caf5-4e16-a3a3-f7a59b8be0d1</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="CF_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" desc="Brk.wire conf">
						<Private type="Siemens-MasterId">d02bb4ae-0089-4c96-9ee5-6031cef18746</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Inactive" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">e0a57bcd-5586-453a-8948-ddc0d72e7030</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn" desc="&gt;LED reset" />
						<DOI name="LedTstOut" desc="LED have been reset" />
						<DOI name="ResetCtl" desc="Reset LEDs" />
					</LN>
					<LN prefix="OCGI" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_OC_Group_Indication" desc="OC group ind.">
						<Private type="Siemens-MasterId">18ea6dd4-7ca8-4472-861e-f8fffce5ff07</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
					</LN>
					<LN prefix="PROM_" lnClass="ROPA" inst="1" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" desc="Curr.criterion">
						<Private type="Siemens-MasterId">1603e272-06c4-4bfa-b720-d9f74d92e50a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Inactive" desc="Inactive" />
					</LN>
					<LN prefix="PROM_" lnClass="RSSR" inst="1" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" desc="Closure detec.">
						<Private type="Siemens-MasterId">5dad2225-8959-4cdb-b09a-c421c906f919</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="DisCntrOpn" desc="&gt;Disconnector open" />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="SwitchOn" desc="Closure" />
					</LN>
					<LN prefix="" lnClass="PTRC" inst="2" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">e01053a5-aad6-4d1b-9002-ab8144a6e1fd</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="ID_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Definite-T 1">
						<Private type="Siemens-MasterId">eb116cc0-fa71-418c-b41b-6e28f0c07426</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage" />
						<DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="InrshBlkOp" desc="Inrush blocks operate" />
						<DOI name="OpTmExp" desc="Operate delay expired" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod" desc="Method of measurement">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="II_" lnClass="PTOC" inst="2" lnType="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol_Bas" desc="Inverse-T 1">
						<Private type="Siemens-MasterId">7cbf7b9e-e233-4c1c-be67-927bfdf20e3d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="TmACrv" desc="Type of character. curve">
							<DAI name="setCharact">
								<Val>IEC Normal Inverse</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>6804</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult" desc="Time dial">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.12</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TypRsCrv" desc="Reset">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage" />
						<DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="InrshBlkOp" desc="Inrush blocks operate" />
						<DOI name="DskRng" desc="Disk emulation running" />
						<DOI name="OpTmExp" desc="Operate delay expired" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod" desc="Method of measurement">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="3" lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">cfff3787-75c7-46a9-9240-2d9ec885dcbb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="ND_" lnClass="PTOC" inst="6" lnType="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" desc="Definite-T 1">
						<Private type="Siemens-MasterId">393319d8-d53d-469f-8820-91fe2d217aa1</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1800</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>11.999999</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Operate delay">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage" />
						<DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="InrshBlkOp" desc="Inrush blocks operate" />
						<DOI name="OpTmExp" desc="Operate delay expired" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod" desc="Method of measurement">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="NI_" lnClass="PTOC" inst="6" lnType="SIPROTEC5_LNType_PTOC_Gnd_IOCP_Bas" desc="Inverse-T 1">
						<Private type="Siemens-MasterId">355a02f0-dbfe-47db-b62b-1595552b4f95</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 18:54:46</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="TmACrv" desc="Type of character. curve">
							<DAI name="setCharact">
								<Val>IEC Normal Inverse</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2340</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>11.999999</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmMult" desc="Time dial">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TypRsCrv" desc="Reset">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage" />
						<DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="InrshBlkOp" desc="Inrush blocks operate" />
						<DOI name="DskRng" desc="Disk emulation running" />
						<DOI name="OpTmExp" desc="Operate delay expired" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod" desc="Method of measurement">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" inst="3" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_1ph" desc="General">
						<Private type="Siemens-MasterId">7178a835-6de8-4dc9-9c51-ca1f235a3888</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI name="PhVoltage" desc="Vph">
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSec" desc="Rated secondary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>115</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>340</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="5" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">8548749b-8987-4fe5-936a-47c4ac18969b</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73913038</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="VTCB_" lnClass="SFFM" inst="2" lnType="SIPROTEC5_1019" desc="VT miniatureCB">
						<Private type="Siemens-MasterId">11335053-fb8c-47cf-baa3-326417fa4d27</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI name="VTmcb" desc="&gt;Open" />
						<DOI name="ProtDlTmms" desc="Response time">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
						<DOI name="MCB3" desc="Falla MCB 69kV Dev3 PCyM" />
					</LN>
					<LN prefix="" lnClass="PTRC" inst="4" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">a3a4c4dd-6a04-4974-a374-bee42b130125</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="" lnClass="PTOV" inst="1" lnType="SIPROTEC5_LNType_PTOV" desc="Definite-T 1">
						<Private type="Siemens-MasterId">6807c8e7-9240-4cba-bdba-1ed71cd52d44</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>14.52</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.036</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40.8</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Operate delay">
							<DAI name="setVal">
								<Val>3000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage" />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="StrAB" desc="Pickup loop AB" />
						<DOI name="StrBC" desc="Pickup loop BC" />
						<DOI name="StrCA" desc="Pickup loop CA" />
						<DOI name="OpTmExp" desc="Operate delay expired" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="MeasSelect" desc="Measured value">
							<DAI name="setVal">
								<Val>PhaseToPhase</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod" desc="Method of measurement">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI name="StrMode" desc="Pickup mode">
							<DAI name="setVal">
								<Val>OneOfThree</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat" desc="Dropout ratio">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTOV" inst="2" lnType="SIPROTEC5_LNType_PTOV" desc="Definite-T 2">
						<Private type="Siemens-MasterId">29c857d3-4dfb-4d8b-9b5e-5fad2a7f75e9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI name="Str" desc="Pickup" />
						<DOI name="Op" desc="Operate" />
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15.6</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.036</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>40.8</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpDlTmms" desc="Operate delay">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage" />
						<DOI name="Inactive" desc="Inactive" />
						<DOI name="StrAB" desc="Pickup loop AB" />
						<DOI name="StrBC" desc="Pickup loop BC" />
						<DOI name="StrCA" desc="Pickup loop CA" />
						<DOI name="OpTmExp" desc="Operate delay expired" />
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="MeasSelect" desc="Measured value">
							<DAI name="setVal">
								<Val>PhaseToPhase</Val>
							</DAI>
						</DOI>
						<DOI name="MeasMethod" desc="Method of measurement">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI name="StrMode" desc="Pickup mode">
							<DAI name="setVal">
								<Val>OneOfThree</Val>
							</DAI>
						</DOI>
						<DOI name="DrpoutRat" desc="Dropout ratio">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CALH" inst="1" lnType="SIPROTEC5_LNType_CALH_LGOS" desc="Group Indicat.">
						<Private type="Siemens-MasterId">87930355-19a9-4433-888d-cc4b633a337f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="1" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription_F002">
						<Private type="Siemens-MasterId">53e5d5a8-712e-4cea-9606-0155c47f0993</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>F06_F002PROT/LLN0.Control_DataSet</Val>
							</DAI>
						</DOI>
						<DOI name="DiagErr" desc="Diagnosis error" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="2" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription_F003">
						<Private type="Siemens-MasterId">99eb27cf-f374-4bc9-89ac-173fd5821571</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>F06_F003PROT/LLN0.Control_DataSet</Val>
							</DAI>
						</DOI>
						<DOI name="DiagErr" desc="Diagnosis error" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="3" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription1_F002">
						<Private type="Siemens-MasterId">06758fc7-7f02-467b-8f07-252af3b8f52e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>F06_F002CTRL/LLN0.Control_DataSet_1</Val>
							</DAI>
						</DOI>
						<DOI name="DiagErr" desc="Diagnosis error" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="4" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription1_F003">
						<Private type="Siemens-MasterId">38dac5df-89f1-418c-9d5c-1c5481ea0451</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>F06_F003CTRL/LLN0.Control_DataSet_1</Val>
							</DAI>
						</DOI>
						<DOI name="DiagErr" desc="Diagnosis error" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="5" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription_BCU">
						<Private type="Siemens-MasterId">1db103dc-4ec5-4c06-87e6-4a4d6f2ae4a9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>F06_BCUCTRL/LLN0.Control_DataSet</Val>
							</DAI>
						</DOI>
						<DOI name="DiagErr" desc="Diagnosis error" />
					</LN>
				</LDevice>
				<LDevice desc="Usuario" inst="UD1">
					<Private type="Siemens-MasterId">d26dcd9a-9be5-4184-9c4b-843c20a5d6ca</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="UD1/LLN0/LLN0">
						<Private type="Siemens-MasterId">196c5150-03ea-477d-a915-8cdf832e3489</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">fcbccb29-9b66-4e19-b19c-6e1aa4c70c41</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:39</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn" desc="&gt;LED reset" />
						<DOI name="LedTstOut" desc="LED have been reset" />
						<DOI name="ResetCtl" desc="Reset LEDs" />
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="F06_BCU" name="F06_BCU" type="6MD85" manufacturer="SIEMENS" configVersion="V09.30.01" originalSclVersion="2007" originalSclRevision="B" owner="IEC HINCAPIE">
		<Private type="Siemens-MasterId">f8cd30b0-5a13-40a6-85b3-a7a5f9bc9229</Private>
		<Private type="Siemens-s7ManagerName">F06_BCU</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">6MD85-JAAA-AA0-0AAAA0-AH0112-23111A-CBBCAA-AAAAC0-CB1BA1-CG0EA0-BB1EA0</Private>
		<Private type="Siemens-Siprotec5-Application-Template">6MD85_Standard</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">93001</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V09.30.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">f8cd30b0-5a13-40a6-85b3-a7a5f9bc9229</Private>
		<Services nameLength="64">
			<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
				<TimeSyncProt sntp="true" c37_238="false" other="false" />
			</ClientServices>
			<DynAssociation max="6" />
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" modify="true" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="false" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" />
			<FileHandling />
			<SupSubscription maxGo="128" maxSv="0" />
			<ValueHandling setToRO="false" />
			<RedProt hsr="true" prp="true" rstp="true" />
			<CommProt ipv6="false" />
		</Services>
		<AccessPoint desc="Port F" name="F" router="false" clock="false">
			<Server timeout="0">
				<Private type="Siemens-MasterId">7e53bb9f-08b6-4108-a1f1-f276de52a142</Private>
				<Authentication none="true" />
				<LDevice desc="Control" inst="CTRL">
					<Private type="Siemens-MasterId">4b1c115c-3f0f-4342-9798-d1e1f8cf8cca</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1002" desc="CTRL/LLN0/LLN0">
						<Private type="Siemens-MasterId">f56037ee-ec0e-47ca-b0ca-6d23a188ed69</Private>
						<DataSet name="GOOSE12">
							<Private type="Siemens-GUID">7f1e6ed06e2d4e2b8b7e88bf0a82adb8</Private>
							<FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpEx86" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpEx86" daName="q" fc="ST" />
							<FCDA ldInst="PROT" prefix="" lnClass="LPHD" lnInst="0" doName="LifeCon" daName="stVal" fc="ST" />
							<FCDA ldInst="PROT" prefix="" lnClass="LPHD" lnInst="0" doName="LifeCon" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="0" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="0" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="10" doName="Pos" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="10" doName="Pos" daName="q" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="10" doName="ClsCmd" daName="stVal" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="10" doName="ClsCmd" daName="q" fc="ST" />
						</DataSet>
						<DataSet name="dsED01">
							<Private type="IsPredefined" />
							<FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="1" doName="MCB3" fc="ST" />
							<FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="1" doName="MCB4" fc="ST" />
							<FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="2" doName="MCB1" fc="ST" />
							<FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="2" doName="MCB" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpEx86FI" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpEx86" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="2" doName="FailDiagDS" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="3" doName="FailDiagDS" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="4" doName="FailDiagDS" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="5" doName="FailDiagDS" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="0" doName="Pos" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SIMG" lnInst="1" doName="InsLevMin" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="1" doName="SprDisch" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="0" doName="LocKey" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="0" doName="KeyRem" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="0" doName="LosVCD" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="0" doName="LosVAC" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="30" doName="MotOvCur" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SSWI" lnInst="1" doName="LocKey" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SSWI" lnInst="1" doName="RemKey" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SSWI" lnInst="1" doName="LosVCD" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SSWI" lnInst="1" doName="LosVCA" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="9" doName="Pos" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SSWI" lnInst="9" doName="LocKey" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SSWI" lnInst="9" doName="LosVCD" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SSWI" lnInst="9" doName="LosVCA" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SIML" lnInst="50" doName="MaxTmpTr" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SPTR" lnInst="50" doName="MaxHPTmpTr" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SPTR" lnInst="50" doName="MinTmpTr" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="YLTC" lnInst="50" doName="PresTr" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SPTR" lnInst="60" doName="GasInsTr" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SPTR" lnInst="50" doName="HPTmpAlm" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SIML" lnInst="50" doName="MaxTmpAlm" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="CCGR" lnInst="1" doName="LosVCD" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="11" doName="LosVDCDS" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="LosVDCDS" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="LosVDCDS" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="3" doName="LosVDCDS" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="4" doName="LosVDCDS" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="0" doName="LosVDCCls" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="1" doName="LosVDCTr" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="2" doName="LosVDCTr" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="10" doName="Pos" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="10" doName="LocKey" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="11" doName="LosVDCTr" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="11" doName="LosVCD" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="11" doName="LosVCD2" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SIMG" lnInst="11" doName="InsLevMin" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="4" doName="Pos" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="SSWI" lnInst="10" doName="LosVDC" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="SynReq1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Ang2LAng1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Ang1LAng2" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Hz2LHz1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Hz1LHz2" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="V2LV1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="V1LV2" fc="ST" />
							<FCDA ldInst="CTRL" prefix="RSTP_" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />
							<FCDA ldInst="CTRL" prefix="RSTP_" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="LTMS" lnInst="0" doName="TmSynErr" fc="ST" />
							<FCDA ldInst="PROT" prefix="" lnClass="CALH" lnInst="1" doName="GrAlm" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="9" doName="EnaCls" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="9" doName="Pos" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="10" doName="Pos" fc="ST" />
							<FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="0" doName="Pos" fc="ST" />
						</DataSet>
						<ReportControl datSet="dsED01" rptID="F06_BCU/CTRL/LLN0$BR$brcbED01" confRev="1" buffered="true" bufTime="100" name="brcbED01">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" bufOvfl="false" />
							<RptEnabled max="5" />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="F06_BCUCTRL/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 23:29:07</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
						<GSEControl datSet="GOOSE12" confRev="1" type="GOOSE" appID="F06_BCU/CTRL/LLN0/GOOSE012" name="Control_DataSet">
							<IEDName apRef="F">F06_F002</IEDName>
							<IEDName apRef="F">F06_F003</IEDName>
							<IEDName apRef="F">F06_F004</IEDName>
						</GSEControl>
					</LN0>
					<LN prefix="" lnClass="LTMS" inst="0" lnType="SIPROTEC5_1006" desc="Time sync.">
						<Private type="Siemens-MasterId">0b2c79df-d979-46e2-9f3c-201cbf57164e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc" desc="Current time source" />
						<DOI name="TmSrcTyp" desc="Type of clock source" />
						<DOI name="TmChSt1" desc="Status time source 1" />
						<DOI name="TmChSt2" desc="Status time source 2" />
						<DOI name="TmSynErr" desc="Time sync. error" />
					</LN>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_1007" desc="Control">
						<Private type="Siemens-MasterId">60f23fda-b25b-45ca-b711-eb146102f4ed</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_1009" desc="Interlocking">
						<Private type="Siemens-MasterId">4db18ba6-2170-4c99-9d09-00e1ebb642c3</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector">
						<Private type="Siemens-MasterId">3811bd07-0698-4270-a242-7a1b2d3ea266</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
					<LN prefix="" lnClass="CSWI" inst="9" lnType="SIPROTEC5_1007" desc="Control">
						<Private type="Siemens-MasterId">6d9545a0-da55-4ede-8776-812213016c41</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="9" lnType="SIPROTEC5_1009" desc="Interlocking">
						<Private type="Siemens-MasterId">c53504f7-b8f3-4fe2-b254-ba5bfd25f683</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
					</LN>
					<LN prefix="" lnClass="XSWI" inst="9" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector">
						<Private type="Siemens-MasterId">90dbfb4d-4532-4b56-aac6-820ec7fcba91</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SwTyp" desc="Switching-device type" />
					</LN>
					<LN prefix="" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
						<Private type="Siemens-MasterId">18293047-42fc-4b98-9661-097a663cd0e1</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="RSTP_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_RSTP" desc="RSTP">
						<Private type="Siemens-MasterId">834b5770-853a-45b9-8290-7672f90b6698</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
						<DOI name="RedChLiv" desc="Redund. Channel Live" />
					</LN>
					<LN prefix="" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_61850" desc="SNTP">
						<Private type="Siemens-MasterId">eacbfc2d-bd0a-40c5-a172-3ae42c252428</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="" lnClass="LCCH" inst="3" lnType="SIPROTEC5_LNType_LCCH_61850" desc="SNMP">
						<Private type="Siemens-MasterId">aef7a9d8-36f0-4a5d-96ee-a2877400f2a6</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live" />
					</LN>
					<LN prefix="GEN" lnClass="RSYN" inst="1" lnType="SIPROTEC5_1011" desc="General">
						<Private type="Siemens-MasterId">2dbe71f1-cb9c-4336-9c87-38e584568fd8</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="Rel" desc="Release close cmd." />
						<DOI name="DifVClc" desc="dV">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc" desc="df">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc" desc="dα">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="V1Clc" desc="V1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz1Clc" desc="f1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="V2Clc" desc="V2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz2Clc" desc="f2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CK_" lnClass="RSYN" inst="1" lnType="SIPROTEC5_1012" desc="Synchrocheck 1">
						<Private type="Siemens-MasterId">08b2f6c2-0aab-434a-8bc5-c026449cace8</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="Rel" desc="Release close cmd." />
						<DOI name="VInd" desc="Voltage difference OK" />
						<DOI name="AngInd" desc="Angle difference OK" />
						<DOI name="HzInd" desc="Frequency diff. OK" />
						<DOI name="SynPrg" desc="In progress" />
						<DOI name="Blk" desc="&gt;Block stage" />
						<DOI name="V1LV2" desc="V dif.too large(V2&gt;V1)" />
						<DOI name="V2LV1" desc="V dif.too large(V2&lt;V1)" />
						<DOI name="Hz1LHz2" desc="f dif.too large(f2&gt;f1)" />
						<DOI name="Hz2LHz1" desc="f dif.too large(f2&lt;f1)" />
						<DOI name="Ang1LAng2" desc="α dif.too large(α2&gt;α1)" />
						<DOI name="Ang2LAng1" desc="α dif.too large(α2&lt;α1)" />
						<DOI name="SynReq1" desc="Arranque sincronismo" />
					</LN>
					<LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_1013" desc="General">
						<Private type="Siemens-MasterId">701eeaea-a945-4d99-9e95-2f305463513f</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_1014" desc="Trip logic">
						<Private type="Siemens-MasterId">4ba2e613-9bcf-4d2c-a728-d49c2df72ce9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="0" lnType="SIPROTEC5_1015" desc="Circuit break.">
						<Private type="Siemens-MasterId">f8cde4fe-73b3-46b8-8102-800c7a020790</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Selector Local/Remoto" />
						<DOI name="KeyRem" desc="Q0 Remoto" />
						<DOI name="SPS" desc="Selector desconectado" />
						<DOI name="SPS1" desc="Q0 Local" />
					</LN>
					<LN prefix="" lnClass="GAPC" inst="3" lnType="SIPROTEC5_1016" desc="Manual close">
						<Private type="Siemens-MasterId">f8d16924-ef3d-41c5-875b-2c048082300d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block manual close" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="2" lnType="SIPROTEC5_1013" desc="Reset LED Group">
						<Private type="Siemens-MasterId">00846bd5-132a-450b-9601-209fdef582bb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TSCB_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1018" desc="HSBT interface">
						<Private type="Siemens-MasterId">96bdd6d6-801a-4634-bfce-2ed2b37ef385</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" inst="0" lnType="SIPROTEC5_1007" desc="Control">
						<Private type="Siemens-MasterId">b817630d-2a6a-4387-b234-edb1d0ca24fd</Private>
						<Private type="Siemens-LN-Dependency">F06_BCU|CTRL|GEN|RSYN|1</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="5" lnType="SIPROTEC5_LNType_CILO_1" desc="Interlocking">
						<Private type="Siemens-MasterId">e8f63abb-928a-4c48-a80b-70e08a38b461</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
						<DOI name="CondB1B2" desc="Condiciones B1/B2" />
						<DOI name="PermOp" desc="Permisivo de operacion" />
						<DOI name="SPS" desc="Permisivo apertura" />
						<DOI name="SPS1" desc="Permisivo cierre" />
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1013" desc="CB test">
						<Private type="Siemens-MasterId">ff36bc55-67a6-4221-ba13-00d375ee16d9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="BI1_" lnClass="ZAXN" inst="1" lnType="SIPROTEC5_LNType_STCS_1BI_3pol" desc="74TC">
						<Private type="Siemens-MasterId">10913c4e-e657-494b-90d8-f72fd0a3d9ae</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function" />
					</LN>
					<LN prefix="" lnClass="GGIO" inst="1" lnType="SIPROTEC5_1020" desc="GGIO1">
						<Private type="Siemens-MasterId">d43d2d9f-a605-4f5b-bdc0-4b8c80a6a298</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="OpEx86" desc="Opero 86T" />
						<DOI name="OpEx86FI" desc="Opero 86BF" />
						<DOI name="FailL2Sw01" desc="Anormalidad B100" />
						<DOI name="FailL2Sw02" desc="Anormalidad B200" />
						<DOI name="LosVDCL2Sw01" desc="FVCD B100" />
						<DOI name="LosVDCL2Sw02" desc="FVCD B200" />
						<DOI name="LosVDCDS" desc="FVCD F06_F002" />
						<DOI name="Op86B1" desc="Opero 86B1" />
					</LN>
					<LN prefix="" lnClass="GGIO" inst="2" lnType="SIPROTEC5_LNType_USER_Universal_2" desc="GGIO2">
						<Private type="Siemens-MasterId">d6391bca-f303-4159-aff7-3ab81ce6312e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="LosVDCDS" desc="FVCD F06_F003" />
					</LN>
					<LN prefix="" lnClass="GGIO" inst="3" lnType="SIPROTEC5_1022" desc="GGIO3">
						<Private type="Siemens-MasterId">af092825-5758-4bde-bd49-791de6b01262</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="LosVDCDS" desc="FVCD F06_F004" />
						<DOI name="LosVCA1" desc="Falla 120 VCA Serv Auxiliares" />
						<DOI name="LosVCA2" desc="Falla 120 VCA Serv Auxiliares Com" />
						<DOI name="LosVCD2" desc="Falla 125 VCD Control Conmutador" />
						<DOI name="LosVCA3" desc="Falla 240 VCA Calefaccion" />
						<DOI name="LosVCD" desc="Falla 125 VCD Motor Conmutador" />
						<DOI name="LosVCD1" desc="Falla 125 VCD Regulador" />
						<DOI name="LocKey" desc="Conmutador Local/Remoto" />
						<DOI name="DwUp" desc="Conmutador bajar/Subir" />
						<DOI name="LosVCA" desc="Falla 120 VCA Prot Ventiladores" />
					</LN>
					<LN prefix="" lnClass="GGIO" inst="9" lnType="SIPROTEC5_1023" desc="GGIO9">
						<Private type="Siemens-MasterId">5accef5e-5dc8-4d88-9bac-bf33dd13614b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="LosVDCDS" desc="FVCD D100" />
						<DOI name="SPS" desc="FVCD ZE100" />
						<DOI name="SPS1" desc="FVCD U100" />
					</LN>
					<LN prefix="" lnClass="GGIO" inst="30" lnType="SIPROTEC5_1024" desc="GGIO30">
						<Private type="Siemens-MasterId">eaaab7ab-30e6-49e0-b004-fd269a71da5a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="MCBCI" desc="FVCD Cto Cierre/Disparo Q0-1" />
						<DOI name="MCBCI2" desc="Falla VCD Cto Cierre PCyM" />
						<DOI name="MotOvCur" desc="Monitoreo fuera Motor" />
					</LN>
					<LN prefix="" lnClass="SIED" inst="2" lnType="SIPROTEC5_LNType_USER_Universal_1" desc="SIED2">
						<Private type="Siemens-MasterId">386aa92c-9774-4c98-869c-ff1519588617</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="FailDiagDS" desc="Anormalidad F06_F002" />
					</LN>
					<LN prefix="" lnClass="SIED" inst="3" lnType="SIPROTEC5_LNType_USER_Universal_1" desc="SIED3">
						<Private type="Siemens-MasterId">6f7c21a5-99ee-4f21-8861-1f4371d43020</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="FailDiagDS" desc="Anormalidad F06_F003" />
					</LN>
					<LN prefix="" lnClass="SIED" inst="4" lnType="SIPROTEC5_LNType_USER_Universal_1" desc="SIED4">
						<Private type="Siemens-MasterId">6733dbd8-5b64-4a79-8930-c0fbbcff49dd</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="FailDiagDS" desc="Anormalidad F06_F004" />
					</LN>
					<LN prefix="" lnClass="SIED" inst="5" lnType="SIPROTEC5_LNType_USER_Universal_1" desc="SIED5">
						<Private type="Siemens-MasterId">4c39bbdc-f989-4e5b-a878-1601ae7379b8</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="FailDiagDS" desc="Anormalidad F06_P01" />
					</LN>
					<LN prefix="" lnClass="SCBR" inst="0" lnType="SIPROTEC5_LNType_USER_Universal_9" desc="SCBR0">
						<Private type="Siemens-MasterId">24d0d88b-ea19-4b27-8d92-d1387b948994</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="LosVCD" desc="Monitoreo tensión VCD  Q0" />
						<DOI name="LosVAC" desc="Monitoreo tensión VCA Q0" />
						<DOI name="MotOvCur" desc="Termomagnetico Fuera Cto Motor Q0" />
						<DOI name="MotLos" desc="Monitoreo FVCD Motor Q0" />
						<DOI name="LosVDCCls" desc="FVCD Cto de Cierre PCyM" />
						<DOI name="SPS" desc="Termomagnetico fuera cierre local" />
						<DOI name="SPS1" desc="Termomagnetico fuera cierre remoto" />
						<DOI name="SPS2" desc="Termomagnetico fuera apertura local 1" />
						<DOI name="SPS3" desc="Termomagnetico fuera apertura local 2" />
					</LN>
					<LN prefix="" lnClass="SCBR" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_10" desc="SCBR1">
						<Private type="Siemens-MasterId">d049c556-d802-4182-a1f0-29ced5e02638</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SprDisch" desc="Resorte Descargado Q0" />
					</LN>
					<LN prefix="" lnClass="SCBR" inst="11" lnType="SIPROTEC5_LNType_USER_Universal_11" desc="SCBR11">
						<Private type="Siemens-MasterId">ee55490f-c165-47a8-b93f-d1d790dd65a3</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="LosVCD" desc="FVCD Cto Calefacción 9T7-Q0" />
						<DOI name="LosVCD2" desc="FVCD Cto Alumbrado 9T7-Q0" />
					</LN>
					<LN prefix="" lnClass="SIMG" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_12" desc="SIMG1">
						<Private type="Siemens-MasterId">361e0522-5711-43cc-bbf4-e9859a000b14</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="InsLevMin" desc="Bajo Nivel SF6 Q0" />
						<DOI name="InsBlk" desc="Bloqueo SF6 Q0" />
					</LN>
					<LN prefix="" lnClass="SIMG" inst="11" lnType="SIPROTEC5_LNType_USER_Universal_13" desc="SIMG11">
						<Private type="Siemens-MasterId">adcf6392-e275-48c8-abf1-2cb9188e6762</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="InsLevMin" desc="Bajo Nivel SF6 Q0-1" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_14" desc="XCBR1">
						<Private type="Siemens-MasterId">54a3eaad-0d4a-429f-b4d1-c56c1a513d69</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="LosVDCTr" desc="FVCD Cto Disp1 PCyM" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="2" lnType="SIPROTEC5_LNType_USER_Universal_14" desc="XCBR2">
						<Private type="Siemens-MasterId">757fc2bd-85f3-461d-b6f8-8b95147ddb48</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="LosVDCTr" desc="FVCD Cto Disp2 PCyM" />
					</LN>
					<LN prefix="" lnClass="SSWI" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_16" desc="SSWI1">
						<Private type="Siemens-MasterId">0327e55c-dcf3-4e1c-8a4b-25e3c693354b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Selector Local/Remoto Q1" />
						<DOI name="LosVCD" desc="FVCD Q1" />
						<DOI name="LosVCA" desc="FVCA Q1" />
						<DOI name="SPS" desc="Selector desconectado" />
						<DOI name="RemKey" desc="Selector en remoto" />
					</LN>
					<LN prefix="" lnClass="SSWI" inst="9" lnType="SIPROTEC5_LNType_USER_Universal_17" desc="SSWI9">
						<Private type="Siemens-MasterId">924d3c64-b651-479d-be16-79abceb3a6a1</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Selector Local/Remoto Q9" />
						<DOI name="LosVCD" desc="FVCD Q9" />
						<DOI name="LosVCA" desc="FVCA Q9" />
					</LN>
					<LN prefix="" lnClass="SSWI" inst="10" lnType="SIPROTEC5_LNType_USER_Universal_18" desc="SSWI10">
						<Private type="Siemens-MasterId">f87b6d2a-c719-4b31-b818-72499ab83766</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="LosVDC" desc="FVCD Cto Control Seccionadores" />
					</LN>
					<LN prefix="" lnClass="SPTR" inst="50" lnType="SIPROTEC5_LNType_USER_Universal_19" desc="SPTR50">
						<Private type="Siemens-MasterId">94d1fd2e-9ed9-42fb-a763-526209d6027f</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="MaxHPTmpTr" desc="Alarma Disparo Alta Temp Dev 49T" />
						<DOI name="MinTmpTr" desc="Alarma Disparo Bajo Nivel Act 71Q-1" />
						<DOI name="HPTmpAlm" desc="Alarma Temperatura Devanado 49T" />
						<DOI name="MinTmpAlm" desc="Alarma Bajo Nivel Aceite 71Q-1" />
					</LN>
					<LN prefix="" lnClass="SPTR" inst="51" lnType="SIPROTEC5_LNType_USER_Universal_20" desc="SPTR51">
						<Private type="Siemens-MasterId">306f45b3-1036-4ac6-b6c7-b68f0fb3ed81</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="MinTmpAlm" desc="Alarma Bajo Nivel Aceite 71Q-2" />
						<DOI name="MinTmpTr" desc="Alarma Disparo Bajo Nivel Act 71Q-2" />
					</LN>
					<LN prefix="" lnClass="SPTR" inst="60" lnType="SIPROTEC5_LNType_USER_Universal_21" desc="SPTR60">
						<Private type="Siemens-MasterId">9309fbac-cf37-45bc-b28d-bdbd15adfcf9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="GasInsTr" desc="Al Disparo Rele Presión Sub" />
					</LN>
					<LN prefix="" lnClass="SIML" inst="50" lnType="SIPROTEC5_LNType_USER_Universal_22" desc="SIML50">
						<Private type="Siemens-MasterId">5b0f75e1-b44c-4008-a221-f3c11748d3c2</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="MaxTmpTr" desc="Alarma Disparo 26Q" />
						<DOI name="GasInsTr" desc="Alarma Disp Buchholz 63BH" />
						<DOI name="MaxTmpAlm" desc="Alarma Alta Temperatura Aceite 26Q" />
						<DOI name="GasInsAlm" desc="Alarma Buchholz 63BH" />
					</LN>
					<LN prefix="" lnClass="CCGR" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_23" desc="CCGR1">
						<Private type="Siemens-MasterId">84183d58-1db4-4811-90a5-bb86e8fd703b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="FanMan" desc="Control Manual Ventiladores" />
						<DOI name="FanAuto" desc="Control Automatico Ventiladores" />
						<DOI name="FanLoc" desc="Control Local Ventiladores" />
						<DOI name="FanRem" desc="Control Remoto Ventiladores" />
						<DOI name="FanOK" desc="Ventiladores conectados" />
						<DOI name="FanDesc" desc="Ventiladores desconectados" />
						<DOI name="LosVCD" desc="Falla Prot Transformador de Potencial" />
						<DOI name="LocKey" desc="Selector Remoto Ventiladores" />
						<DOI name="ManualAuto" desc="Selector Manual/Auto Ventiladores" />
					</LN>
					<LN prefix="" lnClass="YLTC" inst="50" lnType="SIPROTEC5_LNType_USER_Universal_24" desc="YLTC50">
						<Private type="Siemens-MasterId">bf55b712-3e36-4e70-8b58-a8a3741e580e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="PresTr" desc="Al Disp Valvula 63PR Trafo" />
						<DOI name="PresAlm" desc="Alarma Valvula 63PR Trafo" />
					</LN>
					<LN prefix="" lnClass="YLTC" inst="51" lnType="SIPROTEC5_LNType_USER_Universal_25" desc="YLTC51">
						<Private type="Siemens-MasterId">dc1ab7ab-77ea-4b79-83a4-db56a626a7ea</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="PresTr" desc="Al Disp valvula alivio de Presión" />
					</LN>
					<LN prefix="In_" lnClass="GGIO" inst="2" lnType="SIPROTEC5_LNType_USER_Universal_26" desc="GOOSE">
						<Private type="Siemens-MasterId">41e17915-82a9-4aaa-bdc5-65f1f02472dc</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="ColAlm1" desc="Falla SCD1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="ColAlm2" desc="Falla SCD2">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="OpEx86" desc="Opero 86BF 13.8kV">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TestMode" desc="Modo Prueba F002">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TestMode1" desc="Modo Prueba F003">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="TestMode2" desc="Modo Prueba F004">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Falla SCD1" iedName="F06_F002" ldInst="CTRL" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="stVal" intAddr="ColAlm1;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="Falla SCD1" iedName="F06_F002" ldInst="CTRL" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="q" intAddr="ColAlm1;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="Falla SCD1" intAddr="ColAlm1;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="Falla SCD2" iedName="F06_F003" ldInst="CTRL" lnClass="SCBR" lnInst="2" doName="ColAlm" daName="stVal" intAddr="ColAlm2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="Falla SCD2" iedName="F06_F003" ldInst="CTRL" lnClass="SCBR" lnInst="2" doName="ColAlm" daName="q" intAddr="ColAlm2;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="Falla SCD2" intAddr="ColAlm2;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="Opero 86BF 13.8kV" iedName="F06_F004" ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="OpEx86BU1" daName="stVal" intAddr="OpEx86;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Opero 86BF 13.8kV" iedName="F06_F004" ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="OpEx86BU1" daName="q" intAddr="OpEx86;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Opero 86BF 13.8kV" intAddr="OpEx86;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="Modo Prueba F002" iedName="F06_F002" ldInst="CTRL" lnClass="SIED" lnInst="1" doName="TestMod" daName="stVal" intAddr="TestMode;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="Modo Prueba F002" iedName="F06_F002" ldInst="CTRL" lnClass="SIED" lnInst="1" doName="TestMod" daName="q" intAddr="TestMode;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="Modo Prueba F002" intAddr="TestMode;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="Modo Prueba F003" iedName="F06_F003" ldInst="CTRL" lnClass="SIED" lnInst="1" doName="TestMod" daName="stVal" intAddr="TestMode1;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="Modo Prueba F003" iedName="F06_F003" ldInst="CTRL" lnClass="SIED" lnInst="1" doName="TestMod" daName="q" intAddr="TestMode1;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="Modo Prueba F003" intAddr="TestMode1;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="Modo Prueba F004" iedName="F06_F004" ldInst="CTRL" lnClass="SIED" lnInst="1" doName="TestMod" daName="stVal" intAddr="TestMode2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Modo Prueba F004" iedName="F06_F004" ldInst="CTRL" lnClass="SIED" lnInst="1" doName="TestMod" daName="q" intAddr="TestMode2;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Modo Prueba F004" intAddr="TestMode2;/Ind/t" serviceType="GOOSE" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="CILO" inst="30" lnType="SIPROTEC5_LNType_USER_Universal_27" desc="CILO30">
						<Private type="Siemens-MasterId">57714062-ae20-4cb9-867f-4f39e411cafb</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="Recls1" desc="Enclavamiento Recierre 1" />
						<DOI name="Recls2" desc="Enclavamiento Recierre 2" />
					</LN>
					<LN prefix="" lnClass="GGIO" inst="6" lnType="SIPROTEC5_LNType_USER_Universal_2" desc="GGIO6">
						<Private type="Siemens-MasterId">397e5c51-6197-4407-ad20-ed6311ef876e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="LosVDCDS" desc="Falla VCD IHM" />
					</LN>
					<LN prefix="" lnClass="GGIO" inst="8" lnType="SIPROTEC5_LNType_USER_Universal_2" desc="GGIO8">
						<Private type="Siemens-MasterId">70974438-4e65-4ec5-aa71-8667458420b6</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="LosVDCDS" desc="Falla VCD GPS" />
					</LN>
					<LN prefix="" lnClass="GGIO" inst="10" lnType="SIPROTEC5_LNType_USER_Universal_2" desc="GGIO10">
						<Private type="Siemens-MasterId">b6b26b32-4863-4cc4-a1b9-ce13c8c84290</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="LosVDCDS" desc="Falla VCD K001" />
					</LN>
					<LN prefix="" lnClass="GGIO" inst="4" lnType="SIPROTEC5_LNType_USER_Universal_2" desc="GGIO4">
						<Private type="Siemens-MasterId">a08235bb-4e2d-418b-b840-a9c6f9023c0c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="LosVDCDS" desc="Falla VCD F06_P01" />
					</LN>
					<LN prefix="" lnClass="YLTC" inst="52" lnType="SIPROTEC5_LNType_USER_Universal_25" desc="YLTC52">
						<Private type="Siemens-MasterId">ef7a205c-95f5-4b5c-b3ef-d625ce892195</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="PresTr" desc="Al Disp valvula alivio de Pres COM" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="11" lnType="SIPROTEC5_LNType_USER_Universal_14" desc="XCBR11">
						<Private type="Siemens-MasterId">e531ca5e-fdce-4f97-98a5-6ea7a61cbc5d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="LosVDCTr" desc="FVCD Cto Cierre Disparo Int 9T7-Q0" />
					</LN>
					<LN prefix="" lnClass="GGIO" inst="11" lnType="SIPROTEC5_LNType_USER_Universal_2" desc="GGIO11">
						<Private type="Siemens-MasterId">e39d4220-c940-4610-9d21-ea60e5363a37</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 23:29:07</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="LosVDCDS" desc="FVCD K100/K101" />
					</LN>
					<LN prefix="GEN" lnClass="RSYN" inst="2" lnType="SIPROTEC5_1011" desc="General">
						<Private type="Siemens-MasterId">5edf848e-e514-46ba-95d6-71d139b91d33</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="Rel" desc="Release close cmd." />
						<DOI name="DifVClc" desc="dV">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc" desc="df">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="DifAngClc" desc="dα">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="V1Clc" desc="V1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz1Clc" desc="f1">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="V2Clc" desc="V2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz2Clc" desc="f2">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CK_" lnClass="RSYN" inst="2" lnType="SIPROTEC5_LNType_RSYN_SynCheck_1" desc="Synchrocheck 1">
						<Private type="Siemens-MasterId">9235dd14-81f6-4ddb-ae23-1ca00f24f1a2</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="Rel" desc="Release close cmd." />
						<DOI name="VInd" desc="Voltage difference OK" />
						<DOI name="AngInd" desc="Angle difference OK" />
						<DOI name="HzInd" desc="Frequency diff. OK" />
						<DOI name="SynPrg" desc="In progress" />
						<DOI name="Blk" desc="&gt;Block stage" />
					</LN>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1013" desc="General">
						<Private type="Siemens-MasterId">0962027c-b5a8-4f51-903e-347199114efa</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="2" lnType="SIPROTEC5_1014" desc="Trip logic">
						<Private type="Siemens-MasterId">c3a77bed-ded3-4c0e-ada8-24b7dfe29e16</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication" />
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="10" lnType="SIPROTEC5_1026" desc="Circuit break.">
						<Private type="Siemens-MasterId">53899453-8166-4a25-85a8-c56c0a46b26c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="EEHealth" desc="External health" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="ClsCmd" desc="Close command" />
						<DOI name="LocKey" desc="Selectro Local/Remoto Q0-1" />
					</LN>
					<LN prefix="" lnClass="GAPC" inst="4" lnType="SIPROTEC5_1016" desc="Manual close">
						<Private type="Siemens-MasterId">72dc209f-f0ed-476b-979e-f5139d007b55</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block manual close" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1013" desc="Reset LED Group">
						<Private type="Siemens-MasterId">cb61b678-ef5a-41a2-9257-16754637f3ee</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TSCB_" lnClass="GAPC" inst="2" lnType="SIPROTEC5_1018" desc="HSBT interface">
						<Private type="Siemens-MasterId">b96e9dd6-bb5b-44a6-9842-905a493e1c1a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" inst="10" lnType="SIPROTEC5_1007" desc="Control">
						<Private type="Siemens-MasterId">ed1f9bec-59bd-4156-9e55-e7a8257a9cfe</Private>
						<Private type="Siemens-LN-Dependency">F06_BCU|CTRL|GEN|RSYN|2</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="Pos" desc="Cmd. with feedback">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="10" lnType="SIPROTEC5_LNType_CILO_2" desc="Interlocking">
						<Private type="Siemens-MasterId">a5380039-33f6-4b15-885e-b3b7722f12f4</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening" />
						<DOI name="EnaCls" desc="&gt;Enable closing" />
						<DOI name="SPS" desc="Permisivo Cierre 9T5-Q0" />
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="2" lnType="SIPROTEC5_1013" desc="CB test">
						<Private type="Siemens-MasterId">70587045-14cb-4f01-9f6d-521b99dee8b6</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="XCBR" inst="3" lnType="SIPROTEC5_LNType_XCBR_3pol_StatusOnly" desc="Circuit break.">
						<Private type="Siemens-MasterId">c2459259-c8c0-4585-a577-34930fa982b9</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position" />
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
					</LN>
					<LN prefix="" lnClass="XCBR" inst="4" lnType="SIPROTEC5_LNType_XCBR_3pol_StatusOnly" desc="Circuit break.">
						<Private type="Siemens-MasterId">b6dba530-5b87-444f-a1a6-12f937afc0dd</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local" />
						<DOI name="OpCnt" desc="Op.ct." />
						<DOI name="Pos" desc="Position" />
						<DOI name="BlkOpn" desc="Block opening" />
						<DOI name="BlkCls" desc="Block closing" />
					</LN>
				</LDevice>
				<LDevice desc="Fault recorder" inst="DR">
					<Private type="Siemens-MasterId">8e87e56d-f8ef-4b0c-81ff-8598b0a20574</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1002" desc="DR/LLN0/LLN0">
						<Private type="Siemens-MasterId">2f76d0ab-3236-4539-b5f1-96fdeda62f74</Private>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1013" desc="General">
						<Private type="Siemens-MasterId">d0b0f25d-227d-4548-847f-af8b7de6165a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_1027" desc="Control">
						<Private type="Siemens-MasterId">d346195e-da46-425d-b4f3-25049fb3fee2</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="Start record" />
						<DOI name="MemRs" desc="Reset memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="MemClr" desc="Clear memory">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI name="RcdMade" desc="Record made" />
						<DOI name="FltNum" desc="Fault number" />
						<DOI name="RcdStr" desc="Recording started" />
					</LN>
					<LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1013" desc="General">
						<Private type="Siemens-MasterId">e1525a77-25dc-4409-8f0e-93b387df221d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1013" desc="Grnd.-flt log">
						<Private type="Siemens-MasterId">598aabd8-0767-4eff-98c6-d24897af466d</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Measurement" inst="MEAS">
					<Private type="Siemens-MasterId">2d21f252-8399-49d5-a290-3583697598e6</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1002" desc="MEAS/LLN0/LLN0">
						<Private type="Siemens-MasterId">acedf6e0-ecc5-4545-a855-806cd3a36d12</Private>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1028" desc="RMS">
						<Private type="Siemens-MasterId">8704db11-a18b-45e8-824c-74d44fc9ba5b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="RPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_1029" desc="RMS">
						<Private type="Siemens-MasterId">4d3db967-611b-4533-ad0d-765fd8488cf6</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1030" desc="Power">
						<Private type="Siemens-MasterId">dcd2227d-acc2-49b3-a772-b0120598e5dc</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="TotW" desc="P tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA" desc="S tot">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF" desc="cos φ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz" desc="f">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="W" desc="P">
							<SDI name="phsA" desc="P:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="P:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="P:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr" desc="Q">
							<SDI name="phsA" desc="Q:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Q:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Q:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA" desc="S">
							<SDI name="phsA" desc="S:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="S:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="S:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1031" desc="Fundam">
						<Private type="Siemens-MasterId">2707722e-ac60-4b66-a9f4-16db9f234568</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="1" lnType="SIPROTEC5_1029" desc="Fundam">
						<Private type="Siemens-MasterId">313f759a-4b14-4123-bab4-4cff725b2425</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="XPRE_" lnClass="MSQI" inst="1" lnType="SIPROTEC5_1032" desc="Sy.co.">
						<Private type="Siemens-MasterId">e70889a1-589b-46b4-ab7c-e828f44767e7</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA" desc="Iseq">
							<SDI name="c1" desc="Iseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Iseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Iseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV" desc="Vseq">
							<SDI name="c1" desc="Vseq:1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c2" desc="Vseq:2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="c3" desc="Vseq:0">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXN" inst="2" lnType="SIPROTEC5_1029" desc="Fundam">
						<Private type="Siemens-MasterId">0e4b4c5f-c5c5-4594-9c17-903ce1f227f4</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="1" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch" desc="MT in 1">
						<Private type="Siemens-MasterId">e3e57991-f447-48db-ab84-92ab4afbd3e4</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="2" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch" desc="MT in 2">
						<Private type="Siemens-MasterId">b80d294e-b3ec-4e11-9f78-feae5e4cd989</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="3" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch" desc="MT in 3">
						<Private type="Siemens-MasterId">57761353-ec44-41fa-8660-94bd8b6f0548</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="MTDI_" lnClass="TGSN" inst="4" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch" desc="MT in 4">
						<Private type="Siemens-MasterId">5b4e3ec5-fc7c-47d2-954b-4e5f8a37030c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXU" inst="2" lnType="SIPROTEC5_1031" desc="Fundam">
						<Private type="Siemens-MasterId">51001ee4-c742-4e57-92d1-aa64648bb382</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="FPRE_" lnClass="MMXU" inst="3" lnType="SIPROTEC5_1031" desc="Fundam">
						<Private type="Siemens-MasterId">baebe5cb-1ee4-4ab8-8497-a136a98f17fd</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:BC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:CA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Iph:A">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Iph:B">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Iph:C">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Iph:res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Protection" inst="PROT">
					<Private type="Siemens-MasterId">a1336856-edce-43aa-8d95-7a5cf0cd2566</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1033" desc="General">
						<Private type="Siemens-MasterId">fcdad66c-c0cf-43d6-9497-4740187f53a3</Private>
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health (61850 only)" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI name="LocKey" desc="Sw.authority key/set">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="SWAuth" desc="Switching authority" />
						<DOI name="SWMod" desc="Switching mode" />
						<DOI name="Mod" desc="Application mode" />
						<DOI name="LocSta" desc="Switching auth. station">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset" />
						<DOI name="MltLev" desc="Multiple sw.auth. levels">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="1" actSG="1">
							<Private type="Siemens-MasterId">ab8b34e7-f6d3-450c-8de4-46eaa7d57377</Private>
						</SettingControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="0" lnType="SIPROTEC5_1034" desc="Device">
						<Private type="Siemens-MasterId">712f07a8-2122-4875-b445-228f3cbccd35</Private>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>6MD85-JAAA-AA0-0AAAA0-AH0112-23111A-CBBCAA-AAAAC0-CB1BA1-CG0EA0-BB1EA0</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V09.30</Val>
							</DAI>
							<DAI name="model">
								<Val>6MD85</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health" />
						<DOI name="Proxy" desc="Proxy" />
						<DOI name="PwrUp" desc="Device startup" />
						<DOI name="Sim" desc="GOOSE/SV sim.mode" />
						<DOI name="OpTmh" desc="Device operating hours">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="LifeCon" desc="Life contact" />
						<DOI name="PrcModIna" desc="Process mode inactive" />
					</LN>
					<LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_1035" desc="Alarm handling">
						<Private type="Siemens-MasterId">4fcafca5-d84d-4ba5-957e-cb57b1329ab8</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrWrn" desc="Group warning" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_1036" desc="Time managem.">
						<Private type="Siemens-MasterId">35118296-19ad-446e-a73b-33a0975a84c0</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="TmDT" desc="Daylight saving time" />
						<DOI name="TmOfsTmm" desc="Time zone offset to UTC">
							<DAI name="setVal">
								<Val>-360</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmUseDT" desc="Switch daylight sav. time">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="TmChgDT" desc="Start of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>March</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>2</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmChgST" desc="End of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>October</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>3</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track.">
						<Private type="Siemens-MasterId">a80a50d4-ea9e-4a09-b5e4-e860f88b27bf</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrk" desc="Common Tracking" />
						<DOI name="SgcbTrk" desc="Settings grps. access" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_1013" desc="LED not in FG">
						<Private type="Siemens-MasterId">513ac131-4903-4225-84f5-501d058a0b54</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1013" desc="CT 3-phase">
						<Private type="Siemens-MasterId">732b4728-1d0b-4dc3-bc14-b697287c523a</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">e5d0b666-314d-4007-b31b-e37d39beadf3</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2">
						<Private type="Siemens-MasterId">59973672-679d-43fb-bd9b-3d4da3934b39</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3">
						<Private type="Siemens-MasterId">6510bb56-8647-41fc-8f06-0b6198033fe8</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4">
						<Private type="Siemens-MasterId">9e56b1fb-f1a6-4cdb-8528-619ec5389f1e</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1013" desc="VT 3-phase">
						<Private type="Siemens-MasterId">f0ed731d-5112-408b-b1db-d2de4f808a68</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">4a657665-2e13-4c51-a825-ebbc57936226</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>627.2727</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.81818187</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2">
						<Private type="Siemens-MasterId">13f81a2f-6196-4748-9dbe-a7cb12ee23d4</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>627.2727</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.81818187</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3">
						<Private type="Siemens-MasterId">f133e709-15b3-443a-9b20-40348019e772</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>627.2727</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.81818187</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4">
						<Private type="Siemens-MasterId">9c4750ff-9729-4c8c-9f8d-6c781bacdd77</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>362.5854</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.81818187</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="VTCB_" lnClass="SFFM" inst="2" lnType="SIPROTEC5_1037" desc="VT miniatureCB">
						<Private type="Siemens-MasterId">3fd4121f-a379-4d9a-bb8e-269db108bba2</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="VTmcb" desc="&gt;Open" />
						<DOI name="MCB1" desc="Falla MCB PT Barra 1 69 Dev1" />
						<DOI name="MCB" desc="Falla MCB PT Barra1 PCyM" />
					</LN>
					<LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_1013" desc="General">
						<Private type="Siemens-MasterId">6b6a9aa1-3326-40af-ada5-827ac75e599b</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="5" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">a6e81852-c92f-4765-8973-5c1f9d8213b7</Private>
						<DOI name="Mod" desc="Mode (status only)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>70.05076</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.01522839</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_1038" desc="VT miniatureCB">
						<Private type="Siemens-MasterId">22fb9213-20c2-47fe-a4cd-bff044953047</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="VTmcb" desc="&gt;Open" />
						<DOI name="MCB3" desc="Falla MCB PT  13.8kV PCyM" />
						<DOI name="MCB4" desc="Falla MCB PT  13.8kV Campo" />
					</LN>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1013" desc="General">
						<Private type="Siemens-MasterId">8e5c4f38-f8f0-4d80-8203-7b2474b9c970</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="VI3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1013" desc="General">
						<Private type="Siemens-MasterId">2d4be25c-7231-4562-a237-35579ca9cd7c</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">923e7596-c04e-4e6d-ba50-5416e99d2c8e</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1013" desc="Reset LED Group">
						<Private type="Siemens-MasterId">82863a33-ce16-45a2-9cf0-d670e82b4224</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="VI1P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1013" desc="General">
						<Private type="Siemens-MasterId">f597c92d-a4cd-456f-87b7-a220c143c176</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="2" lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat.">
						<Private type="Siemens-MasterId">551b9313-9c51-44ce-822f-b7cc912febcc</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
						<DOI name="Op" desc="Operate" />
						<DOI name="Str" desc="Pickup" />
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="2" lnType="SIPROTEC5_1013" desc="Reset LED Group">
						<Private type="Siemens-MasterId">69b0d61d-4e51-4b15-8886-de34f12040d3</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-18 20:07:03</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CALH" inst="1" lnType="SIPROTEC5_LNType_CALH_LGOS" desc="Group Indicat.">
						<Private type="Siemens-MasterId">ac5bf09f-c34d-4b36-94ad-e6095cc8bd81</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm" />
						<DOI name="GrInd" desc="Group indication" />
					</LN>
					<LN prefix="" lnClass="LGOS" inst="1" lnType="SIPROTEC5_1039" desc="Subscription_F002">
						<Private type="Siemens-MasterId">f4f09b1b-d1ab-4858-8030-9f93d0884daa</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-23 18:25:52</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>F06_F002CTRL/LLN0.Control_DataSet_1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LGOS" inst="2" lnType="SIPROTEC5_1039" desc="Subscription_F003">
						<Private type="Siemens-MasterId">b8548cb4-5265-4a8f-8786-400acc2922b3</Private>
						<DOI name="Mod" desc="Mode (controllable)" />
						<DOI name="Beh" desc="Behavior" />
						<DOI name="Health" desc="Health" />
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2023-01-24 23:03:48</Val>
							</DAI>
						</DOI>
						<DOI name="NdsCom" desc="Needs commissioning" />
						<DOI name="St" desc="Status subscription" />
						<DOI name="SimSt" desc="Status Sim messages" />
						<DOI name="ConfRevNum" desc="Exp. conf. rev." />
						<DOI name="RxConfRevNum" desc="Rec. conf. rev." />
						<DOI name="GoCBRef" desc="Ref. GOOSE CB">
							<DAI name="setSrcRef" valImport="true">
								<Val>F06_F003CTRL/LLN0.Control_DataSet_1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LGOS" inst="3" lnType="SIPROTEC5_1039" desc="Subscription_F004">
