<?xml version="1.0" encoding="UTF-8"?>
<SCL version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig">
  <Header id="S012+R06_EN_CURSO" version="3" revision="1" toolID="DIGSI 5 V9.80">
    <History>
      <Hitem version="1" revision="1" when="Tuesday, August 6, 2024, 2:08:39 PM" what="Exported as F06_BCU.iid." why="Exported as F06_BCU.iid." />
      <Hitem version="2" revision="1" when="Tuesday, August 6, 2024, 2:41:36 PM" what="Exported as F06_BCU.iid." why="Exported as F06_BCU.iid." />
      <Hitem version="3" revision="1" when="Tuesday, August 6, 2024, 3:10:20 PM" what="Exported as Siprotec_F06_BCU.iid." why="Exported as Siprotec_F06_BCU.iid." />
    </History>
  </Header>
  <Communication>
    <SubNetwork name="Default_subnet">
      <ConnectedAP iedName="F06_BCU" apName="F" redProt="rstp">
        <Address>
          <P xsi:type="tP_IP" type="IP">172.17.56.70</P>
          <P xsi:type="tP_IP-SUBNET" type="IP-SUBNET">255.255.255.224</P>
          <P xsi:type="tP_IP-GATEWAY" type="IP-GATEWAY">172.17.56.69</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="Control_DataSet">
          <Address>
            <P xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
            <P xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
            <P xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-0C</P>
            <P xsi:type="tP_APPID" type="APPID">000C</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">500</MaxTime>
        </GSE>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED desc="F06_BCU" name="F06_BCU" type="6MD85" manufacturer="SIEMENS" configVersion="V09.80.01" originalSclVersion="2007" originalSclRevision="B" owner="IEC HINCAPIE">
    <Private type="Siemens-MasterId">f8cd30b0-5a13-40a6-85b3-a7a5f9bc9229</Private>
    <Private type="Siemens-s7ManagerName">F06_BCU</Private>
    <Private type="Siemens-ICD-Language">en-US</Private>
    <Private type="Siemens-Siprotec5-Product-Code">6MD85-JAAA-AA0-0AAAA0-AH0112-23111A-CBBCAA-AAAAC0-CB1BA1-CG0EA0-BB1EA0</Private>
    <Private type="Siemens-Siprotec5-Application-Template">6MD85_Standard</Private>
    <Private type="Siemens-Siprotec5-Communication-Configuration-Version">98001</Private>
    <Private type="Siemens-Siprotec5-Configuration-Version">V09.80.01</Private>
    <Private type="Siemens-IsSiprotec5IED" />
    <Services nameLength="64">
      <ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
        <TimeSyncProt sntp="true" c37_238="false" other="false" />
      </ClientServices>
      <DynAssociation max="6" />
      <SettingGroups>
        <SGEdit resvTms="true" />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="200" modify="true" />
      <DynDataSet max="30" maxAttributes="60" />
      <ReadWrite />
      <ConfReportControl max="60" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="16" fixedOffs="false" />
      <FileHandling />
      <SupSubscription maxGo="128" maxSv="0" />
      <ValueHandling setToRO="false" />
      <RedProt hsr="true" prp="true" rstp="true" />
      <CommProt ipv6="false" />
    </Services>
    <AccessPoint desc="Port F" name="F" router="false" clock="false">
      <Server timeout="0">
        <Private type="Siemens-MasterId">7e53bb9f-08b6-4108-a1f1-f276de52a142</Private>
        <Authentication none="true" />
        <LDevice desc="Control" inst="CTRL">
          <Private type="Siemens-MasterId">4b1c115c-3f0f-4342-9798-d1e1f8cf8cca</Private>
          <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CTRL/LLN0">
            <Private type="Siemens-MasterId">f56037ee-ec0e-47ca-b0ca-6d23a188ed69</Private>
            <DataSet name="GOOSE12">
              <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" daName="q" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpEx86" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpEx86" daName="q" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnClass="LPHD" lnInst="0" doName="LifeCon" daName="stVal" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnClass="LPHD" lnInst="0" doName="LifeCon" daName="q" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="0" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="0" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="10" doName="Pos" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="10" doName="Pos" daName="q" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="10" doName="ClsCmd" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="10" doName="ClsCmd" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="dsED01">
              <Private type="IsPredefined" />
              <FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="1" doName="MCB3" fc="ST" />
              <FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="1" doName="MCB4" fc="ST" />
              <FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="2" doName="MCB1" fc="ST" />
              <FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="2" doName="MCB" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpEx86FI" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpEx86" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="2" doName="FailDiagDS" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="3" doName="FailDiagDS" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="4" doName="FailDiagDS" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="5" doName="FailDiagDS" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="0" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SIMG" lnInst="1" doName="InsLevMin" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SIMG" lnInst="1" doName="InsBlk" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="1" doName="SprDisch" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="0" doName="LocKey" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="0" doName="KeyRem" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="0" doName="LosVCD" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="0" doName="LosVAC" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="30" doName="MotOvCur" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SSWI" lnInst="1" doName="LocKey" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SSWI" lnInst="1" doName="RemKey" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SSWI" lnInst="1" doName="LosVCD" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SSWI" lnInst="1" doName="LosVCA" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XSWI" lnInst="9" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SSWI" lnInst="9" doName="LocKey" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SSWI" lnInst="9" doName="LosVCD" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SSWI" lnInst="9" doName="LosVCA" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SIML" lnInst="50" doName="MaxTmpTr" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SPTR" lnInst="50" doName="MaxHPTmpTr" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SPTR" lnInst="50" doName="MinTmpTr" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="YLTC" lnInst="50" doName="PresTr" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SPTR" lnInst="60" doName="GasInsTr" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SPTR" lnInst="50" doName="HPTmpAlm" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SIML" lnInst="50" doName="MaxTmpAlm" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="CCGR" lnInst="1" doName="LosVCD" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="11" doName="LosVDCDS" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="LosVDCDS" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="2" doName="LosVDCDS" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="3" doName="LosVDCDS" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="4" doName="LosVDCDS" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="0" doName="LosVDCCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="1" doName="LosVDCTr" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="2" doName="LosVDCTr" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="10" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="10" doName="LocKey" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="11" doName="LosVDCTr" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="11" doName="LosVCD" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="11" doName="LosVCD2" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SIMG" lnInst="11" doName="InsLevMin" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="4" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SSWI" lnInst="10" doName="LosVDC" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="SynReq1" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Ang2LAng1" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Ang1LAng2" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Hz2LHz1" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Hz1LHz2" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="V2LV1" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="V1LV2" fc="ST" />
              <FCDA ldInst="CTRL" prefix="RSTP_" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />
              <FCDA ldInst="CTRL" prefix="RSTP_" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="LTMS" lnInst="0" doName="TmSynErr" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnClass="CALH" lnInst="1" doName="GrAlm" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="1" doName="EnaCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="CILO" lnInst="9" doName="EnaCls" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="9" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="10" doName="Pos" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="CSWI" lnInst="0" doName="Pos" fc="ST" />
            </DataSet>
            <ReportControl name="brcbED01" datSet="dsED01" rptID="F06_BCU/CTRL/LLN0$BR$brcbED01" confRev="1" buffered="true" bufTime="100">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" bufOvfl="false" />
              <RptEnabled max="5" />
            </ReportControl>
            <ReportControl name="A_URCB" rptID="F06_BCUCTRL/LLN0$RP$A_URCB" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_1" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_1" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_2" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_2" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_3" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_3" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_4" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_4" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_5" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_5" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_6" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_6" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_7" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_7" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_8" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_8" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_9" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_9" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_10" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_10" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_11" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_11" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_12" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_12" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_13" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_13" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_14" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_14" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_15" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_15" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_16" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_16" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_17" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_17" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_18" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_18" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_19" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_19" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_20" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_20" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_21" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_21" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_22" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_22" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_23" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_23" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_24" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_24" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_25" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_25" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_26" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_26" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_27" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_27" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_28" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_28" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_29" rptID="F06_BCUCTRL/LLN0$RP$A_URCB_29" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 23:29:07</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PROT</Val>
              </DAI>
            </DOI>
            <GSEControl name="Control_DataSet" datSet="GOOSE12" confRev="1" type="GOOSE" appID="F06_BCU/CTRL/LLN0/GOOSE012" />
          </LN0>
          <LN lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
            <Private type="Siemens-MasterId">60f23fda-b25b-45ca-b711-eb146102f4ed</Private>
            <Private type="Siemens-LN-Dependency" />
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="Pos" desc="Cmd. with feedback">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="LocKey" desc="Sw.author. key switch" />
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking" prefix="">
            <Private type="Siemens-MasterId">4db18ba6-2170-4c99-9d09-00e1ebb642c3</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="&gt;Enable opening" />
            <DOI name="EnaCls" desc="&gt;Enable closing" />
          </LN>
          <LN lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector" prefix="">
            <Private type="Siemens-MasterId">3811bd07-0698-4270-a242-7a1b2d3ea266</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="EEHealth" desc="External health" />
            <DOI name="EEName" desc="External name plate" />
            <DOI name="OpCnt" desc="Op.ct." />
            <DOI name="Pos" desc="Position">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>10000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening" />
            <DOI name="BlkCls" desc="Block closing" />
            <DOI name="SwTyp" desc="Switching-device type" />
          </LN>
          <LN lnClass="CSWI" inst="9" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
            <Private type="Siemens-MasterId">6d9545a0-da55-4ede-8776-812213016c41</Private>
            <Private type="Siemens-LN-Dependency" />
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="Pos" desc="Cmd. with feedback">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="LocKey" desc="Sw.author. key switch" />
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" inst="9" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking" prefix="">
            <Private type="Siemens-MasterId">c53504f7-b8f3-4fe2-b254-ba5bfd25f683</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="&gt;Enable opening" />
            <DOI name="EnaCls" desc="&gt;Enable closing" />
          </LN>
          <LN lnClass="XSWI" inst="9" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector" prefix="">
            <Private type="Siemens-MasterId">90dbfb4d-4532-4b56-aac6-820ec7fcba91</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="EEHealth" desc="External health" />
            <DOI name="EEName" desc="External name plate" />
            <DOI name="OpCnt" desc="Op.ct." />
            <DOI name="Pos" desc="Position">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>10000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening" />
            <DOI name="BlkCls" desc="Block closing" />
            <DOI name="SwTyp" desc="Switching-device type" />
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General" prefix="">
            <Private type="Siemens-MasterId">701eeaea-a945-4d99-9e95-2f305463513f</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic" prefix="">
            <Private type="Siemens-MasterId">4ba2e613-9bcf-4d2c-a728-d49c2df72ce9</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="Tr" desc="Trip indication" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="XCBR" inst="0" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break." prefix="">
            <Private type="Siemens-MasterId">f8cde4fe-73b3-46b8-8102-800c7a020790</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="EEHealth" desc="External health" />
            <DOI name="EEName" desc="External name plate" />
            <DOI name="OpCnt" desc="Op.ct." />
            <DOI name="Pos" desc="Position">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>100</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening" />
            <DOI name="BlkCls" desc="Block closing" />
            <DOI name="SumSwARs" desc="ΣI Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="LocKey" desc="Selector Local/Remoto" />
            <DOI name="KeyRem" desc="Q0 Remoto" />
            <DOI name="SPS" desc="Selector desconectado" />
            <DOI name="SPS1" desc="Q0 Local" />
            <DOI name="SPS2" desc="Apertura manual 69kV" />
          </LN>
          <LN lnClass="GAPC" inst="3" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close" prefix="">
            <Private type="Siemens-MasterId">f8d16924-ef3d-41c5-875b-2c048082300d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block manual close" />
            <DOI name="SPS" desc="Cierre manual Q0" />
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">00846bd5-132a-450b-9601-209fdef582bb</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" desc="HSBT interface" prefix="TSCB_">
            <Private type="Siemens-MasterId">96bdd6d6-801a-4634-bfce-2ed2b37ef385</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" inst="0" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
            <Private type="Siemens-MasterId">b817630d-2a6a-4387-b234-edb1d0ca24fd</Private>
            <Private type="Siemens-LN-Dependency">F06_BCU|CTRL|GEN|RSYN|1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="Pos" desc="Cmd. with feedback">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="LocKey" desc="Sw.author. key switch" />
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" inst="5" lnType="SIPROTEC5_LNType_CILO_1" desc="Interlocking" prefix="">
            <Private type="Siemens-MasterId">e8f63abb-928a-4c48-a80b-70e08a38b461</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="&gt;Enable opening" />
            <DOI name="EnaCls" desc="&gt;Enable closing" />
            <DOI name="CondB1B2" desc="Condiciones B1/B2" />
            <DOI name="PermOp" desc="Permisivo de operacion" />
            <DOI name="SPS" desc="Permisivo apertura" />
            <DOI name="SPS1" desc="Permisivo cierre" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="CB test" prefix="CBT_">
            <Private type="Siemens-MasterId">ff36bc55-67a6-4221-ba13-00d375ee16d9</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General" prefix="">
            <Private type="Siemens-MasterId">0962027c-b5a8-4f51-903e-347199114efa</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="2" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic" prefix="">
            <Private type="Siemens-MasterId">c3a77bed-ded3-4c0e-ada8-24b7dfe29e16</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="Tr" desc="Trip indication" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="XCBR" inst="10" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl_1" desc="Circuit break." prefix="">
            <Private type="Siemens-MasterId">53899453-8166-4a25-85a8-c56c0a46b26c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="EEHealth" desc="External health" />
            <DOI name="EEName" desc="External name plate" />
            <DOI name="OpCnt" desc="Op.ct." />
            <DOI name="Pos" desc="Position">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>100</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening" />
            <DOI name="BlkCls" desc="Block closing" />
            <DOI name="SumSwARs" desc="ΣI Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="ClsCmd" desc="Close command" />
            <DOI name="LocKey" desc="Selectro Local/Remoto Q0-1" />
            <DOI name="SPS" desc="Apertura manual 13,8 kV" />
          </LN>
          <LN lnClass="GAPC" inst="4" lnType="SIPROTEC5_LNType_GAPC_ManualClose_1" desc="Manual close" prefix="">
            <Private type="Siemens-MasterId">72dc209f-f0ed-476b-979e-f5139d007b55</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block manual close" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">cb61b678-ef5a-41a2-9257-16754637f3ee</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" desc="HSBT interface" prefix="TSCB_">
            <Private type="Siemens-MasterId">b96e9dd6-bb5b-44a6-9842-905a493e1c1a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" inst="10" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
            <Private type="Siemens-MasterId">ed1f9bec-59bd-4156-9e55-e7a8257a9cfe</Private>
            <Private type="Siemens-LN-Dependency">F06_BCU|CTRL|GEN|RSYN|2</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="Pos" desc="Cmd. with feedback">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="LocKey" desc="Sw.author. key switch" />
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" inst="10" lnType="SIPROTEC5_LNType_CILO_2" desc="Interlocking" prefix="">
            <Private type="Siemens-MasterId">a5380039-33f6-4b15-885e-b3b7722f12f4</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="&gt;Enable opening" />
            <DOI name="EnaCls" desc="&gt;Enable closing" />
            <DOI name="SPS" desc="Permisivo Cierre 9T5-Q0" />
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="CB test" prefix="CBT_">
            <Private type="Siemens-MasterId">70587045-14cb-4f01-9f6d-521b99dee8b6</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" inst="3" lnType="SIPROTEC5_LNType_XCBR_3pol_StatusOnly" desc="Circuit break." prefix="">
            <Private type="Siemens-MasterId">c2459259-c8c0-4585-a577-34930fa982b9</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="OpCnt" desc="Op.ct." />
            <DOI name="Pos" desc="Position" />
            <DOI name="BlkOpn" desc="Block opening" />
            <DOI name="BlkCls" desc="Block closing" />
          </LN>
          <LN lnClass="XCBR" inst="4" lnType="SIPROTEC5_LNType_XCBR_3pol_StatusOnly" desc="Circuit break." prefix="">
            <Private type="Siemens-MasterId">b6dba530-5b87-444f-a1a6-12f937afc0dd</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="OpCnt" desc="Op.ct." />
            <DOI name="Pos" desc="Position" />
            <DOI name="BlkOpn" desc="Block opening" />
            <DOI name="BlkCls" desc="Block closing" />
          </LN>
          <LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1" prefix="">
            <Private type="Siemens-MasterId">18293047-42fc-4b98-9661-097a663cd0e1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
          </LN>
          <LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_RSTP" desc="RSTP" prefix="RSTP_">
            <Private type="Siemens-MasterId">834b5770-853a-45b9-8290-7672f90b6698</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
            <DOI name="RedChLiv" desc="Redund. Channel Live" />
          </LN>
          <LN lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_61850" desc="SNTP" prefix="">
            <Private type="Siemens-MasterId">eacbfc2d-bd0a-40c5-a172-3ae42c252428</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
          </LN>
          <LN lnClass="LCCH" inst="3" lnType="SIPROTEC5_LNType_LCCH_61850" desc="SNMP" prefix="">
            <Private type="Siemens-MasterId">aef7a9d8-36f0-4a5d-96ee-a2877400f2a6</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
          </LN>
          <LN lnClass="RSYN" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RSYN" desc="General" prefix="GEN">
            <Private type="Siemens-MasterId">2dbe71f1-cb9c-4336-9c87-38e584568fd8</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="Rel" desc="Release close cmd." />
            <DOI name="DifVClc" desc="dV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc" desc="df">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc" desc="dα">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="V1Clc" desc="V1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz1Clc" desc="f1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="V2Clc" desc="V2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz2Clc" desc="f2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RSYN" inst="1" lnType="SIPROTEC5_LNType_RSYN_SynCheck" desc="Synchrocheck 1" prefix="CK_">
            <Private type="Siemens-MasterId">08b2f6c2-0aab-434a-8bc5-c026449cace8</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="Rel" desc="Release close cmd." />
            <DOI name="VInd" desc="Voltage difference OK" />
            <DOI name="AngInd" desc="Angle difference OK" />
            <DOI name="HzInd" desc="Frequency diff. OK" />
            <DOI name="SynPrg" desc="In progress" />
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="V1LV2" desc="V dif.too large(V2&gt;V1)" />
            <DOI name="V2LV1" desc="V dif.too large(V2&lt;V1)" />
            <DOI name="Hz1LHz2" desc="f dif.too large(f2&gt;f1)" />
            <DOI name="Hz2LHz1" desc="f dif.too large(f2&lt;f1)" />
            <DOI name="Ang1LAng2" desc="α dif.too large(α2&gt;α1)" />
            <DOI name="Ang2LAng1" desc="α dif.too large(α2&lt;α1)" />
            <DOI name="SynReq1" desc="Arranque sincronismo" />
          </LN>
          <LN lnClass="ZAXN" inst="1" lnType="SIPROTEC5_LNType_STCS_1BI_3pol" desc="74TC" prefix="BI1_">
            <Private type="Siemens-MasterId">10913c4e-e657-494b-90d8-f72fd0a3d9ae</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
          </LN>
          <LN lnClass="RSYN" inst="2" lnType="SIPROTEC5_LNType_GAPC_FB0_RSYN" desc="General" prefix="GEN">
            <Private type="Siemens-MasterId">5edf848e-e514-46ba-95d6-71d139b91d33</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="Rel" desc="Release close cmd." />
            <DOI name="DifVClc" desc="dV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc" desc="df">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc" desc="dα">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="V1Clc" desc="V1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz1Clc" desc="f1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="V2Clc" desc="V2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz2Clc" desc="f2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RSYN" inst="2" lnType="SIPROTEC5_LNType_RSYN_SynCheck_1" desc="Synchrocheck 1" prefix="CK_">
            <Private type="Siemens-MasterId">9235dd14-81f6-4ddb-ae23-1ca00f24f1a2</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="Rel" desc="Release close cmd." />
            <DOI name="VInd" desc="Voltage difference OK" />
            <DOI name="AngInd" desc="Angle difference OK" />
            <DOI name="HzInd" desc="Frequency diff. OK" />
            <DOI name="SynPrg" desc="In progress" />
            <DOI name="Blk" desc="&gt;Block stage" />
          </LN>
          <LN lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Time syn." prefix="">
            <Private type="Siemens-MasterId">0b2c79df-d979-46e2-9f3c-201cbf57164e</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc" desc="Current time source" />
            <DOI name="TmSrcTyp" desc="Type of clock source" />
            <DOI name="TmChSt1" desc="Status time source 1" />
            <DOI name="TmChSt2" desc="Status time source 2" />
            <DOI name="TmSynErr" desc="Time sync. error" />
          </LN>
          <LN lnClass="GGIO" inst="1" lnType="SIPROTEC5_LNType_USER_Universal" desc="GGIO1" prefix="">
            <Private type="Siemens-MasterId">d43d2d9f-a605-4f5b-bdc0-4b8c80a6a298</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx86" desc="Opero 86T" />
            <DOI name="OpEx86FI" desc="Opero 86BF" />
            <DOI name="FailL2Sw01" desc="Anormalidad B100" />
            <DOI name="FailL2Sw02" desc="Anormalidad B200" />
            <DOI name="LosVDCL2Sw01" desc="FVCD B100" />
            <DOI name="LosVDCL2Sw02" desc="FVCD B200" />
            <DOI name="LosVDCDS" desc="FVCD F06_F002" />
            <DOI name="Op86B1" desc="Opero 86B1" />
          </LN>
          <LN lnClass="GGIO" inst="2" lnType="SIPROTEC5_LNType_USER_Universal_1" desc="GGIO2" prefix="">
            <Private type="Siemens-MasterId">d6391bca-f303-4159-aff7-3ab81ce6312e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="LosVDCDS" desc="FVCD F06_F003" />
          </LN>
          <LN lnClass="GGIO" inst="3" lnType="SIPROTEC5_LNType_USER_Universal_2" desc="GGIO3" prefix="">
            <Private type="Siemens-MasterId">af092825-5758-4bde-bd49-791de6b01262</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="LosVDCDS" desc="FVCD F06_F004" />
            <DOI name="LosVCA1" desc="Falla 120 VCA Serv Auxiliares" />
            <DOI name="LosVCA2" desc="Falla 120 VCA Serv Auxiliares Com" />
            <DOI name="LosVCD2" desc="Falla 125 VCD Control Conmutador" />
            <DOI name="LosVCA3" desc="Falla 240 VCA Calefaccion" />
            <DOI name="LosVCD" desc="Falla 125 VCD Motor Conmutador" />
            <DOI name="LosVCD1" desc="Falla 125 VCD Regulador" />
            <DOI name="LocKey" desc="Conmutador Local/Remoto" />
            <DOI name="DwUp" desc="Conmutador bajar/Subir" />
            <DOI name="LosVCA" desc="Falla 120 VCA Prot Ventiladores" />
          </LN>
          <LN lnClass="GGIO" inst="9" lnType="SIPROTEC5_LNType_USER_Universal_3" desc="GGIO9" prefix="">
            <Private type="Siemens-MasterId">5accef5e-5dc8-4d88-9bac-bf33dd13614b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="LosVDCDS" desc="FVCD D100" />
            <DOI name="SPS" desc="FVCD ZE100" />
            <DOI name="SPS1" desc="FVCD U100" />
          </LN>
          <LN lnClass="GGIO" inst="30" lnType="SIPROTEC5_LNType_USER_Universal_4" desc="GGIO30" prefix="">
            <Private type="Siemens-MasterId">eaaab7ab-30e6-49e0-b004-fd269a71da5a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="MCBCI" desc="FVCD Cto Cierre/Disparo Q0-1" />
            <DOI name="MCBCI2" desc="Falla VCD Cto Cierre PCyM" />
            <DOI name="MotOvCur" desc="Monitoreo fuera Motor" />
          </LN>
          <LN lnClass="SIED" inst="2" lnType="SIPROTEC5_LNType_USER_Universal_5" desc="SIED2" prefix="">
            <Private type="Siemens-MasterId">386aa92c-9774-4c98-869c-ff1519588617</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="FailDiagDS" desc="Anormalidad F06_F002" />
          </LN>
          <LN lnClass="SIED" inst="3" lnType="SIPROTEC5_LNType_USER_Universal_5" desc="SIED3" prefix="">
            <Private type="Siemens-MasterId">6f7c21a5-99ee-4f21-8861-1f4371d43020</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="FailDiagDS" desc="Anormalidad F06_F003" />
          </LN>
          <LN lnClass="SIED" inst="4" lnType="SIPROTEC5_LNType_USER_Universal_5" desc="SIED4" prefix="">
            <Private type="Siemens-MasterId">6733dbd8-5b64-4a79-8930-c0fbbcff49dd</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="FailDiagDS" desc="Anormalidad F06_F004" />
          </LN>
          <LN lnClass="SIED" inst="5" lnType="SIPROTEC5_LNType_USER_Universal_5" desc="SIED5" prefix="">
            <Private type="Siemens-MasterId">4c39bbdc-f989-4e5b-a878-1601ae7379b8</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="FailDiagDS" desc="Anormalidad F06_P01" />
          </LN>
          <LN lnClass="SCBR" inst="0" lnType="SIPROTEC5_LNType_USER_Universal_9" desc="SCBR0" prefix="">
            <Private type="Siemens-MasterId">24d0d88b-ea19-4b27-8d92-d1387b948994</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="LosVCD" desc="Monitoreo tensión VCD  Q0" />
            <DOI name="LosVAC" desc="Monitoreo tensión VCA Q0" />
            <DOI name="MotOvCur" desc="Termomagnetico Fuera Cto Motor Q0" />
            <DOI name="MotLos" desc="Monitoreo FVCD Motor Q0" />
            <DOI name="LosVDCCls" desc="FVCD Cto de Cierre PCyM" />
            <DOI name="SPS" desc="Termomagnetico fuera cierre local" />
            <DOI name="SPS1" desc="Termomagnetico fuera cierre remoto" />
            <DOI name="SPS2" desc="Termomagnetico fuera apertura local 1" />
            <DOI name="SPS3" desc="Termomagnetico fuera apertura local 2" />
          </LN>
          <LN lnClass="SCBR" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_10" desc="SCBR1" prefix="">
            <Private type="Siemens-MasterId">d049c556-d802-4182-a1f0-29ced5e02638</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="SprDisch" desc="Resorte Descargado Q0" />
          </LN>
          <LN lnClass="SCBR" inst="11" lnType="SIPROTEC5_LNType_USER_Universal_11" desc="SCBR11" prefix="">
            <Private type="Siemens-MasterId">ee55490f-c165-47a8-b93f-d1d790dd65a3</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="LosVCD" desc="FVCD Cto Calefacción 9T7-Q0" />
            <DOI name="LosVCD2" desc="FVCD Cto Alumbrado 9T7-Q0" />
          </LN>
          <LN lnClass="SIMG" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_12" desc="SIMG1" prefix="">
            <Private type="Siemens-MasterId">361e0522-5711-43cc-bbf4-e9859a000b14</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="InsLevMin" desc="Bajo Nivel SF6 Q0" />
            <DOI name="InsBlk" desc="Bloqueo SF6 Q0" />
          </LN>
          <LN lnClass="SIMG" inst="11" lnType="SIPROTEC5_LNType_USER_Universal_13" desc="SIMG11" prefix="">
            <Private type="Siemens-MasterId">adcf6392-e275-48c8-abf1-2cb9188e6762</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="InsLevMin" desc="Bajo Nivel SF6  9T7 Q0-1" />
          </LN>
          <LN lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_14" desc="XCBR1" prefix="">
            <Private type="Siemens-MasterId">54a3eaad-0d4a-429f-b4d1-c56c1a513d69</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="LosVDCTr" desc="FVCD Cto Disp1 PCyM" />
          </LN>
          <LN lnClass="XCBR" inst="2" lnType="SIPROTEC5_LNType_USER_Universal_14" desc="XCBR2" prefix="">
            <Private type="Siemens-MasterId">757fc2bd-85f3-461d-b6f8-8b95147ddb48</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="LosVDCTr" desc="FVCD Cto Disp2 PCyM" />
          </LN>
          <LN lnClass="SSWI" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_16" desc="SSWI1" prefix="">
            <Private type="Siemens-MasterId">0327e55c-dcf3-4e1c-8a4b-25e3c693354b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="LocKey" desc="Selector Local/Remoto Q1" />
            <DOI name="LosVCD" desc="FVCD Q1" />
            <DOI name="LosVCA" desc="FVCA Q1" />
            <DOI name="SPS" desc="Selector desconectado" />
            <DOI name="RemKey" desc="Selector en remoto" />
          </LN>
          <LN lnClass="SSWI" inst="9" lnType="SIPROTEC5_LNType_USER_Universal_17" desc="SSWI9" prefix="">
            <Private type="Siemens-MasterId">924d3c64-b651-479d-be16-79abceb3a6a1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="LocKey" desc="Selector Local/Remoto Q9" />
            <DOI name="LosVCD" desc="FVCD Q9" />
            <DOI name="LosVCA" desc="FVCA Q9" />
          </LN>
          <LN lnClass="SSWI" inst="10" lnType="SIPROTEC5_LNType_USER_Universal_18" desc="SSWI10" prefix="">
            <Private type="Siemens-MasterId">f87b6d2a-c719-4b31-b818-72499ab83766</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="LosVDC" desc="FVCD Cto Control Seccionadores" />
          </LN>
          <LN lnClass="SPTR" inst="50" lnType="SIPROTEC5_LNType_USER_Universal_19" desc="SPTR50" prefix="">
            <Private type="Siemens-MasterId">94d1fd2e-9ed9-42fb-a763-526209d6027f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="MaxHPTmpTr" desc="Alarma Disparo Alta Temp Dev 49T" />
            <DOI name="MinTmpTr" desc="Alarma Disparo Bajo Nivel Act 71Q-1" />
            <DOI name="HPTmpAlm" desc="Alarma Temperatura Devanado 49T" />
            <DOI name="MinTmpAlm" desc="Alarma Bajo Nivel Aceite 71Q-1" />
            <DOI name="SPS" desc="Disparo Alta Temp. Aceite - Trf" />
          </LN>
          <LN lnClass="SPTR" inst="51" lnType="SIPROTEC5_LNType_USER_Universal_20" desc="SPTR51" prefix="">
            <Private type="Siemens-MasterId">306f45b3-1036-4ac6-b6c7-b68f0fb3ed81</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="MinTmpAlm" desc="Alarma Bajo Nivel Aceite 71Q-2" />
            <DOI name="MinTmpTr" desc="Alarma Disparo Bajo Nivel Act 71Q-2" />
          </LN>
          <LN lnClass="SPTR" inst="60" lnType="SIPROTEC5_LNType_USER_Universal_21" desc="SPTR60" prefix="">
            <Private type="Siemens-MasterId">9309fbac-cf37-45bc-b28d-bdbd15adfcf9</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="GasInsTr" desc="Al Disparo Rele Presión Sub" />
          </LN>
          <LN lnClass="SIML" inst="50" lnType="SIPROTEC5_LNType_USER_Universal_22" desc="SIML50" prefix="">
            <Private type="Siemens-MasterId">5b0f75e1-b44c-4008-a221-f3c11748d3c2</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="MaxTmpTr" desc="Alarma Disparo 26Q" />
            <DOI name="GasInsTr" desc="Alarma Disp Buchholz 63BH" />
            <DOI name="MaxTmpAlm" desc="Alarma Alta Temperatura Aceite 26Q" />
            <DOI name="GasInsAlm" desc="Alarma Buchholz 63BH" />
          </LN>
          <LN lnClass="CCGR" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_23" desc="CCGR1" prefix="">
            <Private type="Siemens-MasterId">84183d58-1db4-4811-90a5-bb86e8fd703b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="FanMan" desc="Control Manual Ventiladores" />
            <DOI name="FanAuto" desc="Control Automatico Ventiladores" />
            <DOI name="FanLoc" desc="Control Local Ventiladores" />
            <DOI name="FanRem" desc="Control Remoto Ventiladores" />
            <DOI name="FanOK" desc="Ventiladores conectados" />
            <DOI name="FanDesc" desc="Ventiladores desconectados" />
            <DOI name="LosVCD" desc="Falla Prot Transformador de Potencial" />
            <DOI name="LocKey" desc="Selector Remoto Ventiladores" />
            <DOI name="ManualAuto" desc="Selector Manual/Auto Ventiladores" />
          </LN>
          <LN lnClass="YLTC" inst="50" lnType="SIPROTEC5_LNType_USER_Universal_24" desc="YLTC50" prefix="">
            <Private type="Siemens-MasterId">bf55b712-3e36-4e70-8b58-a8a3741e580e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="PresTr" desc="Al Disp Valvula 63PR Trafo" />
            <DOI name="PresAlm" desc="Alarma Valvula 63PR Trafo" />
          </LN>
          <LN lnClass="YLTC" inst="51" lnType="SIPROTEC5_LNType_USER_Universal_25" desc="YLTC51" prefix="">
            <Private type="Siemens-MasterId">dc1ab7ab-77ea-4b79-83a4-db56a626a7ea</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="PresTr" desc="Al Disp valvula alivio de Presión" />
          </LN>
          <LN lnClass="GGIO" inst="2" lnType="SIPROTEC5_LNType_USER_Universal_26" desc="GOOSE" prefix="In_">
            <Private type="Siemens-MasterId">41e17915-82a9-4aaa-bdc5-65f1f02472dc</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="ColAlm1" desc="Falla SCD1">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <DOI name="ColAlm2" desc="Falla SCD2">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx86" desc="Opero 86BF 13.8kV">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <DOI name="TestMode" desc="Modo Prueba F002">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <DOI name="TestMode1" desc="Modo Prueba F003">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <DOI name="TestMode2" desc="Modo Prueba F004">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef desc="Falla SCD1" iedName="F06_F002" ldInst="CTRL" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="stVal" intAddr="ColAlm1;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="Falla SCD1" iedName="F06_F002" ldInst="CTRL" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="q" intAddr="ColAlm1;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="Falla SCD1" intAddr="ColAlm1;/Ind/t" serviceType="GOOSE" />
              <ExtRef desc="Falla SCD2" iedName="F06_F003" ldInst="CTRL" lnClass="SCBR" lnInst="2" doName="ColAlm" daName="stVal" intAddr="ColAlm2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="Falla SCD2" iedName="F06_F003" ldInst="CTRL" lnClass="SCBR" lnInst="2" doName="ColAlm" daName="q" intAddr="ColAlm2;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="Falla SCD2" intAddr="ColAlm2;/Ind/t" serviceType="GOOSE" />
              <ExtRef desc="Opero 86BF 13.8kV" iedName="F06_F004" ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="OpEx86BU1" daName="stVal" intAddr="OpEx86;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Opero 86BF 13.8kV" iedName="F06_F004" ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="OpEx86BU1" daName="q" intAddr="OpEx86;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Opero 86BF 13.8kV" intAddr="OpEx86;/Ind/t" serviceType="GOOSE" />
              <ExtRef desc="Modo Prueba F002" iedName="F06_F002" ldInst="CTRL" lnClass="SIED" lnInst="1" doName="TestMod" daName="stVal" intAddr="TestMode;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="Modo Prueba F002" iedName="F06_F002" ldInst="CTRL" lnClass="SIED" lnInst="1" doName="TestMod" daName="q" intAddr="TestMode;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="Modo Prueba F002" intAddr="TestMode;/Ind/t" serviceType="GOOSE" />
              <ExtRef desc="Modo Prueba F003" iedName="F06_F003" ldInst="CTRL" lnClass="SIED" lnInst="1" doName="TestMod" daName="stVal" intAddr="TestMode1;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="Modo Prueba F003" iedName="F06_F003" ldInst="CTRL" lnClass="SIED" lnInst="1" doName="TestMod" daName="q" intAddr="TestMode1;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="Modo Prueba F003" intAddr="TestMode1;/Ind/t" serviceType="GOOSE" />
              <ExtRef desc="Modo Prueba F004" iedName="F06_F004" ldInst="CTRL" lnClass="SIED" lnInst="1" doName="TestMod" daName="stVal" intAddr="TestMode2;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Modo Prueba F004" iedName="F06_F004" ldInst="CTRL" lnClass="SIED" lnInst="1" doName="TestMod" daName="q" intAddr="TestMode2;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Modo Prueba F004" intAddr="TestMode2;/Ind/t" serviceType="GOOSE" />
            </Inputs>
          </LN>
          <LN lnClass="CILO" inst="30" lnType="SIPROTEC5_LNType_USER_Universal_27" desc="CILO30" prefix="">
            <Private type="Siemens-MasterId">57714062-ae20-4cb9-867f-4f39e411cafb</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="Recls1" desc="Enclavamiento Recierre 1" />
            <DOI name="Recls2" desc="Enclavamiento Recierre 2" />
          </LN>
          <LN lnClass="GGIO" inst="6" lnType="SIPROTEC5_LNType_USER_Universal_1" desc="GGIO6" prefix="">
            <Private type="Siemens-MasterId">397e5c51-6197-4407-ad20-ed6311ef876e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="LosVDCDS" desc="Falla VCD IHM" />
          </LN>
          <LN lnClass="GGIO" inst="8" lnType="SIPROTEC5_LNType_USER_Universal_1" desc="GGIO8" prefix="">
            <Private type="Siemens-MasterId">70974438-4e65-4ec5-aa71-8667458420b6</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="LosVDCDS" desc="Falla VCD GPS" />
          </LN>
          <LN lnClass="GGIO" inst="10" lnType="SIPROTEC5_LNType_USER_Universal_1" desc="GGIO10" prefix="">
            <Private type="Siemens-MasterId">b6b26b32-4863-4cc4-a1b9-ce13c8c84290</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="LosVDCDS" desc="Falla VCD K001" />
          </LN>
          <LN lnClass="GGIO" inst="4" lnType="SIPROTEC5_LNType_USER_Universal_1" desc="GGIO4" prefix="">
            <Private type="Siemens-MasterId">a08235bb-4e2d-418b-b840-a9c6f9023c0c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="LosVDCDS" desc="Falla VCD F06_P01" />
          </LN>
          <LN lnClass="YLTC" inst="52" lnType="SIPROTEC5_LNType_USER_Universal_25" desc="YLTC52" prefix="">
            <Private type="Siemens-MasterId">ef7a205c-95f5-4b5c-b3ef-d625ce892195</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="PresTr" desc="Al Disp valvula alivio de Pres COM" />
          </LN>
          <LN lnClass="XCBR" inst="11" lnType="SIPROTEC5_LNType_USER_Universal_14" desc="XCBR11" prefix="">
            <Private type="Siemens-MasterId">e531ca5e-fdce-4f97-98a5-6ea7a61cbc5d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="LosVDCTr" desc="FVCD Cto Cierre Disparo Int 9T7-Q0" />
          </LN>
          <LN lnClass="GGIO" inst="11" lnType="SIPROTEC5_LNType_USER_Universal_1" desc="GGIO11" prefix="">
            <Private type="Siemens-MasterId">e39d4220-c940-4610-9d21-ea60e5363a37</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 23:29:07</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="LosVDCDS" desc="FVCD K100/K101" />
          </LN>
        </LDevice>
        <LDevice desc="Fault recorder" inst="DR">
          <Private type="Siemens-MasterId">8e87e56d-f8ef-4b0c-81ff-8598b0a20574</Private>
          <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="DR/LLN0">
            <Private type="Siemens-MasterId">2f76d0ab-3236-4539-b5f1-96fdeda62f74</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PROT</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General" prefix="RCDG_">
            <Private type="Siemens-MasterId">e1525a77-25dc-4409-8f0e-93b387df221d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="Grnd.-flt log" prefix="GFLG_">
            <Private type="Siemens-MasterId">598aabd8-0767-4eff-98c6-d24897af466d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General" prefix="RCDR_">
            <Private type="Siemens-MasterId">d0b0f25d-227d-4548-847f-af8b7de6165a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control" prefix="DEF_">
            <Private type="Siemens-MasterId">d346195e-da46-425d-b4f3-25049fb3fee2</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
            <DOI name="RcdTrg" desc="Start record" />
            <DOI name="MemRs" desc="Reset memory">
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr" desc="Clear memory">
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade" desc="Record made" />
            <DOI name="FltNum" desc="Fault number" />
            <DOI name="RcdStr" desc="Recording started" />
          </LN>
        </LDevice>
        <LDevice desc="Measurement" inst="MEAS">
          <Private type="Siemens-MasterId">2d21f252-8399-49d5-a290-3583697598e6</Private>
          <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="MEAS/LLN0">
            <Private type="Siemens-MasterId">acedf6e0-ecc5-4545-a855-806cd3a36d12</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PROT</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="TGSN" inst="1" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch" desc="MT in 1" prefix="MTDI_">
            <Private type="Siemens-MasterId">e3e57991-f447-48db-ab84-92ab4afbd3e4</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TGSN" inst="2" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch" desc="MT in 2" prefix="MTDI_">
            <Private type="Siemens-MasterId">b80d294e-b3ec-4e11-9f78-feae5e4cd989</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TGSN" inst="3" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch" desc="MT in 3" prefix="MTDI_">
            <Private type="Siemens-MasterId">57761353-ec44-41fa-8660-94bd8b6f0548</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TGSN" inst="4" lnType="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch" desc="MT in 4" prefix="MTDI_">
            <Private type="Siemens-MasterId">5b4e3ec5-fc7c-47d2-954b-4e5f8a37030c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS" prefix="RPRE_">
            <Private type="Siemens-MasterId">8704db11-a18b-45e8-824c-74d44fc9ba5b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS" prefix="RPRE_">
            <Private type="Siemens-MasterId">4d3db967-611b-4533-ad0d-765fd8488cf6</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power" prefix="PPRE_">
            <Private type="Siemens-MasterId">dcd2227d-acc2-49b3-a772-b0120598e5dc</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
            <DOI name="TotW" desc="P tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Q tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="S tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="cos φ">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="f">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="W" desc="P">
              <SDI name="phsA" desc="P:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="P:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="P:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr" desc="Q">
              <SDI name="phsA" desc="Q:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Q:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Q:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA" desc="S">
              <SDI name="phsA" desc="S:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="S:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="S:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">2707722e-ac60-4b66-a9f4-16db9f234568</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">313f759a-4b14-4123-bab4-4cff725b2425</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co." prefix="XPRE_">
            <Private type="Siemens-MasterId">e70889a1-589b-46b4-ab7c-e828f44767e7</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA" desc="Iseq">
              <SDI name="c1" desc="Iseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Iseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Iseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqV" desc="Vseq">
              <SDI name="c1" desc="Vseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Vseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Vseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" inst="2" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">0e4b4c5f-c5c5-4594-9c17-903ce1f227f4</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="2" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">51001ee4-c742-4e57-92d1-aa64648bb382</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="3" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">baebe5cb-1ee4-4ab8-8497-a136a98f17fd</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Protection" inst="PROT">
          <Private type="Siemens-MasterId">a1336856-edce-43aa-8d95-7a5cf0cd2566</Private>
          <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_Application" desc="General">
            <Private type="Siemens-MasterId">fcdad66c-c0cf-43d6-9497-4740187f53a3</Private>
            <DOI name="Mod" desc="Application mode" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health (61850 only)" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs" desc="LED reset" />
            <DOI name="LocKey" desc="Sw.authority key/set">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev" desc="Multiple sw.auth. levels">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <SettingControl numOfSGs="1" actSG="1">
              <Private type="Siemens-MasterId">8a8d2bb1-7b9a-441a-a104-d66a4ee6da77</Private>
            </SettingControl>
          </LN0>
          <LN lnClass="LPHD" inst="0" lnType="SIPROTEC5_LNType_LPHD" desc="Device" prefix="">
            <Private type="Siemens-MasterId">712f07a8-2122-4875-b445-228f3cbccd35</Private>
            <DOI name="PhyNam" desc="Physical device name">
              <DAI name="vendor">
                <Val>SIEMENS</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>6MD85-JAAA-AA0-0AAAA0-AH0112-23111A-CBBCAA-AAAAC0-CB1BA1-CG0EA0-BB1EA0</Val>
              </DAI>
              <DAI name="swRev">
                <Val>V09.80</Val>
              </DAI>
              <DAI name="model">
                <Val>6MD85</Val>
              </DAI>
              <DAI name="d">
                <Val>SIEMENS SIPROTEC 5</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="Physical health" />
            <DOI name="Proxy" desc="Proxy" />
            <DOI name="PwrUp" desc="Device startup" />
            <DOI name="Sim" desc="GOOSE/SV sim.mode" />
            <DOI name="OpTmh" desc="Device operating hours">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>h</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
            <DOI name="LifeCon" desc="Life contact" />
            <DOI name="PrcModIna" desc="Process mode inactive" />
          </LN>
          <LN lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling" prefix="">
            <Private type="Siemens-MasterId">4fcafca5-d84d-4ba5-957e-cb57b1329ab8</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
            <DOI name="GrAlm" desc="Group alarm" />
            <DOI name="GrWrn" desc="Group warning" />
            <DOI name="GrInd" desc="Group indication" />
          </LN>
          <LN lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem." prefix="">
            <Private type="Siemens-MasterId">35118296-19ad-446e-a73b-33a0975a84c0</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
            <DOI name="TmDT" desc="Daylight saving time" />
            <DOI name="TmOfsTmm" desc="Time zone offset to UTC">
              <DAI name="setVal">
                <Val>-360</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-720</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>840</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>15</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>min</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmUseDT" desc="Switch daylight sav. time">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="TmChgDT" desc="Start of daylight sav. time">
              <SDI name="setCal">
                <DAI name="occ">
                  <Val>0</Val>
                </DAI>
                <DAI name="occType">
                  <Val>WeekDay</Val>
                </DAI>
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
                <DAI name="weekDay">
                  <Val>Sunday</Val>
                </DAI>
                <DAI name="month">
                  <Val>March</Val>
                </DAI>
                <DAI name="day">
                  <Val>0</Val>
                </DAI>
                <DAI name="hr">
                  <Val>2</Val>
                </DAI>
                <DAI name="mn">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmChgST" desc="End of daylight sav. time">
              <SDI name="setCal">
                <DAI name="occ">
                  <Val>0</Val>
                </DAI>
                <DAI name="occType">
                  <Val>WeekDay</Val>
                </DAI>
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
                <DAI name="weekDay">
                  <Val>Sunday</Val>
                </DAI>
                <DAI name="month">
                  <Val>October</Val>
                </DAI>
                <DAI name="day">
                  <Val>0</Val>
                </DAI>
                <DAI name="hr">
                  <Val>3</Val>
                </DAI>
                <DAI name="mn">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track." prefix="">
            <Private type="Siemens-MasterId">a80a50d4-ea9e-4a09-b5e4-e860f88b27bf</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
            <DOI name="GenTrk" desc="Common Tracking" />
            <DOI name="SgcbTrk" desc="Settings grps. access" />
            <DOI name="UrcbTrk" desc="UrcbTrk" />
            <DOI name="BrcbTrk" desc="BrcbTrk" />
            <DOI name="SpcTrk" desc="SPC control tracking" />
            <DOI name="DpcTrk" desc="DPC control tracking" />
            <DOI name="IncTrk" desc="INC control tracking" />
            <DOI name="EncTrk1" desc="ENC1 control tracking" />
            <DOI name="EncTrk2" desc="ENC2 control tracking" />
            <DOI name="EncTrk3" desc="ENC3 control tracking" />
            <DOI name="ApcFTrk" desc="APC control tracking">
              <SDI name="ctlVal">
                <DAI name="f" />
              </SDI>
            </DOI>
            <DOI name="BscTrk" desc="BSC control tracking" />
            <DOI name="IscTrk" desc="ISC control tracking" />
            <DOI name="BacTrk" desc="BAC control tracking" />
          </LN>
          <LN lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="LED not in FG" prefix="RSLED">
            <Private type="Siemens-MasterId">513ac131-4903-4225-84f5-501d058a0b54</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General" prefix="">
            <Private type="Siemens-MasterId">8e5c4f38-f8f0-4d80-8203-7b2474b9c970</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="FrqTrackGrp" prefix="FrGr_">
            <Private type="Siemens-MasterId">a48b34d2-4ac5-4b76-a504-192df6e98b14</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 17:33:25</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="CT 3-phase" prefix="CT3P_">
            <Private type="Siemens-MasterId">732b4728-1d0b-4dc3-bc14-b697287c523a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1" prefix="">
            <Private type="Siemens-MasterId">e5d0b666-314d-4007-b31b-e37d39beadf3</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2" prefix="">
            <Private type="Siemens-MasterId">59973672-679d-43fb-bd9b-3d4da3934b39</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3" prefix="">
            <Private type="Siemens-MasterId">6510bb56-8647-41fc-8f06-0b6198033fe8</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4" prefix="">
            <Private type="Siemens-MasterId">9e56b1fb-f1a6-4cdb-8528-619ec5389f1e</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="VT 3-phase" prefix="VT3P_">
            <Private type="Siemens-MasterId">f0ed731d-5112-408b-b1db-d2de4f808a68</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1" prefix="">
            <Private type="Siemens-MasterId">4a657665-2e13-4c51-a825-ebbc57936226</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Object rated prim.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>39.83717</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>627.2727</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.14918327</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2" prefix="">
            <Private type="Siemens-MasterId">13f81a2f-6196-4748-9dbe-a7cb12ee23d4</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Object rated prim.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>39.83717</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>627.2727</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.14918327</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3" prefix="">
            <Private type="Siemens-MasterId">f133e709-15b3-443a-9b20-40348019e772</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Object rated prim.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>39.83717</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>627.2727</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.14918327</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4" prefix="">
            <Private type="Siemens-MasterId">9c4750ff-9729-4c8c-9f8d-6c781bacdd77</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Object rated prim.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>39.83717</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>362.5854</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.14918327</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SFFM" inst="2" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB" prefix="VTCB_">
            <Private type="Siemens-MasterId">3fd4121f-a379-4d9a-bb8e-269db108bba2</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
            <DOI name="VTmcb" desc="&gt;Open" />
            <DOI name="MCB1" desc="Falla MCB PT Barra 1 69 Dev1" />
            <DOI name="MCB" desc="Falla MCB PT Barra1 PCyM" />
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General" prefix="">
            <Private type="Siemens-MasterId">6b6a9aa1-3326-40af-ada5-827ac75e599b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" inst="5" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1" prefix="">
            <Private type="Siemens-MasterId">a6e81852-c92f-4765-8973-5c1f9d8213b7</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Object rated prim.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7.967434</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>70.050766</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.75842714</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB_1" desc="VT miniatureCB" prefix="VTCB_">
            <Private type="Siemens-MasterId">22fb9213-20c2-47fe-a4cd-bff044953047</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
            <DOI name="VTmcb" desc="&gt;Open" />
            <DOI name="MCB3" desc="Falla MCB PT  13.8kV PCyM" />
            <DOI name="MCB4" desc="Falla MCB PT  13.8kV Campo" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General" prefix="VI3P_">
            <Private type="Siemens-MasterId">2d4be25c-7231-4562-a237-35579ca9cd7c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">923e7596-c04e-4e6d-ba50-5416e99d2c8e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">82863a33-ce16-45a2-9cf0-d670e82b4224</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General" prefix="VI1P_">
            <Private type="Siemens-MasterId">f597c92d-a4cd-456f-87b7-a220c143c176</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="2" lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">551b9313-9c51-44ce-822f-b7cc912febcc</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">69b0d61d-4e51-4b15-8886-de34f12040d3</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-18 20:07:03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CALH" inst="1" lnType="SIPROTEC5_LNType_CALH_LGOS" desc="Group Indicat." prefix="">
            <Private type="Siemens-MasterId">ac5bf09f-c34d-4b36-94ad-e6095cc8bd81</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="GrAlm" desc="Group alarm" />
            <DOI name="GrInd" desc="Group indication" />
          </LN>
          <LN lnClass="LGOS" inst="1" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription_F002" prefix="">
            <Private type="Siemens-MasterId">f4f09b1b-d1ab-4858-8030-9f93d0884daa</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
            <DOI name="NdsCom" desc="Needs commissioning" />
            <DOI name="St" desc="Status subscription" />
            <DOI name="SimSt" desc="Status Sim messages" />
            <DOI name="ConfRevNum" desc="Exp. conf. rev." />
            <DOI name="RxConfRevNum" desc="Rec. conf. rev." />
            <DOI name="GoCBRef" desc="Ref. GOOSE CB">
              <DAI name="setSrcRef" valImport="true">
                <Val>F06_F002CTRL/LLN0.Control_DataSet_1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" inst="2" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription_F003" prefix="">
            <Private type="Siemens-MasterId">b8548cb4-5265-4a8f-8786-400acc2922b3</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 23:03:48</Val>
              </DAI>
            </DOI>
            <DOI name="NdsCom" desc="Needs commissioning" />
            <DOI name="St" desc="Status subscription" />
            <DOI name="SimSt" desc="Status Sim messages" />
            <DOI name="ConfRevNum" desc="Exp. conf. rev." />
            <DOI name="RxConfRevNum" desc="Rec. conf. rev." />
            <DOI name="GoCBRef" desc="Ref. GOOSE CB">
              <DAI name="setSrcRef" valImport="true">
                <Val>F06_F003CTRL/LLN0.Control_DataSet_1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" inst="3" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription_F004" prefix="">
            <Private type="Siemens-MasterId">e7e456fd-ace3-4e68-a94e-2a3d10c7747a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 23:03:48</Val>
              </DAI>
            </DOI>
            <DOI name="NdsCom" desc="Needs commissioning" />
            <DOI name="St" desc="Status subscription" />
            <DOI name="SimSt" desc="Status Sim messages" />
            <DOI name="ConfRevNum" desc="Exp. conf. rev." />
            <DOI name="RxConfRevNum" desc="Rec. conf. rev." />
            <DOI name="GoCBRef" desc="Ref. GOOSE CB">
              <DAI name="setSrcRef" valImport="true">
                <Val>F06_F004CTRL/LLN0.Control_DataSet</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Usuario" inst="UD1">
          <Private type="Siemens-MasterId">6a626e93-77b1-4f45-8ada-1b26854ccfe6</Private>
          <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="UD1/LLN0">
            <Private type="Siemens-MasterId">0bb8ec05-d734-4842-a319-17e17f9cb0bb</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PROT</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General" prefix="">
            <Private type="Siemens-MasterId">3cb81b52-4bbe-4414-a132-14d1d7100b48</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 17:33:25</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">21235686-4762-4f62-85da-5eef98ef136d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-23 18:25:52</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.80.01_V09.80.01" />
      <DO name="GrRef" type="SIPROTEC5_DOType_ORG_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_CSWI" lnClass="CSWI">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.80.01_V09.80.01" />
      <DO name="LocKey" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_CILO" lnClass="CILO">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
      <DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="EnaCls" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_XSWI_Ctl" lnClass="XSWI">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="EEName" type="SIPROTEC5_DOType_DPL_ENamPlt_V09.80.01_V09.80.01" />
      <DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.80.01_V09.80.01" />
      <DO name="Pos" type="SIPROTEC5_DOType_DPC_XSWI_Pos_V09.80.01_V09.80.01" />
      <DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
      <DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
      <DO name="SwTyp" type="SIPROTEC5_DOType_ENS_SwitchType_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTRC_Trip_3pol" lnClass="PTRC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
      <DO name="Tr" type="SIPROTEC5_DOType_ACT_3pol_V09.80.01_V09.80.01" />
      <DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.80.01_V09.80.01" />
      <DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_XCBR_3pol_Ctl" lnClass="XCBR">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="EEName" type="SIPROTEC5_DOType_DPL_ENamPlt_V09.80.01_V09.80.01" />
      <DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.80.01_V09.80.01" />
      <DO name="Pos" type="SIPROTEC5_DOType_DPC_XSWI_Pos_V09.80.01_V09.80.01" />
      <DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
      <DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
      <DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.80.01_V09.80.01" />
      <DO name="LocKey" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="KeyRem" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_ManualClose" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
      <DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_CILO_1" lnClass="CILO">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
      <DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="EnaCls" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="CondB1B2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PermOp" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_XCBR_3pol_Ctl_1" lnClass="XCBR">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="EEName" type="SIPROTEC5_DOType_DPL_ENamPlt_V09.80.01_V09.80.01" />
      <DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.80.01_V09.80.01" />
      <DO name="Pos" type="SIPROTEC5_DOType_DPC_XSWI_Pos_V09.80.01_V09.80.01" />
      <DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
      <DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
      <DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.80.01_V09.80.01" />
      <DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LocKey" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_ManualClose_1" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_CILO_2" lnClass="CILO">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
      <DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="EnaCls" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_XCBR_3pol_StatusOnly" lnClass="XCBR">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.80.01_V09.80.01" />
      <DO name="Pos" type="SIPROTEC5_DOType_DPC_Pos_status_only_V09.80.01_V09.80.01" />
      <DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
      <DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LCCH_RSTP" lnClass="LCCH">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="RedChLiv" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RSYN" lnClass="RSYN">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Rel" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="DifVClc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="DifHzClc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="DifAngClc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="V1Clc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="Hz1Clc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="V2Clc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="Hz2Clc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_RSYN_SynCheck" lnClass="RSYN">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Rel" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="VInd" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="AngInd" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="HzInd" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="SynPrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.80.01_V09.80.01" />
      <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
      <DO name="V1LV2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="V2LV1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Hz1LHz2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Hz2LHz1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Ang1LAng2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Ang2LAng1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SynReq1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_STCS_1BI_3pol" lnClass="ZAXN">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_RSYN_SynCheck_1" lnClass="RSYN">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Rel" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="VInd" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="AngInd" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="HzInd" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="SynPrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.80.01_V09.80.01" />
      <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LTMS_Application" lnClass="LTMS">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="TmSrc" type="SIPROTEC5_DOType_VSS_V09.80.01_V09.80.01" />
      <DO name="TmSrcTyp" type="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.80.01_V09.80.01" />
      <DO name="TmChSt1" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="TmChSt2" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="TmSynErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal" lnClass="GGIO">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="OpEx86" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OpEx86FI" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="FailL2Sw01" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="FailL2Sw02" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LosVDCL2Sw01" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LosVDCL2Sw02" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LosVDCDS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Op86B1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_1" lnClass="GGIO">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="LosVDCDS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_2" lnClass="GGIO">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="LosVDCDS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LosVCA1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LosVCA2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LosVCD2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LosVCA3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LosVCD" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LosVCD1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LocKey" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="DwUp" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LosVCA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_3" lnClass="GGIO">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="LosVDCDS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_4" lnClass="GGIO">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="MCBCI" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MCBCI2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MotOvCur" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_5" lnClass="SIED">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="FailDiagDS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_9" lnClass="SCBR">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="LosVCD" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LosVAC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MotOvCur" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MotLos" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LosVDCCls" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_10" lnClass="SCBR">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="SprDisch" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_11" lnClass="SCBR">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="LosVCD" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LosVCD2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_12" lnClass="SIMG">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="InsLevMin" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="InsBlk" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_13" lnClass="SIMG">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="InsLevMin" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_14" lnClass="XCBR">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="LosVDCTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_16" lnClass="SSWI">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="LocKey" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LosVCD" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LosVCA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="RemKey" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_17" lnClass="SSWI">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="LocKey" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LosVCD" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LosVCA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_18" lnClass="SSWI">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="LosVDC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_19" lnClass="SPTR">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="MaxHPTmpTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MinTmpTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="HPTmpAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MinTmpAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_20" lnClass="SPTR">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="MinTmpAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MinTmpTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_21" lnClass="SPTR">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="GasInsTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_22" lnClass="SIML">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="MaxTmpTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="GasInsTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MaxTmpAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="GasInsAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_23" lnClass="CCGR">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="FanMan" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="FanAuto" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="FanLoc" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="FanRem" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="FanOK" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="FanDesc" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LosVCD" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LocKey" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ManualAuto" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_24" lnClass="YLTC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="PresTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PresAlm" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_25" lnClass="YLTC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="PresTr" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_26" lnClass="GGIO">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="ColAlm1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ColAlm2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OpEx86" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TestMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TestMode1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TestMode2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_27" lnClass="CILO">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="Recls1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Recls2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_RDRE_DEF" lnClass="RDRE">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
      <DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.80.01_V09.80.01" />
      <DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.80.01_V09.80.01" />
      <DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.80.01_V09.80.01" />
      <DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V09.80.01_V09.80.01" />
      <DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_TGSN_FB_Transducer_Input_Ch" lnClass="TGSN">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" lnClass="MMXU">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="PPV" type="SIPROTEC5_DOType_DEL_mag_V09.80.01_V09.80.01" />
      <DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.80.01_V09.80.01" />
      <DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" lnClass="MMXN">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" lnClass="MMXU">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="TotW" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="TotVAr" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="TotVA" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="TotPF" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="Hz" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="W" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.80.01_V09.80.01" />
      <DO name="VAr" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.80.01_V09.80.01" />
      <DO name="VA" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" lnClass="MMXU">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="PPV" type="SIPROTEC5_DOType_DEL_V09.80.01_V09.80.01" />
      <DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V09.80.01_V09.80.01" />
      <DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" lnClass="MSQI">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="SeqA" type="SIPROTEC5_DOType_SEQ_V09.80.01_V09.80.01" />
      <DO name="SeqV" type="SIPROTEC5_DOType_SEQ_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LLN0_Application" lnClass="LLN0">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.80.01_V09.80.01" />
      <DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.80.01_V09.80.01" />
      <DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_InitVal_and_dataNs_V09.80.01_V09.80.01" />
      <DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LPHD" lnClass="LPHD">
      <DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V09.80.01_V09.80.01" />
      <DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="Proxy" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.80.01_V09.80.01" />
      <DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="LifeCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_CALH_Application" lnClass="CALH">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="GrInd" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LTIM_Application" lnClass="LTIM">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="TmDT" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V09.80.01_V09.80.01" />
      <DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V09.80.01_V09.80.01" />
      <DO name="TmChgDT" type="SIPROTEC5_DOType_TSG_V09.80.01_V09.80.01" />
      <DO name="TmChgST" type="SIPROTEC5_DOType_TSG_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="GenTrk" type="SIPROTEC5_DOType_CST_V09.80.01_V09.80.01" />
      <DO name="SgcbTrk" type="SIPROTEC5_DOType_STS_V09.80.01_V09.80.01" />
      <DO name="UrcbTrk" type="SIPROTEC5_DOType_UTS_V09.80.01_V09.80.01" />
      <DO name="BrcbTrk" type="SIPROTEC5_DOType_BTS_V09.80.01_V09.80.01" />
      <DO name="SpcTrk" type="SIPROTEC5_DOType_CTS_BOOLEAN_V09.80.01_V09.80.01" />
      <DO name="DpcTrk" type="SIPROTEC5_DOType_CTS_BOOLEAN_V09.80.01_V09.80.01" />
      <DO name="IncTrk" type="SIPROTEC5_DOType_CTS_INT32_V09.80.01_V09.80.01" />
      <DO name="EncTrk1" type="SIPROTEC5_DOType_CTS_ENUM_Behavior_V09.80.01_V09.80.01" />
      <DO name="EncTrk2" type="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnBlockedTestTestBlocked_V09.80.01_V09.80.01" />
      <DO name="EncTrk3" type="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnOff_V09.80.01_V09.80.01" />
      <DO name="ApcFTrk" type="SIPROTEC5_DOType_CTS_Analog_V09.80.01_V09.80.01" />
      <DO name="BscTrk" type="SIPROTEC5_DOType_CTS_TCMD_V09.80.01_V09.80.01" />
      <DO name="IscTrk" type="SIPROTEC5_DOType_CTS_INT8_V09.80.01_V09.80.01" />
      <DO name="BacTrk" type="SIPROTEC5_DOType_CTS_TCMD_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_TCTR" lnClass="TCTR">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" />
      <DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" />
      <DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="AmpSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.80.01_V09.80.01" />
      <DO name="Trp" type="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.80.01_V09.80.01" />
      <DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.80.01_V09.80.01" />
      <DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.80.01_V09.80.01" />
      <DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.80.01_V09.80.01" />
      <DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_TVTR" lnClass="TVTR">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="VolSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.80.01_V09.80.01" />
      <DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" />
      <DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" />
      <DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" />
      <DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.80.01_V09.80.01" />
      <DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.80.01_V09.80.01" />
      <DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SFFM_SMCB" lnClass="SFFM">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="VTmcb" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MCB1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MCB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SFFM_SMCB_1" lnClass="SFFM">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="VTmcb" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MCB3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MCB4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTRC_FG_Line_3ph" lnClass="PTRC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
      <DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.80.01_V09.80.01" />
      <DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
      <DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.80.01_V09.80.01" />
      <DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_CALH_LGOS" lnClass="CALH">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="GrInd" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LGOS" lnClass="LGOS">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="NdsCom" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="St" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="SimSt" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="ConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V09.80.01_V09.80.01" />
      <DO name="RxConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V09.80.01_V09.80.01" />
      <DO name="GoCBRef" type="SIPROTEC5_DOType_ORG_external_V09.80.01_V09.80.01" />
    </LNodeType>
    <DOType id="SIPROTEC5_DOType_ORG_V09.80.01_V09.80.01" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" dchg="true" fc="SP" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.80.01_V09.80.01" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>SIEMENS</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="ldNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" cdc="ENC">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.80.01_V09.80.01" dchg="true" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V09.80.01_V09.80.01" cdc="SPC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.80.01_V09.80.01" fc="CO" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.80.01_V09.80.01" cdc="DPC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="operTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="SBO" bType="VisString129" fc="CO">
        <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.80.01_V09.80.01" fc="CO" />
      <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.80.01_V09.80.01" fc="CO" />
      <DA name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V09.80.01_V09.80.01" fc="CO" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>SIEMENS</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>IEC 61850-7-4:2007B</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>SIEMENS</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_SwitchType_V09.80.01_V09.80.01" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchType_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_DPC_XSWI_Pos_V09.80.01_V09.80.01" cdc="DPC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="Dbpos" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_XSWI_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_INS_INT32_V09.80.01_V09.80.01" cdc="INS">
      <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_DPL_ENamPlt_V09.80.01_V09.80.01" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" valImport="true" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" valImport="true" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" valImport="true" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" valImport="true" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" valImport="true" />
      <DA name="location" bType="VisString255" valKind="RO" fc="DC" valImport="true" />
      <DA name="name" bType="VisString64" valKind="RO" fc="DC" valImport="true" />
      <DA name="owner" bType="VisString255" valKind="RO" fc="DC" valImport="true" />
      <DA name="ePSName" bType="VisString255" valKind="RO" fc="DC" valImport="true" />
      <DA name="primeOper" bType="VisString255" valKind="RO" fc="DC" valImport="true" />
      <DA name="secondOper" bType="VisString255" valKind="RO" fc="DC" valImport="true" />
      <DA name="latitude" bType="FLOAT32" valKind="RO" fc="DC" valImport="true" />
      <DA name="longitude" bType="FLOAT32" valKind="RO" fc="DC" valImport="true" />
      <DA name="altitude" bType="FLOAT32" valKind="RO" fc="DC" valImport="true" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.80.01_V09.80.01" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ACT_3pol_V09.80.01_V09.80.01" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5/userdefined</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" cdc="DPS">
      <DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="Dbpos" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5/userdefined</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_BCR_noFreeze_V09.80.01_V09.80.01" cdc="BCR">
      <DA name="actVal" bType="INT64" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" dchg="true" fc="CF">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" cdc="ENC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_V09.80.01_V09.80.01" fc="CO" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_DPC_Pos_status_only_V09.80.01_V09.80.01" cdc="DPC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="Dbpos" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" cdc="MV">
      <DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" fc="MX" />
      <DA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="db" bType="INT32U" valKind="Set" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.80.01_V09.80.01" cdc="SPC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.80.01_V09.80.01" fc="CO" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.80.01_V09.80.01" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_TmSrcTyp_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_VSS_V09.80.01_V09.80.01" cdc="VSS">
      <DA name="stVal" bType="VisString255" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>SIEMENS</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.80.01_V09.80.01" cdc="SPC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>direct-with-enhanced-security</Val>
      </DA>
      <DA name="operTimeout" bType="INT32U" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.80.01_V09.80.01" fc="CO" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.80.01_V09.80.01" cdc="WYE">
      <SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="res" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" cdc="CMV">
      <DA name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.80.01_V09.80.01" fc="MX" />
      <DA name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.80.01_V09.80.01" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="db" bType="INT32U" valKind="Set" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_DEL_mag_V09.80.01_V09.80.01" cdc="DEL">
      <SDO name="phsAB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="phsBC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="phsCA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_WYE_ABC_mag_V09.80.01_V09.80.01" cdc="WYE">
      <SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_WYE_ABCRes_V09.80.01_V09.80.01" cdc="WYE">
      <SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="res" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" cdc="CMV">
      <DA name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.80.01_V09.80.01" fc="MX" />
      <DA name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.80.01_V09.80.01" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="db" bType="INT32U" valKind="Set" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="dbAng" bType="INT32U" valKind="Set" dchg="true" fc="CF">
        <Val>333</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_DEL_V09.80.01_V09.80.01" cdc="DEL">
      <SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_SEQ_V09.80.01_V09.80.01" cdc="SEQ">
      <SDO name="c1" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="c2" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="c3" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
      <DA name="seqT" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V09.80.01_V09.80.01" fc="MX" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.80.01_V09.80.01" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="RO" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_with_InitVal_and_dataNs_V09.80.01_V09.80.01" cdc="SPC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
      <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.80.01_V09.80.01" fc="CO" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.80.01_V09.80.01" cdc="ENC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V09.80.01_V09.80.01" fc="CO" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_INS_INT32_with_units_V09.80.01_V09.80.01" cdc="INS">
      <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_DPL_V09.80.01_V09.80.01" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="location" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="owner" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_TSG_V09.80.01_V09.80.01" cdc="TSG">
      <DA name="setCal" bType="Struct" type="SIPROTEC5_DAType_CalendarTime_V09.80.01_V09.80.01" fc="SE" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPG_edit_V09.80.01_V09.80.01" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="Set" fc="SE" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ING_INT32_edit_V09.80.01_V09.80.01" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="Set" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CTS_TCMD_V09.80.01_V09.80.01" cdc="CTS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="ctlVal" bType="Tcmd" fc="SR" />
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="SR" />
      <DA name="ctlNum" bType="INT8U" fc="SR" />
      <DA name="T" bType="Timestamp" fc="SR" />
      <DA name="Test" bType="BOOLEAN" fc="SR" />
      <DA name="Check" bType="Check" fc="SR" />
      <DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CTS_INT8_V09.80.01_V09.80.01" cdc="CTS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="ctlVal" bType="INT8" fc="SR" />
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="SR" />
      <DA name="ctlNum" bType="INT8U" fc="SR" />
      <DA name="T" bType="Timestamp" fc="SR" />
      <DA name="Test" bType="BOOLEAN" fc="SR" />
      <DA name="Check" bType="Check" fc="SR" />
      <DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CTS_Analog_V09.80.01_V09.80.01" cdc="CTS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="ctlVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" fc="SR" />
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="SR" />
      <DA name="ctlNum" bType="INT8U" fc="SR" />
      <DA name="T" bType="Timestamp" fc="SR" />
      <DA name="Test" bType="BOOLEAN" fc="SR" />
      <DA name="Check" bType="Check" fc="SR" />
      <DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnOff_V09.80.01_V09.80.01" cdc="CTS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.80.01_V09.80.01" fc="SR" />
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="SR" />
      <DA name="ctlNum" bType="INT8U" fc="SR" />
      <DA name="T" bType="Timestamp" fc="SR" />
      <DA name="Test" bType="BOOLEAN" fc="SR" />
      <DA name="Check" bType="Check" fc="SR" />
      <DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnBlockedTestTestBlocked_V09.80.01_V09.80.01" cdc="CTS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.80.01_V09.80.01" fc="SR" />
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="SR" />
      <DA name="ctlNum" bType="INT8U" fc="SR" />
      <DA name="T" bType="Timestamp" fc="SR" />
      <DA name="Test" bType="BOOLEAN" fc="SR" />
      <DA name="Check" bType="Check" fc="SR" />
      <DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CTS_ENUM_Behavior_V09.80.01_V09.80.01" cdc="CTS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.80.01_V09.80.01" fc="SR" />
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="SR" />
      <DA name="ctlNum" bType="INT8U" fc="SR" />
      <DA name="T" bType="Timestamp" fc="SR" />
      <DA name="Test" bType="BOOLEAN" fc="SR" />
      <DA name="Check" bType="Check" fc="SR" />
      <DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CTS_INT32_V09.80.01_V09.80.01" cdc="CTS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="ctlVal" bType="INT32" fc="SR" />
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="SR" />
      <DA name="ctlNum" bType="INT8U" fc="SR" />
      <DA name="T" bType="Timestamp" fc="SR" />
      <DA name="Test" bType="BOOLEAN" fc="SR" />
      <DA name="Check" bType="Check" fc="SR" />
      <DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CTS_BOOLEAN_V09.80.01_V09.80.01" cdc="CTS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="ctlVal" bType="BOOLEAN" fc="SR" />
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="SR" />
      <DA name="ctlNum" bType="INT8U" fc="SR" />
      <DA name="T" bType="Timestamp" fc="SR" />
      <DA name="Test" bType="BOOLEAN" fc="SR" />
      <DA name="Check" bType="Check" fc="SR" />
      <DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_BTS_V09.80.01_V09.80.01" cdc="BTS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="rptID" bType="VisString129" fc="SR" />
      <DA name="rptEna" bType="BOOLEAN" fc="SR" />
      <DA name="datSet" bType="ObjRef" fc="SR" />
      <DA name="confRev" bType="INT32U" fc="SR" />
      <DA name="optFlds" bType="OptFlds" fc="SR" />
      <DA name="bufTm" bType="INT32U" fc="SR" />
      <DA name="sqNum" bType="INT16U" fc="SR" />
      <DA name="trgOps" bType="TrgOps" fc="SR" />
      <DA name="intgPd" bType="INT32U" fc="SR" />
      <DA name="gi" bType="BOOLEAN" fc="SR" />
      <DA name="purgeBuf" bType="BOOLEAN" fc="SR" />
      <DA name="entryID" bType="EntryID" fc="SR" />
      <DA name="timeOfEntry" bType="EntryTime" fc="SR" />
      <DA name="resvTms" bType="INT16" fc="SR" />
      <DA name="owner" bType="Octet64" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_UTS_V09.80.01_V09.80.01" cdc="UTS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="rptID" bType="VisString129" fc="SR" />
      <DA name="rptEna" bType="BOOLEAN" fc="SR" />
      <DA name="resv" bType="BOOLEAN" fc="SR" />
      <DA name="datSet" bType="ObjRef" fc="SR" />
      <DA name="confRev" bType="INT32U" fc="SR" />
      <DA name="optFlds" bType="OptFlds" fc="SR" />
      <DA name="bufTm" bType="INT32U" fc="SR" />
      <DA name="sqNum" bType="INT8U" fc="SR" />
      <DA name="trgOps" bType="TrgOps" fc="SR" />
      <DA name="intgPd" bType="INT32U" fc="SR" />
      <DA name="gi" bType="BOOLEAN" fc="SR" />
      <DA name="owner" bType="Octet64" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_STS_V09.80.01_V09.80.01" cdc="STS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="numOfSG" bType="INT8U" fc="SR" />
      <DA name="actSG" bType="INT8U" fc="SR" />
      <DA name="editSG" bType="INT8U" fc="SR" />
      <DA name="cnfEdit" bType="BOOLEAN" fc="SR" />
      <DA name="lActTm" bType="Timestamp" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CST_V09.80.01_V09.80.01" cdc="CST">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.80.01_V09.80.01" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="RO" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.80.01_V09.80.01" fc="SE" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.80.01_V09.80.01" fc="SE" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" cdc="ASG">
      <DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" fc="SE" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Trp_V09.80.01_V09.80.01" fc="SE" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.80.01_V09.80.01" cdc="SAV">
      <DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.80.01_V09.80.01" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" cdc="ASG">
      <DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" fc="SE" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.80.01_V09.80.01" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.80.01_V09.80.01" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ORG_external_V09.80.01_V09.80.01" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" dchg="true" fc="SP" valImport="true" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V09.80.01_V09.80.01" cdc="ENC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnOff_V09.80.01_V09.80.01" fc="CO" />
    </DOType>
    <DAType id="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01">
      <BDA name="orCat" bType="Enum" type="SIPROTEC5_Textlist_orCategory_V09.80.01_V09.80.01" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Oper_Boolean_V09.80.01_V09.80.01">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SIPROTEC5_DAType_Cancel_Boolean_V09.80.01_V09.80.01">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SIPROTEC5_DAType_PulseConfig_XSWI_V09.80.01_V09.80.01">
      <BDA name="cmdQual" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.80.01_V09.80.01" />
      <BDA name="onDur" bType="INT32U" valKind="RO" />
      <BDA name="offDur" bType="INT32U" valKind="RO" />
      <BDA name="numPls" bType="INT32U" valKind="RO" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_SIUnit_V09.80.01_V09.80.01" />
      <BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V09.80.01_V09.80.01" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Oper_Mod_V09.80.01_V09.80.01">
      <BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.80.01_V09.80.01" />
      <BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01">
      <BDA name="f" bType="FLOAT32" valKind="Set">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="SIPROTEC5_DAType_Vector_mag_V09.80.01_V09.80.01">
      <BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Vector_V09.80.01_V09.80.01">
      <BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" />
      <BDA name="ang" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V09.80.01_V09.80.01">
      <BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.80.01_V09.80.01" />
      <BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SIPROTEC5_DAType_CalendarTime_V09.80.01_V09.80.01">
      <BDA name="occ" bType="INT16U" />
      <BDA name="occType" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Type_V09.80.01_V09.80.01" />
      <BDA name="occPer" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Period_V09.80.01_V09.80.01" />
      <BDA name="weekDay" bType="Enum" type="SIPROTEC5_EnType_Cal_WeekDay_V09.80.01_V09.80.01" />
      <BDA name="month" bType="Enum" type="SIPROTEC5_EnType_Cal_Month_V09.80.01_V09.80.01" />
      <BDA name="day" bType="INT8U" />
      <BDA name="hr" bType="INT8U" />
      <BDA name="mn" bType="INT8U" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01">
      <BDA name="f" bType="FLOAT32" valKind="RO">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="SIPROTEC5_DAType_AnalogValue_INT32_V09.80.01_V09.80.01">
      <BDA name="i" bType="INT32" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.80.01_V09.80.01">
      <BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
        <Val>1</Val>
      </BDA>
      <BDA name="offset" bType="FLOAT32" valKind="RO">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="SIPROTEC5_DAType_Oper_Mod_OnOff_V09.80.01_V09.80.01">
      <BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.80.01_V09.80.01" />
      <BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <EnumType id="SIPROTEC5_Textlist_Health_V09.80.01_V09.80.01">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Behavior_V09.80.01_V09.80.01">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_V09.80.01_V09.80.01">
      <EnumVal ord="0">status-only</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_orCategory_V09.80.01_V09.80.01">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.80.01_V09.80.01">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ctlModel_V09.80.01_V09.80.01">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_SwitchType_V09.80.01_V09.80.01">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.80.01_V09.80.01">
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_DirectionGeneral_V09.80.01_V09.80.01">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_SIUnit_V09.80.01_V09.80.01">
      <EnumVal ord="-40">ns</EnumVal>
      <EnumVal ord="-39">'</EnumVal>
      <EnumVal ord="-38">kV/mA</EnumVal>
      <EnumVal ord="-37">kA/V</EnumVal>
      <EnumVal ord="-36">ohm/m</EnumVal>
      <EnumVal ord="-35">ppm/°C</EnumVal>
      <EnumVal ord="-34">F/m</EnumVal>
      <EnumVal ord="-33">H/m</EnumVal>
      <EnumVal ord="-32">ms/kPa</EnumVal>
      <EnumVal ord="-31">kPa</EnumVal>
      <EnumVal ord="-30">ms/V</EnumVal>
      <EnumVal ord="-29">ms/K</EnumVal>
      <EnumVal ord="-28">V/s</EnumVal>
      <EnumVal ord="-27">I/Ir*s</EnumVal>
      <EnumVal ord="-26">1/week</EnumVal>
      <EnumVal ord="-25">1/d</EnumVal>
      <EnumVal ord="-24">1/h</EnumVal>
      <EnumVal ord="-23">1/min</EnumVal>
      <EnumVal ord="-22">periods</EnumVal>
      <EnumVal ord="-21">GB</EnumVal>
      <EnumVal ord="-20">dF</EnumVal>
      <EnumVal ord="-19">cycle</EnumVal>
      <EnumVal ord="-18">mile</EnumVal>
      <EnumVal ord="-17">inch</EnumVal>
      <EnumVal ord="-16">°F</EnumVal>
      <EnumVal ord="-15">I/IrObj</EnumVal>
      <EnumVal ord="-14">MB</EnumVal>
      <EnumVal ord="-13">KB</EnumVal>
      <EnumVal ord="-12">Bytes</EnumVal>
      <EnumVal ord="-11">p.u.</EnumVal>
      <EnumVal ord="-10">day(s)</EnumVal>
      <EnumVal ord="-7">%</EnumVal>
      <EnumVal ord="-4">F/mi</EnumVal>
      <EnumVal ord="-3">ohm/mi</EnumVal>
      <EnumVal ord="-2">F/km</EnumVal>
      <EnumVal ord="-1">ohm/km</EnumVal>
      <EnumVal ord="1" />
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="55">W/m²</EnumVal>
      <EnumVal ord="56">J/m²</EnumVal>
      <EnumVal ord="57">S/m</EnumVal>
      <EnumVal ord="58">K/s</EnumVal>
      <EnumVal ord="59">Pa/s</EnumVal>
      <EnumVal ord="60">J/kg K</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
      <EnumVal ord="84">h</EnumVal>
      <EnumVal ord="85">min</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_Multiplier_V09.80.01_V09.80.01">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0" />
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.80.01_V09.80.01">
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_TmSrcTyp_V09.80.01_V09.80.01">
      <EnumVal ord="-15">ERR</EnumVal>
      <EnumVal ord="-14">T104</EnumVal>
      <EnumVal ord="-13">T103</EnumVal>
      <EnumVal ord="-12">RTC</EnumVal>
      <EnumVal ord="-11">IEEE1588</EnumVal>
      <EnumVal ord="-10">EXTERN_SIPROTEC</EnumVal>
      <EnumVal ord="-9">MINUTE_PULS</EnumVal>
      <EnumVal ord="-8">DNP30</EnumVal>
      <EnumVal ord="-7">MODBUS</EnumVal>
      <EnumVal ord="-6">PROFIBUS</EnumVal>
      <EnumVal ord="-5">GALILEO</EnumVal>
      <EnumVal ord="-4">SYNC_BOX</EnumVal>
      <EnumVal ord="-3">DCF77</EnumVal>
      <EnumVal ord="-2">GPS</EnumVal>
      <EnumVal ord="-1">HMI</EnumVal>
      <EnumVal ord="1">Unknown</EnumVal>
      <EnumVal ord="2">SNTP</EnumVal>
      <EnumVal ord="3">PTP</EnumVal>
      <EnumVal ord="4">IRIG-B</EnumVal>
      <EnumVal ord="5">Substation internal</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.80.01_V09.80.01">
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_SEQtype_V09.80.01_V09.80.01">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.80.01_V09.80.01">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_Cal_Occ_Type_V09.80.01_V09.80.01">
      <EnumVal ord="0">Time</EnumVal>
      <EnumVal ord="1">WeekDay</EnumVal>
      <EnumVal ord="2">WeekOfYear</EnumVal>
      <EnumVal ord="3">DayOfMonth</EnumVal>
      <EnumVal ord="4">DayOfYear</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_Cal_Occ_Period_V09.80.01_V09.80.01">
      <EnumVal ord="0">Hour</EnumVal>
      <EnumVal ord="1">Day</EnumVal>
      <EnumVal ord="2">Week</EnumVal>
      <EnumVal ord="3">Month</EnumVal>
      <EnumVal ord="4">Year</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_Cal_WeekDay_V09.80.01_V09.80.01">
      <EnumVal ord="1">Monday</EnumVal>
      <EnumVal ord="2">Tuesday</EnumVal>
      <EnumVal ord="3">Wednesday</EnumVal>
      <EnumVal ord="4">Thursday</EnumVal>
      <EnumVal ord="5">Friday</EnumVal>
      <EnumVal ord="6">Saturday</EnumVal>
      <EnumVal ord="7">Sunday</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_Cal_Month_V09.80.01_V09.80.01">
      <EnumVal ord="1">January</EnumVal>
      <EnumVal ord="2">February</EnumVal>
      <EnumVal ord="3">March</EnumVal>
      <EnumVal ord="4">April</EnumVal>
      <EnumVal ord="5">May</EnumVal>
      <EnumVal ord="6">June</EnumVal>
      <EnumVal ord="7">July</EnumVal>
      <EnumVal ord="8">August</EnumVal>
      <EnumVal ord="9">September</EnumVal>
      <EnumVal ord="10">October</EnumVal>
      <EnumVal ord="11">November</EnumVal>
      <EnumVal ord="12">December</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01">
      <EnumVal ord="-3">CancelEditSG</EnumVal>
      <EnumVal ord="-2">None</EnumVal>
      <EnumVal ord="-1">Deprecated</EnumVal>
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Associate</EnumVal>
      <EnumVal ord="2">Abort</EnumVal>
      <EnumVal ord="3">Release</EnumVal>
      <EnumVal ord="4">GetServerDirectory</EnumVal>
      <EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
      <EnumVal ord="6">GetAllDataValues</EnumVal>
      <EnumVal ord="7">GetDataValues</EnumVal>
      <EnumVal ord="8">SetDataValues</EnumVal>
      <EnumVal ord="9">GetDataDirectory</EnumVal>
      <EnumVal ord="10">GetDataDefinition</EnumVal>
      <EnumVal ord="11">GetDataSetValues</EnumVal>
      <EnumVal ord="12">SetDataSetValues</EnumVal>
      <EnumVal ord="13">CreateDataSet</EnumVal>
      <EnumVal ord="14">DeleteDataSet</EnumVal>
      <EnumVal ord="15">GetDataSetDirectory</EnumVal>
      <EnumVal ord="16">SelectActiveSG</EnumVal>
      <EnumVal ord="17">SelectEditSG</EnumVal>
      <EnumVal ord="18">SetEditSGValue</EnumVal>
      <EnumVal ord="19">ConfirmEditSGValues</EnumVal>
      <EnumVal ord="20">GetEditSGValue</EnumVal>
      <EnumVal ord="21">GetSGCBValues</EnumVal>
      <EnumVal ord="22">Report</EnumVal>
      <EnumVal ord="23">GetBRCBValues</EnumVal>
      <EnumVal ord="24">SetBRCBValues</EnumVal>
      <EnumVal ord="25">GetURCBValues</EnumVal>
      <EnumVal ord="26">SetURCBValues</EnumVal>
      <EnumVal ord="27">GetLCBValues</EnumVal>
      <EnumVal ord="28">SetLCBValues</EnumVal>
      <EnumVal ord="29">QueryLogByTime</EnumVal>
      <EnumVal ord="30">QueryLogAfter</EnumVal>
      <EnumVal ord="31">GetLogStatusValues</EnumVal>
      <EnumVal ord="32">SendGOOSEMessage</EnumVal>
      <EnumVal ord="33">GetGoCBValues</EnumVal>
      <EnumVal ord="34">SetGoCBValues</EnumVal>
      <EnumVal ord="35">GetGoReference</EnumVal>
      <EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
      <EnumVal ord="37">SendMSVMessage</EnumVal>
      <EnumVal ord="38">GetMSVCBValues</EnumVal>
      <EnumVal ord="39">SetMSVCBValues</EnumVal>
      <EnumVal ord="40">SendUSVMessage</EnumVal>
      <EnumVal ord="41">GetUSVCBValues</EnumVal>
      <EnumVal ord="42">SetUSVCBValues</EnumVal>
      <EnumVal ord="43">Select</EnumVal>
      <EnumVal ord="44">SelectWithValue</EnumVal>
      <EnumVal ord="45">Cancel</EnumVal>
      <EnumVal ord="46">Operate</EnumVal>
      <EnumVal ord="47">CommandTermination</EnumVal>
      <EnumVal ord="48">TimeActivatedOperate</EnumVal>
      <EnumVal ord="49">GetFile</EnumVal>
      <EnumVal ord="50">SetFile</EnumVal>
      <EnumVal ord="51">DeleteFile</EnumVal>
      <EnumVal ord="52">GetFileAttributeValues</EnumVal>
      <EnumVal ord="53">TimeSynchronization</EnumVal>
      <EnumVal ord="54">InternalChange</EnumVal>
      <EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01">
      <EnumVal ord="0">no-error</EnumVal>
      <EnumVal ord="1">instance-not-available</EnumVal>
      <EnumVal ord="2">instance-in-use</EnumVal>
      <EnumVal ord="3">access-violation</EnumVal>
      <EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
      <EnumVal ord="5">parameter-value-inappropriate</EnumVal>
      <EnumVal ord="6">parameter-value-inconsistent</EnumVal>
      <EnumVal ord="7">class-not-supported</EnumVal>
      <EnumVal ord="8">instance-locked-by-other-client</EnumVal>
      <EnumVal ord="9">control-must-be-selected</EnumVal>
      <EnumVal ord="10">type-conflict</EnumVal>
      <EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
      <EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01">
      <EnumVal ord="-15">Current-criterion</EnumVal>
      <EnumVal ord="-14">LineDiff-Protection-in-test</EnumVal>
      <EnumVal ord="-13">FLO-is-pendingt</EnumVal>
      <EnumVal ord="-12">Topology-not-stable</EnumVal>
      <EnumVal ord="-11">COM-will-be-disconnected</EnumVal>
      <EnumVal ord="-10">Circuit-breaker-not-open</EnumVal>
      <EnumVal ord="-9">CB-test-in-progress</EnumVal>
      <EnumVal ord="-8">CB-stayed-closed</EnumVal>
      <EnumVal ord="-7">CB-not-ready</EnumVal>
      <EnumVal ord="-6">CB-not-closed</EnumVal>
      <EnumVal ord="-5">Fault-occured</EnumVal>
      <EnumVal ord="-4">Blocked-by-protection</EnumVal>
      <EnumVal ord="-3">Close-command-active</EnumVal>
      <EnumVal ord="-2">Trip-command-active</EnumVal>
      <EnumVal ord="-1">SEL-time-out</EnumVal>
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Not-supported</EnumVal>
      <EnumVal ord="2">Blocked-by-switching-hierarchy</EnumVal>
      <EnumVal ord="3">Select-failed</EnumVal>
      <EnumVal ord="4">Invalid-position</EnumVal>
      <EnumVal ord="5">Position-reached</EnumVal>
      <EnumVal ord="6">Parameter-change-in-execution</EnumVal>
      <EnumVal ord="7">Step-limit</EnumVal>
      <EnumVal ord="8">Blocked-by-Mode</EnumVal>
      <EnumVal ord="9">Blocked-by-process</EnumVal>
      <EnumVal ord="10">Blocked-by-interlocking</EnumVal>
      <EnumVal ord="11">Blocked-by-synchrocheck</EnumVal>
      <EnumVal ord="12">Command-already-in-execution</EnumVal>
      <EnumVal ord="13">Blocked-by-health</EnumVal>
      <EnumVal ord="14">1-of-n-control</EnumVal>
      <EnumVal ord="15">Abortion-by-cancel</EnumVal>
      <EnumVal ord="16">Time-limit-over</EnumVal>
      <EnumVal ord="17">Abortion-by-trip</EnumVal>
      <EnumVal ord="18">Object-not-selected</EnumVal>
      <EnumVal ord="19">Object-already-selected</EnumVal>
      <EnumVal ord="20">No-access-authority</EnumVal>
      <EnumVal ord="21">Ended-with-overshoot</EnumVal>
      <EnumVal ord="22">Abortion-due-to-deviation</EnumVal>
      <EnumVal ord="23">Abortion-by-communication-loss</EnumVal>
      <EnumVal ord="24">Blocked-by-command</EnumVal>
      <EnumVal ord="25">None</EnumVal>
      <EnumVal ord="26">Inconsistent-parameters</EnumVal>
      <EnumVal ord="27">Locked-by-other-client</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Behavior_OnOff_V09.80.01_V09.80.01">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.80.01_V09.80.01">
      <EnumVal ord="1">1</EnumVal>
      <EnumVal ord="2">2</EnumVal>
      <EnumVal ord="3">3</EnumVal>
      <EnumVal ord="4">5</EnumVal>
      <EnumVal ord="5">6</EnumVal>
      <EnumVal ord="6">10</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.80.01_V09.80.01">
      <EnumVal ord="1">0.05</EnumVal>
      <EnumVal ord="2">0.1</EnumVal>
      <EnumVal ord="3">0.2</EnumVal>
      <EnumVal ord="4">0.2S</EnumVal>
      <EnumVal ord="5">0.5</EnumVal>
      <EnumVal ord="6">0.5S</EnumVal>
      <EnumVal ord="7">1</EnumVal>
      <EnumVal ord="8">3</EnumVal>
      <EnumVal ord="9">5</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Trp_V09.80.01_V09.80.01">
      <EnumVal ord="1">Unknown</EnumVal>
      <EnumVal ord="2">P</EnumVal>
      <EnumVal ord="3">PR</EnumVal>
      <EnumVal ord="4">PX</EnumVal>
      <EnumVal ord="5">PXR</EnumVal>
      <EnumVal ord="6">TPX</EnumVal>
      <EnumVal ord="7">TPY</EnumVal>
      <EnumVal ord="8">TPZ</EnumVal>
      <EnumVal ord="9">TPE</EnumVal>
      <EnumVal ord="10">TPS</EnumVal>
      <EnumVal ord="11">TPM</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>