<?xml version="1.0" encoding="UTF-8"?>
<SCL version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig">
  <Header id="S012+R06_EN_CURSO" version="2" revision="1" toolID="DIGSI 5 V9.80">
    <History>
      <Hitem version="1" revision="1" when="Tuesday, August 6, 2024, 2:41:37 PM" what="Exported as F06_F002.iid." why="Exported as F06_F002.iid." />
      <Hitem version="2" revision="1" when="Tuesday, August 6, 2024, 3:11:11 PM" what="Exported as Siprotec_F06_F002.iid." why="Exported as Siprotec_F06_F002.iid." />
    </History>
  </Header>
  <Communication>
    <SubNetwork name="Default_subnet">
      <ConnectedAP iedName="F06_F002" apName="F" redProt="rstp">
        <Address>
          <P xsi:type="tP_IP" type="IP">172.17.56.43</P>
          <P xsi:type="tP_IP-SUBNET" type="IP-SUBNET">255.255.255.224</P>
          <P xsi:type="tP_IP-GATEWAY" type="IP-GATEWAY">172.17.56.33</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="PROT" cbName="Control_DataSet">
          <Address>
            <P xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
            <P xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
            <P xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-01</P>
            <P xsi:type="tP_APPID" type="APPID">0001</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">500</MaxTime>
        </GSE>
        <GSE ldInst="CTRL" cbName="Control_DataSet_1">
          <Address>
            <P xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
            <P xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
            <P xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-02</P>
            <P xsi:type="tP_APPID" type="APPID">0002</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">500</MaxTime>
        </GSE>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED desc="F06_F002" name="F06_F002" type="7UT85" manufacturer="SIEMENS" configVersion="V09.80.01" originalSclVersion="2007" originalSclRevision="B" owner="IEC HINCAPIE">
    <Private type="Siemens-MasterId">3eddfa3c-d537-4270-b1a7-924330895b25</Private>
    <Private type="Siemens-s7ManagerName">F06_F002</Private>
    <Private type="Siemens-ICD-Language">en-US</Private>
    <Private type="Siemens-Siprotec5-Product-Code">7UT85-JAAA-AA0-0AAAA0-AH0111-12111A-CBB000-000AC0-CC1BA1-CB1</Private>
    <Private type="Siemens-Siprotec5-Application-Template">7UT8x_2WindTransformer_Adv_15CB</Private>
    <Private type="Siemens-Siprotec5-Communication-Configuration-Version">98001</Private>
    <Private type="Siemens-Siprotec5-Configuration-Version">V09.80.01</Private>
    <Private type="Siemens-IsSiprotec5IED" />
    <Services nameLength="64">
      <ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
        <TimeSyncProt sntp="true" c37_238="false" other="false" />
      </ClientServices>
      <DynAssociation max="6" />
      <SettingGroups>
        <SGEdit resvTms="true" />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="200" modify="true" />
      <DynDataSet max="30" maxAttributes="60" />
      <ReadWrite />
      <ConfReportControl max="60" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="16" fixedOffs="false" />
      <FileHandling />
      <SupSubscription maxGo="128" maxSv="0" />
      <ValueHandling setToRO="false" />
      <RedProt hsr="true" prp="true" rstp="true" />
      <CommProt ipv6="false" />
    </Services>
    <AccessPoint desc="Port F" name="F" router="false" clock="false">
      <Server timeout="0">
        <Private type="Siemens-MasterId">627d901d-13dc-4f27-9cae-7a15b58c9121</Private>
        <Authentication none="true" />
        <LDevice desc="Control" inst="CTRL">
          <Private type="Siemens-MasterId">7c00bd69-c2a9-400c-8c54-5f6e83eeb044</Private>
          <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CTRL/LLN0">
            <Private type="Siemens-MasterId">5b147e1b-def9-41ea-bd8e-8849f7252b94</Private>
            <DataSet name="GOOSE02">
              <FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="q" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="4" doName="FailDiagDS" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="4" doName="FailDiagDS" daName="q" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="1" doName="TestMod" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="1" doName="TestMod" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="dsED01">
              <Private type="IsPredefined" />
              <FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="6" doName="FctBlk" fc="ST" />
              <FCDA ldInst="PROT" prefix="PDIF_" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="PDIF_" lnClass="PTRC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="ND_" lnClass="PTOC" lnInst="5" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="NI_" lnClass="PTOC" lnInst="5" doName="Op" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="RBRF" lnInst="1" doName="Init3p" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="SynReq1" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Ang2LAng1" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Ang1LAng2" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Hz2LHz1" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Hz1LHz2" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="V2LV1" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="V1LV2" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="1" doName="TestMod" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="4" doName="FailDiagDS" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="4" doName="LosVDCDS" fc="ST" />
              <FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="1" doName="MCB" fc="ST" />
              <FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="1" doName="MCB1" fc="ST" />
              <FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="2" doName="MCB3" fc="ST" />
              <FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="2" doName="MCB2" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpCls0" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpEx86" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="1" doName="ColAlm" fc="ST" />
              <FCDA ldInst="CTRL" prefix="RSTP_" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />
              <FCDA ldInst="CTRL" prefix="RSTP_" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="LTMS" lnInst="0" doName="TmSynErr" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnClass="CALH" lnInst="1" doName="GrAlm" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="PTRC" lnInst="1" doName="TrA" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="PTRC" lnInst="1" doName="TrB" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="PTRC" lnInst="1" doName="TrC" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="PTRC" lnInst="1" doName="TrN" fc="ST" />
            </DataSet>
            <DataSet name="dsMED01">
              <Private type="IsPredefined" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="0" doName="SwAphsA" fc="MX" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="0" doName="SwAphsB" fc="MX" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="0" doName="SwAphsC" fc="MX" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="0" doName="SwANeut" fc="MX" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="2" doName="SwAphsA" fc="MX" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="2" doName="SwAphsB" fc="MX" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="2" doName="SwAphsC" fc="MX" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="2" doName="SwANeut" fc="MX" />
            </DataSet>
            <ReportControl name="brcbED01" datSet="dsED01" rptID="F06_F002/CTRL/LLN0$BR$brcbED01" confRev="1" buffered="true" bufTime="100">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" bufOvfl="false" />
              <RptEnabled max="5" />
            </ReportControl>
            <ReportControl name="urcbMED01" datSet="dsMED01" rptID="F06_F002/CTRL/LLN0$RP$urcbMED01" confRev="1" bufTime="100">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" bufOvfl="false" />
              <RptEnabled max="5" />
            </ReportControl>
            <ReportControl name="A_URCB" rptID="F06_F002CTRL/LLN0$RP$A_URCB" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_1" rptID="F06_F002CTRL/LLN0$RP$A_URCB_1" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_2" rptID="F06_F002CTRL/LLN0$RP$A_URCB_2" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_3" rptID="F06_F002CTRL/LLN0$RP$A_URCB_3" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_4" rptID="F06_F002CTRL/LLN0$RP$A_URCB_4" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_5" rptID="F06_F002CTRL/LLN0$RP$A_URCB_5" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_6" rptID="F06_F002CTRL/LLN0$RP$A_URCB_6" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_7" rptID="F06_F002CTRL/LLN0$RP$A_URCB_7" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_8" rptID="F06_F002CTRL/LLN0$RP$A_URCB_8" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_9" rptID="F06_F002CTRL/LLN0$RP$A_URCB_9" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_10" rptID="F06_F002CTRL/LLN0$RP$A_URCB_10" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_11" rptID="F06_F002CTRL/LLN0$RP$A_URCB_11" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_12" rptID="F06_F002CTRL/LLN0$RP$A_URCB_12" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_13" rptID="F06_F002CTRL/LLN0$RP$A_URCB_13" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_14" rptID="F06_F002CTRL/LLN0$RP$A_URCB_14" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_15" rptID="F06_F002CTRL/LLN0$RP$A_URCB_15" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_16" rptID="F06_F002CTRL/LLN0$RP$A_URCB_16" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_17" rptID="F06_F002CTRL/LLN0$RP$A_URCB_17" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_18" rptID="F06_F002CTRL/LLN0$RP$A_URCB_18" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_19" rptID="F06_F002CTRL/LLN0$RP$A_URCB_19" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_20" rptID="F06_F002CTRL/LLN0$RP$A_URCB_20" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_21" rptID="F06_F002CTRL/LLN0$RP$A_URCB_21" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_22" rptID="F06_F002CTRL/LLN0$RP$A_URCB_22" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_23" rptID="F06_F002CTRL/LLN0$RP$A_URCB_23" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_24" rptID="F06_F002CTRL/LLN0$RP$A_URCB_24" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_25" rptID="F06_F002CTRL/LLN0$RP$A_URCB_25" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_26" rptID="F06_F002CTRL/LLN0$RP$A_URCB_26" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_27" rptID="F06_F002CTRL/LLN0$RP$A_URCB_27" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_28" rptID="F06_F002CTRL/LLN0$RP$A_URCB_28" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_29" rptID="F06_F002CTRL/LLN0$RP$A_URCB_29" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB" rptID="F06_F002CTRL/LLN0$BR$A_BRCB" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_1" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_1" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_2" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_2" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_3" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_3" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_4" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_4" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_5" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_5" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_6" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_6" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_7" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_7" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_8" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_8" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_9" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_9" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_10" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_10" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_11" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_11" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_12" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_12" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_13" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_13" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_14" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_14" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_15" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_15" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_16" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_16" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_17" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_17" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_18" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_18" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_19" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_19" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_20" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_20" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_21" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_21" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_22" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_22" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_23" rptID="F06_F002CTRL/LLN0$BR$A_BRCB_23" confRev="1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PROT</Val>
              </DAI>
            </DOI>
            <GSEControl name="Control_DataSet_1" datSet="GOOSE02" confRev="1" type="GOOSE" appID="F06_F002/CTRL/LLN0/GOOSE02" />
          </LN0>
          <LN lnClass="LPDI" inst="1" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.1" prefix="">
            <Private type="Siemens-MasterId">2bd82537-eee0-461b-8b06-08a5077e2d11</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="2" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.2" prefix="">
            <Private type="Siemens-MasterId">1c9f4006-ed4e-411a-afde-ba296fc37749</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="3" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.3" prefix="">
            <Private type="Siemens-MasterId">ffdfd859-b46a-4cae-a4f8-822c4ed210db</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="4" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.4" prefix="">
            <Private type="Siemens-MasterId">b72e266a-9c86-45b2-a2f7-94b8ed436b26</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="5" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  2.1" prefix="">
            <Private type="Siemens-MasterId">455a9561-fb32-4be0-88ab-9e3c43620a15</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="6" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  2.2" prefix="">
            <Private type="Siemens-MasterId">e3b9c193-7a40-446e-8e85-592ce9706baf</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="7" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  2.3" prefix="">
            <Private type="Siemens-MasterId">d65d662b-c0a4-40b8-ace1-e46e9d6b0e34</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="8" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.1" prefix="">
            <Private type="Siemens-MasterId">d7e47746-50ee-4aff-8c45-22525bf71960</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="9" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.2" prefix="">
            <Private type="Siemens-MasterId">665da60d-02d3-48c1-ad45-8dc67acfbe22</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="10" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.3" prefix="">
            <Private type="Siemens-MasterId">e70cb7a6-7a7a-4692-837f-a9fe99c7dd96</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="11" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.4" prefix="">
            <Private type="Siemens-MasterId">d0f39c36-f373-49aa-8007-e0a4f53dc2e1</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="12" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.5" prefix="">
            <Private type="Siemens-MasterId">750bdb0a-fdde-416c-af8e-3e8353a15153</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="13" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.6" prefix="">
            <Private type="Siemens-MasterId">b74b2d45-1df1-4a86-b72f-f60b9c00e002</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="14" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.7" prefix="">
            <Private type="Siemens-MasterId">997946e6-98dc-4917-91f7-4acbcb2671b5</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="15" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.8" prefix="">
            <Private type="Siemens-MasterId">4b1f78d2-615c-4e74-a164-c15025ec75b2</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDO" inst="1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.1" prefix="">
            <Private type="Siemens-MasterId">2af09c60-b5ac-4146-824d-0fe2fd091b9e</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.2" prefix="">
            <Private type="Siemens-MasterId">acb4e521-ae08-424f-ae45-84df59506bcc</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="3" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.3" prefix="">
            <Private type="Siemens-MasterId">2b5a9dee-1282-40db-8cd8-90aca25b5562</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="4" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.4" prefix="">
            <Private type="Siemens-MasterId">f3d2747e-e5c7-40cd-8b6a-ae58baf5c0d3</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="5" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  2.1" prefix="">
            <Private type="Siemens-MasterId">312678ea-5df5-4307-8bc1-b57ea35ff6d7</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="6" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  2.2" prefix="">
            <Private type="Siemens-MasterId">8459980a-22d0-46f1-b298-108f647419db</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="7" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.1" prefix="">
            <Private type="Siemens-MasterId">e2b117d3-33e4-40df-8aa9-cf0c1c18c3da</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="8" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.2" prefix="">
            <Private type="Siemens-MasterId">1c70dc01-4efb-460d-9938-3bef6e6526aa</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="9" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.3" prefix="">
            <Private type="Siemens-MasterId">c2ed6411-04a8-4959-8a21-10225291d64c</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="10" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.4" prefix="">
            <Private type="Siemens-MasterId">77ca7028-1182-4d2f-8496-0d42f81c7c43</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="11" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.5" prefix="">
            <Private type="Siemens-MasterId">f9e5e21d-476b-4a3b-9ad2-8038d1660ff4</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="12" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.6" prefix="">
            <Private type="Siemens-MasterId">1cb72821-079c-4f2d-8e85-606db3ce7f60</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General" prefix="">
            <Private type="Siemens-MasterId">cfc8f2b0-8745-4371-bb45-d8e8efaff1f2</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgObj" desc="Rated normal current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgObj" desc="Rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>69</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PoleOpenA" desc="Current thresh. CB open">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>9.000001</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpModeRBRF" desc="Op. mode BFP">
              <DAI name="setVal">
                <Val>unbalancing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic" prefix="">
            <Private type="Siemens-MasterId">510563d8-e29a-4226-8033-f38f3b391cc2</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Tr" desc="Trip indication" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
            <DOI name="TrpBbpDiff" desc="Trip ind.:Busbar diff.prt." />
            <DOI name="TrpBbpBFP" desc="Trip ind.:Busbar BFP" />
            <DOI name="TrpBbpExt" desc="Trip ind.:Busbar ext.trip" />
            <DOI name="ResetTrip" desc="Reset of trip command">
              <DAI name="setVal">
                <Val>safe</Val>
              </DAI>
            </DOI>
            <DOI name="TrA" desc="Disparo Fase A" />
            <DOI name="TrB" desc="Disparo Fase B" />
            <DOI name="TrC" desc="Disparo Fase C" />
            <DOI name="TrN" desc="Disparo Neutro" />
          </LN>
          <LN lnClass="XCBR" inst="0" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break." prefix="">
            <Private type="Siemens-MasterId">80fc38b0-697c-4997-b27b-bb23ad752039</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="EEHealth" desc="External health" />
            <DOI name="EEName" desc="External name plate" />
            <DOI name="OpCnt" desc="Op.ct." />
            <DOI name="Pos" desc="Position">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>100</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening" />
            <DOI name="BlkCls" desc="Block closing" />
            <DOI name="SumSwARs" desc="ΣI Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="SetOpCnt" desc="Set operation counter">
              <DAI name="maxVal">
                <Val>999999999</Val>
              </DAI>
            </DOI>
            <DOI name="SetSwASumA" desc="Set break.cur.sum phA">
              <SDI name="SBOw">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="SetSwASumB" desc="Set break.cur.sum phB">
              <SDI name="SBOw">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="SetSwASumC" desc="Set break.cur.sum phC">
              <SDI name="SBOw">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="SetOpnHrs" desc="Set CB open hours">
              <DAI name="maxVal">
                <Val>9999999</Val>
              </DAI>
            </DOI>
            <DOI name="SetOpHrs" desc="Set operating hours">
              <DAI name="maxVal">
                <Val>9999999</Val>
              </DAI>
            </DOI>
            <DOI name="AqBlk" desc="&gt;Acquisition blocking" />
            <DOI name="Rdy" desc="&gt;Ready" />
            <DOI name="RsSwStat" desc="&gt;Reset switch statist." />
            <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst" />
            <DOI name="TripRelViaBi" desc="&gt;Trip release BBP" />
            <DOI name="OpCBToStr" desc="&gt;Manual start HSBT" />
            <DOI name="TripOpnCmd" desc="Trip/open cmd." />
            <DOI name="ClsCmd" desc="Close command" />
            <DOI name="CmdActv" desc="Command active" />
            <DOI name="AlmSupp" desc="Alarm suppression" />
            <DOI name="DefTr" desc="Definitive trip" />
            <DOI name="SumSwARsA" desc="ΣIA Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="SumSwARsB" desc="ΣIB Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="SumSwARsC" desc="ΣIC Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="SwAphsA" desc="Break.-current phs A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwAphsB" desc="Break.-current phs B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwAphsC" desc="Break.-current phs C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwANeut" desc="Break. current 3I0/IN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwVphsA" desc="Break. voltage phs A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwVphsB" desc="Break. voltage phs B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwVphsC" desc="Break. voltage phs C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CBOpnHrs" desc="CB open hours">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>h</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpHrs" desc="Operating hours">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>h</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnnBrkVal" desc="Indicat. of breaking values">
              <DAI name="setVal">
                <Val>always</Val>
              </DAI>
            </DOI>
            <DOI name="BbpBlockDO" desc="BBP trip relays blocked" />
            <DOI name="NoTrpRelBi" desc="no release of trip cmd" />
            <DOI name="XCBR1" desc="Q0 Cerrado" />
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close" prefix="">
            <Private type="Siemens-MasterId">8c9547e1-3f8e-4e1f-ad7f-d60ff3a65ce3</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block manual close" />
            <DOI name="Input" desc="&gt;Input" />
            <DOI name="Detected" desc="Detected" />
            <DOI name="ActionTmms" desc="Action time">
              <DAI name="setVal">
                <Val>300</Val>
              </DAI>
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="CbOpDrpDel" desc="CB open dropout delay">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">1cd4620b-5b5e-4534-aa74-8d6256a47dc7</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ResetIn" desc="&gt;LED reset" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="ResetCtl" desc="Reset LEDs" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" desc="HSBT interface" prefix="TSCB_">
            <Private type="Siemens-MasterId">5a581f43-4720-407f-887c-21285749d5ea</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ClsTmms" desc="CB make time">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>150</Val>
              </DAI>
            </DOI>
            <DOI name="VAdpFact" desc="Vsync ratio (transform.)">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AdpAngDeg" desc="Angle adjust. (transform.)">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
            <Private type="Siemens-MasterId">c9db4ad3-754e-4921-9ae9-1a4dcbf6ee77</Private>
            <Private type="Siemens-LN-Dependency">F06_F002|CTRL|GEN|RSYN|1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="Pos" desc="Cmd. with feedback">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="LocKey" desc="Sw.author. key switch" />
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthChk" desc="Check switching authority">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="NomEqActl" desc="Check if pos. is reached">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="DblActBlk" desc="Check double activat. blk.">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="BlkByProt" desc="Check blk. by protection">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="EnaAuthID" desc="Specific sw. authorities">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
              <DAI name="setVal">
                <Val>station/remote</Val>
              </DAI>
            </DOI>
            <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
            <DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
            <DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
            <DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
            <DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
            <DOI name="SwAuth" desc="Switching authority" />
            <DOI name="SwMod" desc="Switching mode" />
            <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking" prefix="">
            <Private type="Siemens-MasterId">8e7538a6-f0c2-4fa5-b2d0-ed74faa632d7</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="&gt;Enable opening" />
            <DOI name="EnaCls" desc="&gt;Enable closing" />
            <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)" />
            <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" desc="CB test" prefix="CBT_">
            <Private type="Siemens-MasterId">3876bbc3-b98e-412a-a479-1c1620144986</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="StrTst3p" desc="3-pole open-close">
              <DAI name="operTimeout">
                <Val>5300</Val>
              </DAI>
            </DOI>
            <DOI name="TstExec" desc="Test execution" />
            <DOI name="TstTr" desc="Trip command issued" />
            <DOI name="TstCls" desc="Close command issued" />
            <DOI name="TstCnc" desc="Test canceled" />
          </LN>
          <LN lnClass="GAPC" inst="3" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General" prefix="">
            <Private type="Siemens-MasterId">cbc08142-b950-4125-95bf-f0b676d05559</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgObj" desc="Rated normal current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7500</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgObj" desc="Rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PoleOpenA" desc="Current thresh. CB open">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>750</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>12000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpModeRBRF" desc="Op. mode BFP">
              <DAI name="setVal">
                <Val>unbalancing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="2" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol_1" desc="Trip logic" prefix="">
            <Private type="Siemens-MasterId">be5b89ca-f94e-474f-95df-dfd95df41a03</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Tr" desc="Trip indication" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
            <DOI name="TrpBbpDiff" desc="Trip ind.:Busbar diff.prt." />
            <DOI name="TrpBbpBFP" desc="Trip ind.:Busbar BFP" />
            <DOI name="TrpBbpExt" desc="Trip ind.:Busbar ext.trip" />
            <DOI name="ResetTrip" desc="Reset of trip command">
              <DAI name="setVal">
                <Val>accelarated</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" inst="2" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl_1" desc="Circuit break." prefix="">
            <Private type="Siemens-MasterId">d32551bb-d29a-46e2-bc38-08900a03aec4</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="EEHealth" desc="External health" />
            <DOI name="EEName" desc="External name plate" />
            <DOI name="OpCnt" desc="Op.ct." />
            <DOI name="Pos" desc="Position">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>100</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening" />
            <DOI name="BlkCls" desc="Block closing" />
            <DOI name="SumSwARs" desc="ΣI Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="SetOpCnt" desc="Set operation counter">
              <DAI name="maxVal">
                <Val>999999999</Val>
              </DAI>
            </DOI>
            <DOI name="SetSwASumA" desc="Set break.cur.sum phA">
              <SDI name="SBOw">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="SetSwASumB" desc="Set break.cur.sum phB">
              <SDI name="SBOw">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="SetSwASumC" desc="Set break.cur.sum phC">
              <SDI name="SBOw">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="SetOpnHrs" desc="Set CB open hours">
              <DAI name="maxVal">
                <Val>9999999</Val>
              </DAI>
            </DOI>
            <DOI name="SetOpHrs" desc="Set operating hours">
              <DAI name="maxVal">
                <Val>9999999</Val>
              </DAI>
            </DOI>
            <DOI name="AqBlk" desc="&gt;Acquisition blocking" />
            <DOI name="Rdy" desc="&gt;Ready" />
            <DOI name="RsSwStat" desc="&gt;Reset switch statist." />
            <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst" />
            <DOI name="TripRelViaBi" desc="&gt;Trip release BBP" />
            <DOI name="OpCBToStr" desc="&gt;Manual start HSBT" />
            <DOI name="TripOpnCmd" desc="Trip/open cmd." />
            <DOI name="ClsCmd" desc="Close command" />
            <DOI name="CmdActv" desc="Command active" />
            <DOI name="AlmSupp" desc="Alarm suppression" />
            <DOI name="DefTr" desc="Definitive trip" />
            <DOI name="SumSwARsA" desc="ΣIA Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="SumSwARsB" desc="ΣIB Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="SumSwARsC" desc="ΣIC Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="SwAphsA" desc="Break.-current phs A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwAphsB" desc="Break.-current phs B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwAphsC" desc="Break.-current phs C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwANeut" desc="Break. current 3I0/IN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwVphsA" desc="Break. voltage phs A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwVphsB" desc="Break. voltage phs B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwVphsC" desc="Break. voltage phs C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CBOpnHrs" desc="CB open hours">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>h</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpHrs" desc="Operating hours">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>h</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnnBrkVal" desc="Indicat. of breaking values">
              <DAI name="setVal">
                <Val>always</Val>
              </DAI>
            </DOI>
            <DOI name="BbpBlockDO" desc="BBP trip relays blocked" />
            <DOI name="NoTrpRelBi" desc="no release of trip cmd" />
          </LN>
          <LN lnClass="GAPC" inst="4" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close" prefix="">
            <Private type="Siemens-MasterId">c16a1197-f8d6-41c3-bd1c-1dfecb6e1c3c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block manual close" />
            <DOI name="Input" desc="&gt;Input" />
            <DOI name="Detected" desc="Detected" />
            <DOI name="ActionTmms" desc="Action time">
              <DAI name="setVal">
                <Val>300</Val>
              </DAI>
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="CbOpDrpDel" desc="CB open dropout delay">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">861c67a8-c118-40a1-8c56-57e836feafb7</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ResetIn" desc="&gt;LED reset" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="ResetCtl" desc="Reset LEDs" />
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" desc="HSBT interface" prefix="TSCB_">
            <Private type="Siemens-MasterId">90b6c4dc-7e28-42a9-9efe-f6ee618c29ae</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ClsTmms" desc="CB make time">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>150</Val>
              </DAI>
            </DOI>
            <DOI name="VAdpFact" desc="Vsync ratio (transform.)">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AdpAngDeg" desc="Angle adjust. (transform.)">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" inst="2" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
            <Private type="Siemens-MasterId">f542a570-4385-45ea-82e3-0c9765496132</Private>
            <Private type="Siemens-LN-Dependency" />
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="Pos" desc="Cmd. with feedback">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="LocKey" desc="Sw.author. key switch" />
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthChk" desc="Check switching authority">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="NomEqActl" desc="Check if pos. is reached">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="DblActBlk" desc="Check double activat. blk.">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="BlkByProt" desc="Check blk. by protection">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="EnaAuthID" desc="Specific sw. authorities">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
              <DAI name="setVal">
                <Val>station/remote</Val>
              </DAI>
            </DOI>
            <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
            <DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
            <DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
            <DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
            <DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
            <DOI name="SwAuth" desc="Switching authority" />
            <DOI name="SwMod" desc="Switching mode" />
            <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" inst="2" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking" prefix="">
            <Private type="Siemens-MasterId">91127e9f-0301-4f0c-9640-06780b32faf2</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="&gt;Enable opening" />
            <DOI name="EnaCls" desc="&gt;Enable closing" />
            <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)" />
            <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)" />
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" desc="CB test" prefix="CBT_">
            <Private type="Siemens-MasterId">8e535e4f-b8e0-49ae-8f3f-a74ab372c94d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="StrTst3p" desc="3-pole open-close">
              <DAI name="operTimeout">
                <Val>5300</Val>
              </DAI>
            </DOI>
            <DOI name="TstExec" desc="Test execution" />
            <DOI name="TstTr" desc="Trip command issued" />
            <DOI name="TstCls" desc="Close command issued" />
            <DOI name="TstCnc" desc="Test canceled" />
          </LN>
          <LN lnClass="RBRF" inst="1" lnType="SIPROTEC5_LNType_RBRF_Adv_3pol" desc="50BF" prefix="">
            <Private type="Siemens-MasterId">ac5fdd9a-5571-45c2-b609-5224ef992b40</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="OpEx" desc="Trip T2" />
            <DOI name="OpIn" desc="Retrip T1" />
            <DOI name="TPTrTmms" desc="Delay T1 for 3-pole retrip">
              <DAI name="setVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="ThreshEF" desc="&gt;Threshold sensitive" />
            <DOI name="Init3p" desc="&gt;Start" />
            <DOI name="BFRelease" desc="&gt;Release" />
            <DOI name="CBFaulty" desc="&gt;CB defect" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Initdef3p" desc="Fail. BI 'start'" />
            <DOI name="RelCBdef3p" desc="Fail. BI 'release'" />
            <DOI name="OpCBdef3p" desc="Fail. no BI release" />
            <DOI name="BFInitNR" desc="BI start routing miss." />
            <DOI name="AuxCritNR" desc="BI aux.ct. rout. miss." />
            <DOI name="ImmOp" desc="Immediate Operate" />
            <DOI name="CBFailPole" desc="CB failure pole" />
            <DOI name="DlyByInvMV" desc="Oper. del. by inv. meas." />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="StrValPh" desc="Threshold phase current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValEF" desc="Threshold sensitive">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CBAuxCrit" desc="CB aux.cont. crit. allowed">
              <DAI name="setVal">
                <Val>No</Val>
              </DAI>
            </DOI>
            <DOI name="DropOut" desc="Dropout">
              <DAI name="setVal">
                <Val>CBauxAndCuCrit</Val>
              </DAI>
            </DOI>
            <DOI name="StrHldIn" desc="Holding int. start signal">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="StrHldExt" desc="Holding ext. start signal">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BIStart" desc="Start via binary input">
              <DAI name="setVal">
                <Val>1channel</Val>
              </DAI>
            </DOI>
            <DOI name="ReTripMod" desc="Retrip after T1">
              <DAI name="setVal">
                <Val>StrT2AndT1</Val>
              </DAI>
            </DOI>
            <DOI name="TPFailTmms" desc="Delay T2 for 3-pole trip">
              <DAI name="setVal">
                <Val>200</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="SupTimeRel" desc="Sup.time f. release signal">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="PCheck3I0" desc="3I0 criterion">
              <DAI name="setVal">
                <Val>PlausibilityCheck</Val>
              </DAI>
            </DOI>
            <DOI name="PCheck3I2" desc="I2 criterion">
              <DAI name="setVal">
                <Val>PlausibilityCheck</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal3I0" desc="Threshold 3I0 dir. release">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>375</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrVal3I2" desc="Threshold I2 dir. release">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>375</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BIMoniSt" desc="Monit. time for BI &quot;&gt;Start&quot;">
              <DAI name="setVal">
                <Val>15000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="BIMoniRel" desc="Monit.tm. f.BI &quot;&gt;Release&quot;">
              <DAI name="setVal">
                <Val>15000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="IntActDBBP" desc="CBFP interact. with dBBP">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="ImmedDrop" desc="Immediate dropout">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="LatchedBI" desc="BI start external latch">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RSYN" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RSYN" desc="General" prefix="GEN">
            <Private type="Siemens-MasterId">352328e4-db92-4095-9dd7-884108ad457c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Rel" desc="Release close cmd." />
            <DOI name="DifVClc" desc="dV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc" desc="df">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc" desc="dα">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="V1Clc" desc="V1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz1Clc" desc="f1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="V2Clc" desc="V2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz2Clc" desc="f2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzLFO" desc="df mean">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="DfDtClc" desc="d fdiff/dt">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz/s</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MultiSel" desc="Multiple selection" />
            <DOI name="AdpAngDeg" desc="Angle adjust. (transform.)">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlockVSel" desc="Blocked no V selected" />
          </LN>
          <LN lnClass="RSYN" inst="1" lnType="SIPROTEC5_LNType_RSYN_SynCheck" desc="Synchrocheck 1" prefix="CK_">
            <Private type="Siemens-MasterId">dc175778-48ac-4174-b362-04e688b157cc</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Rel" desc="Release close cmd." />
            <DOI name="VInd" desc="Voltage difference OK" />
            <DOI name="AngInd" desc="Angle difference OK" />
            <DOI name="HzInd" desc="Frequency diff. OK" />
            <DOI name="SynPrg" desc="In progress" />
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="TotTmms" desc="Max.durat. sync.process">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="Sel" desc="&gt;Selection" />
            <DOI name="BlkRel" desc="&gt;Block close command" />
            <DOI name="SynReq" desc="&gt;Start/stop syn.proc." />
            <DOI name="StrSynPrc" desc="&gt;Start syn. process" />
            <DOI name="StopSynPrc" desc="&gt;Stop syn. process" />
            <DOI name="V1HiV2LoIn" desc="&gt;Op. mode 'V1&gt;V2&lt;'" />
            <DOI name="V1LoV2HiIn" desc="&gt;Op. mode 'V1&lt;V2&gt;'" />
            <DOI name="V1LoV2LoIn" desc="&gt;Op. mode 'V1&lt;V2&lt;'" />
            <DOI name="DirectCO" desc="&gt;Op. mode 'dir.cls.cmd'" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="InProgress" desc="In progress" />
            <DOI name="OpTmExp" desc="Max. time exceeded" />
            <DOI name="SynDet" desc="All sync. conditio. OK" />
            <DOI name="V1HiV2Lo" desc="Cond. V1&gt;V2&lt; fulfilled" />
            <DOI name="V1LoV2Hi" desc="Cond. V1&lt;V2&gt; fulfilled" />
            <DOI name="V1LoV2Lo" desc="Cond. V1&lt;V2&lt; fulfilled" />
            <DOI name="Hz1Hi" desc="Frequency f1 &gt; fmax" />
            <DOI name="Hz1Lo" desc="Frequency f1 &lt; fmin" />
            <DOI name="Hz2Hi" desc="Frequency f2 &gt; fmax" />
            <DOI name="Hz2Lo" desc="Frequency f2 &lt; fmin" />
            <DOI name="DfdtHi" desc="dfdiff/dt too large" />
            <DOI name="V1Hi" desc="Voltage V1 &gt; Vmax" />
            <DOI name="V1Lo" desc="Voltage V1 &lt; Vmin" />
            <DOI name="V2Hi" desc="Voltage V2 &gt; Vmax" />
            <DOI name="V2Lo" desc="Voltage V2 &lt; Vmin" />
            <DOI name="V1LV2" desc="V dif.too large(V2&gt;V1)" />
            <DOI name="V2LV1" desc="V dif.too large(V2&lt;V1)" />
            <DOI name="Hz1LHz2" desc="f dif.too large(f2&gt;f1)" />
            <DOI name="Hz2LHz1" desc="f dif.too large(f2&lt;f1)" />
            <DOI name="Ang1LAng2" desc="α dif.too large(α2&gt;α1)" />
            <DOI name="Ang2LAng1" desc="α dif.too large(α2&lt;α1)" />
            <DOI name="SetErr" desc="Setting error" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="VAdpFact" desc="Voltage adjustment">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DeaLinMod" desc="Close cmd. at V1&lt; &amp; V2&gt;">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="DeaBusMod" desc="Close cmd. at V1&gt; &amp; V2&lt;">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="DeaLiBuMod" desc="Close cmd. at V1&lt; &amp; V2&lt;">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="DirCmd" desc="Direct close command">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="DeaModTmms" desc="Supervision time">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="MinVSyn" desc="Min. operating limit Vmin">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>62.1</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.188181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>213.27272</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxVSyn" desc="Max. operat. limit Vmax">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>75.9</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.188181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>213.27272</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DeadVal" desc="V1, V2 without voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.45</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.188181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>117.299995</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LiveVal" desc="V1, V2 with voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>55.2</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.188181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>213.27272</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SynMod" desc="Sync. operating mode">
              <DAI name="setVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="DifVPs" desc="Max. voltage diff. V2&gt;V1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.45</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>117.299995</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DifVNg" desc="Max. voltage diff. V2&lt;V1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.45</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>117.299995</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DifHzPs" desc="Max. frequency diff. f2&gt;f1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DifHzNg" desc="Max. frequency diff. f2&lt;f1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DifAngPs" desc="Max. angle diff. α2&gt;α1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DifAngNg" desc="Max. angle diff. α2&lt;α1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ContinSup" desc="Continuous supervision">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SynReq1" desc="Arranque Sincronismo" />
          </LN>
          <LN lnClass="ZAXN" inst="1" lnType="SIPROTEC5_LNType_STCS_2BI_3pol" desc="74TC - SCD1" prefix="BI2_">
            <Private type="Siemens-MasterId">a88773ff-ea1c-4c7b-9f5c-95d4fc0a3655</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="TripRelay" desc="&gt;Trip relay" />
            <DOI name="BrkRelay" desc="&gt;CB auxiliary contact" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="ColAlm" desc="Trip-circuit failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="AlmDlTmms" desc="Alarm delay">
              <DAI name="setVal">
                <Val>2000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="CfgErr" desc="Input sig. not routed" />
          </LN>
          <LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1" prefix="">
            <Private type="Siemens-MasterId">a2e34e42-5cc4-44f2-948b-2b6884855d5d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
          </LN>
          <LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_RSTP" desc="RSTP" prefix="RSTP_">
            <Private type="Siemens-MasterId">db74079d-5742-455e-820c-db7416f30cf8</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
            <DOI name="RedChLiv" desc="Redund. Channel Live" />
          </LN>
          <LN lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_61850" desc="SNTP" prefix="">
            <Private type="Siemens-MasterId">f0c77fc4-0e7e-4613-890a-938b5a74b838</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
          </LN>
          <LN lnClass="LCCH" inst="3" lnType="SIPROTEC5_LNType_LCCH_61850" desc="SNMP" prefix="">
            <Private type="Siemens-MasterId">113b69b1-a718-4ddb-9ace-e81019721809</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
          </LN>
          <LN lnClass="SIED" inst="1" lnType="SIPROTEC5_LNType_USER_Universal" desc="SIED1" prefix="">
            <Private type="Siemens-MasterId">7fe48ef7-055a-4fb3-9b59-99c5aed7eb28</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="TestMod" desc="Modo Prueba" />
          </LN>
          <LN lnClass="SIED" inst="4" lnType="SIPROTEC5_LNType_USER_Universal_1" desc="SIED4" prefix="">
            <Private type="Siemens-MasterId">81ab1270-39d8-4ca4-9248-88d825e6046f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="FailDiagDS" desc="Anormalidad F06_BCU" />
          </LN>
          <LN lnClass="GGIO" inst="4" lnType="SIPROTEC5_LNType_USER_Universal_2" desc="GGIO4" prefix="">
            <Private type="Siemens-MasterId">d6081dfb-6f77-4d75-b126-42724abd97bb</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="LosVDCDS" desc="Falla VCD F06_BCU" />
          </LN>
          <LN lnClass="GGIO" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_3" desc="GGIO1" prefix="">
            <Private type="Siemens-MasterId">aadd7ffe-c3e3-4bc0-a4bc-89563514ec5c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls0" desc="Cierre Manual Q0" />
            <DOI name="OpEx86" desc="Opero 86T" />
            <DOI name="Init3p" desc="Arranque 50BF F003" />
          </LN>
          <LN lnClass="SCBR" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_4" desc="SCBR1" prefix="">
            <Private type="Siemens-MasterId">bc295479-c6ec-4243-87ec-42950a5b0b17</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="ColAlm" desc="Falla SCD1" />
          </LN>
          <LN lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_USER_Universal_5" desc="LTMS0" prefix="">
            <Private type="Siemens-MasterId">fd91e401-b3b8-44d0-87d7-3d6e2379bd01</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="TmSynErr" desc="Falla Sincronización" />
          </LN>
          <LN lnClass="GGIO" inst="2" lnType="SIPROTEC5_LNType_USER_Universal_6" desc="GOOSE" prefix="In_">
            <Private type="Siemens-MasterId">02feb81d-0e7a-4297-975d-2e39817c4879</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="ColAlm" desc="Falla SCD2">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx86" desc="Disparos Mecánicos">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <DOI name="RxPos" desc="Posicion 9T7-Q0">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <DOI name="RxPos1" desc="Posicion 6T6-Q0">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <DOI name="OPEX1" desc="DISPARO 50F1 T2 F004">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef desc="Falla SCD2" iedName="F06_F003" ldInst="CTRL" lnClass="SCBR" lnInst="2" doName="ColAlm" daName="stVal" intAddr="ColAlm;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="Falla SCD2" iedName="F06_F003" ldInst="CTRL" lnClass="SCBR" lnInst="2" doName="ColAlm" daName="q" intAddr="ColAlm;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="Falla SCD2" intAddr="ColAlm;/Ind/t" serviceType="GOOSE" />
              <ExtRef desc="Disparos Mecánicos" iedName="F06_BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="OpEx86" daName="stVal" intAddr="OpEx86;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Disparos Mecánicos" iedName="F06_BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="OpEx86" daName="q" intAddr="OpEx86;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Disparos Mecánicos" intAddr="OpEx86;/Ind/t" serviceType="GOOSE" />
              <ExtRef desc="Posicion 9T7-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="10" doName="Pos" daName="stVal" intAddr="RxPos;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Posicion 9T7-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="10" doName="Pos" daName="q" intAddr="RxPos;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Posicion 9T7-Q0" intAddr="RxPos;/DPCSO/t" serviceType="GOOSE" />
              <ExtRef desc="Posicion 6T6-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="Pos" daName="stVal" intAddr="RxPos1;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Posicion 6T6-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="Pos" daName="q" intAddr="RxPos1;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Posicion 6T6-Q0" intAddr="RxPos1;/DPCSO/t" serviceType="GOOSE" />
              <ExtRef desc="DISPARO 50F1 T2 F004" iedName="F06_F004" ldInst="CTRL" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="OPEX1;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="DISPARO 50F1 T2 F004" iedName="F06_F004" ldInst="CTRL" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" intAddr="OPEX1;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="DISPARO 50F1 T2 F004" intAddr="OPEX1;/Ind/t" serviceType="GOOSE" />
            </Inputs>
          </LN>
        </LDevice>
        <LDevice desc="Fault recorder" inst="DR">
          <Private type="Siemens-MasterId">b6661373-bd36-4192-92d1-8374117400d7</Private>
          <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="DR/LLN0">
            <Private type="Siemens-MasterId">24d00fc9-07a3-42de-bbff-e44d68e42682</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PROT</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General" prefix="RCDG_">
            <Private type="Siemens-MasterId">87af87c0-d78b-4852-8a82-da4bb8da9ddb</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="CtdValType" desc="Scaling COMTRADE">
              <DAI name="setVal">
                <Val>Secondary values</Val>
              </DAI>
            </DOI>
            <DOI name="CRevYear" desc="COMTRADE revision year">
              <DAI name="setVal">
                <Val>Comtrade 1999</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" desc="Grnd.-flt log" prefix="GFLG_">
            <Private type="Siemens-MasterId">c9a21f6e-0549-47fd-acc2-0a48eee980df</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="GflNum" desc="Fault number" />
            <DOI name="GflFull" desc="Ground-fault log is full" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDER" desc="General" prefix="RCDR_">
            <Private type="Siemens-MasterId">f8dd674e-8ef3-4483-bc0e-3126b50f9a7a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>on</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control" prefix="DEF_">
            <Private type="Siemens-MasterId">69f48c1b-f0de-4677-a620-8a1c2a6772a5</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="RcdTrg" desc="Start record" />
            <DOI name="MemRs" desc="Reset memory">
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr" desc="Clear memory">
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade" desc="Record made" />
            <DOI name="FltNum" desc="Fault number" />
            <DOI name="RcdStr" desc="Recording started" />
            <DOI name="PreTmms" desc="Pre-trigger time">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>16000</Val>
              </DAI>
            </DOI>
            <DOI name="PstTmms" desc="Post-trigger time">
              <DAI name="setVal">
                <Val>1500</Val>
              </DAI>
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>16000</Val>
              </DAI>
            </DOI>
            <DOI name="StrExt" desc="&gt;External start" />
            <DOI name="ManTrg" desc="&gt;Manual start" />
            <DOI name="RcdStart" desc="Fault recording">
              <DAI name="setVal">
                <Val>Start with pickup</Val>
              </DAI>
            </DOI>
            <DOI name="RcdStore" desc="Storage">
              <DAI name="setVal">
                <Val>Store without release</Val>
              </DAI>
            </DOI>
            <DOI name="MaxTmms" desc="Maximum record time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>200</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>80000</Val>
              </DAI>
            </DOI>
            <DOI name="ManTmms" desc="Manual record time">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <DAI name="minVal">
                <Val>200</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>80000</Val>
              </DAI>
            </DOI>
            <DOI name="SmpRate" desc="Sampling frequency">
              <DAI name="setVal">
                <Val>2 kHz</Val>
              </DAI>
            </DOI>
            <DOI name="CalcINChl" desc="Cal.zero.seq.cur.channel">
              <DAI name="setVal">
                <Val>No</Val>
              </DAI>
            </DOI>
            <DOI name="CalcVNChl" desc="Cal.zero seq.volt.channel">
              <DAI name="setVal">
                <Val>No</Val>
              </DAI>
            </DOI>
            <DOI name="FltLogFull" desc="Fault log is full" />
          </LN>
        </LDevice>
        <LDevice desc="Measurement" inst="MEAS">
          <Private type="Siemens-MasterId">2771c831-5b3f-4d6b-a58d-43dbbb0b2c86</Private>
          <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="MEAS/LLN0">
            <Private type="Siemens-MasterId">9202e302-da71-4ea6-8093-746558543a59</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PROT</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS" prefix="RPRE_">
            <Private type="Siemens-MasterId">9ff2eb75-37a4-4ee9-b4ea-ed85ed32988c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
            <DOI name="Vneut" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Aneut" desc="IN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS" prefix="RPRE_">
            <Private type="Siemens-MasterId">826cda14-ca74-43b7-84ad-13baaf968a55</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
            <DOI name="ANparLn" desc="INp.line">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AstarPt" desc="IY traf.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power" prefix="PPRE_">
            <Private type="Siemens-MasterId">a88cdefd-cd55-44e8-9df5-e174e6223be3</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="TotW" desc="P tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Q tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="S tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="cos φ">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="f">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="W" desc="P">
              <SDI name="phsA" desc="P:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="P:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="P:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr" desc="Q">
              <SDI name="phsA" desc="Q:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Q:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Q:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA" desc="S">
              <SDI name="phsA" desc="S:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="S:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="S:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">2a46b783-08d6-4061-89d2-f312e00ab245</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
            <DOI name="VneutC" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="AneutC" desc="IN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">3f8363b0-768b-4645-b487-f2d2139ff454</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
            <DOI name="VxC" desc="V">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="VsynxC" desc="Vsy">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="ANparLnC" desc="INp.line">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AstarPtC" desc="IY traf.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AxC" desc="I">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="VneutC" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Vseq0" desc="Vseq:0">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co." prefix="XPRE_">
            <Private type="Siemens-MasterId">8479eda0-2cb0-43be-8297-3b8c6cfb64e0</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA" desc="Iseq">
              <SDI name="c1" desc="Iseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Iseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Iseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqV" desc="Vseq">
              <SDI name="c1" desc="Vseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Vseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Vseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="2" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS" prefix="RPRE_">
            <Private type="Siemens-MasterId">c5c7a01a-0d62-4b1e-a65e-d5444c85bf7b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
            <DOI name="Vneut" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Aneut" desc="IN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" inst="2" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS" prefix="RPRE_">
            <Private type="Siemens-MasterId">288c18ce-25f1-4b70-90f6-2b0bf484663b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
            <DOI name="ANparLn" desc="INp.line">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AstarPt" desc="IY traf.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="2" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power" prefix="PPRE_">
            <Private type="Siemens-MasterId">d29644bf-6569-4bb0-8aee-8c347e7b9d19</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="TotW" desc="P tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Q tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="S tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="cos φ">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="f">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="W" desc="P">
              <SDI name="phsA" desc="P:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="P:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="P:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr" desc="Q">
              <SDI name="phsA" desc="Q:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Q:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Q:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA" desc="S">
              <SDI name="phsA" desc="S:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="S:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="S:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="2" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">7253bec6-992b-427c-9542-4493f4eb9977</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
            <DOI name="VneutC" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="AneutC" desc="IN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" inst="2" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">6db5a9b3-cc68-4f0f-8871-7bb02dc68d77</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
            <DOI name="VxC" desc="V">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="VsynxC" desc="Vsy">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="ANparLnC" desc="INp.line">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AstarPtC" desc="IY traf.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AxC" desc="I">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="VneutC" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Vseq0" desc="Vseq:0">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" inst="2" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co." prefix="XPRE_">
            <Private type="Siemens-MasterId">ab50a906-6da1-49c2-9081-5323c94481dc</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA" desc="Iseq">
              <SDI name="c1" desc="Iseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Iseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Iseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqV" desc="Vseq">
              <SDI name="c1" desc="Vseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Vseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Vseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" inst="3" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">441ecd74-7bbd-455c-a2b0-12bf1490e801</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
            <DOI name="VxC" desc="V">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="VsynxC" desc="Vsy">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="ANparLnC" desc="INp.line">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AstarPtC" desc="IY traf.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AxC" desc="I">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="VneutC" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Vseq0" desc="Vseq:0">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="3" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">474dae9a-9d85-4f4a-bf7b-d466510f9f9a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
            <DOI name="VneutC" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="AneutC" desc="IN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="4" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">04fd7def-0415-4ce6-aa38-7bd1af36cf19</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
            <DOI name="VneutC" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="AneutC" desc="IN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" inst="4" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">d7e90475-fb17-48b7-ad88-61b968611d26</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
            <DOI name="VxC" desc="V">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="VsynxC" desc="Vsy">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="ANparLnC" desc="INp.line">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AstarPtC" desc="IY traf.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AxC" desc="I">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="VneutC" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Vseq0" desc="Vseq:0">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Protection" inst="PROT">
          <Private type="Siemens-MasterId">f97d0d23-4906-4a7a-b29c-56ae31dad893</Private>
          <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_Application" desc="General">
            <Private type="Siemens-MasterId">dad72552-7a81-4103-8a0c-929d8ebbc7a1</Private>
            <DataSet name="GOOSE01">
              <FCDA ldInst="CTRL" prefix="" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" fc="ST" />
            </DataSet>
            <DOI name="Mod" desc="Application mode" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health (61850 only)" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs" desc="LED reset" />
            <DOI name="LocKey" desc="Sw.authority key/set">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev" desc="Multiple sw.auth. levels">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ProtOnOff" desc="Protection on" />
            <DOI name="FnctLO" desc="Device logout" />
            <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="LedTstStrt" desc="&gt;LED reset" />
            <DOI name="FloOn" desc="&gt;Dev. funct.logout on" />
            <DOI name="FloOff" desc="&gt;Dev. funct.logout off" />
            <DOI name="SGChoiceB1" desc="&gt;SG choice bit 1" />
            <DOI name="SGChoiceB2" desc="&gt;SG choice bit 2" />
            <DOI name="SGChoiceB3" desc="&gt;SG choice bit 3" />
            <DOI name="LightOn" desc="&gt;Light on" />
            <DOI name="BOBlocked" desc="&gt;Block relays" />
            <DOI name="Inactive" desc="Protection inactive" />
            <DOI name="HealthDev" desc="Health" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="FloCmd" desc="Logged off via control" />
            <DOI name="FloState" desc="Device logged off" />
            <DOI name="SwAuth" desc="Switching authority" />
            <DOI name="SwMod" desc="Switching mode" />
            <DOI name="AcqBlkAct" desc="Acq.blocking active" />
            <DOI name="SubstAct" desc="Manual update active" />
            <DOI name="ActiveSG" desc="Active settings group" />
            <DOI name="FunInTest" desc="Functions in Test mode" />
            <DOI name="ResCmpFmt" desc="Set. format residu. comp.">
              <DAI name="setVal">
                <Val>RERL_XEXL</Val>
              </DAI>
            </DOI>
            <DOI name="EnaAuthID" desc="Specific sw. authorities">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
              <DAI name="setVal">
                <Val>station/remote</Val>
              </DAI>
            </DOI>
            <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
            <DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
            <DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
            <DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
            <DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
            <DOI name="ShowLckCnd" desc="Show int.lck.cond. on HMI">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthBlink" desc="Show sw.auth. on HMI">
              <DAI name="setVal">
                <Val>off</Val>
              </DAI>
            </DOI>
            <DOI name="EnTestMod" desc="Activate device test mode">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="RelBoOnTst" desc="Oper.bin.outp. under test">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="ResvTms" desc="Reserv.time for com.prot.">
              <DAI name="setVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <GSEControl name="Control_DataSet" datSet="GOOSE01" confRev="1" type="GOOSE" appID="F06_F002/CTRL/LLN0/GOOSE01" />
            <SettingControl numOfSGs="1" actSG="1">
              <Private type="Siemens-MasterId">b9256f61-6d5b-4341-82b7-d96448eeec5b</Private>
            </SettingControl>
          </LN0>
          <LN lnClass="LPHD" inst="0" lnType="SIPROTEC5_LNType_LPHD" desc="Device" prefix="">
            <Private type="Siemens-MasterId">4456f635-c961-49f9-9c86-70c854aa68de</Private>
            <DOI name="PhyNam" desc="Physical device name">
              <DAI name="vendor">
                <Val>SIEMENS</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>7UT85-JAAA-AA0-0AAAA0-AH0111-12111A-CBB000-000AC0-CC1BA1-CB1</Val>
              </DAI>
              <DAI name="swRev">
                <Val>V09.80</Val>
              </DAI>
              <DAI name="model">
                <Val>7UT85</Val>
              </DAI>
              <DAI name="d">
                <Val>SIEMENS SIPROTEC 5</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="Physical health" />
            <DOI name="Proxy" desc="Proxy" />
            <DOI name="PwrUp" desc="Device startup" />
            <DOI name="Sim" desc="GOOSE/SV sim.mode" />
            <DOI name="OpTmh" desc="Device operating hours">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>h</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="GoStop" desc="&gt;GOOSE Stop" />
            <DOI name="SvStop" desc="&gt;SV Stop" />
            <DOI name="LifeCon" desc="Life contact" />
            <DOI name="BatFail" desc="Battery failure" />
            <DOI name="ClkFail" desc="Clock fail" />
            <DOI name="ErrMeasT" desc="Error meas. trans." />
            <DOI name="ErrComp" desc="Compensation error" />
            <DOI name="ErrOffset" desc="Offset error" />
            <DOI name="DigsiAct" desc="DIGSI active" />
            <DOI name="SimuMode" desc="Simulation mode active" />
            <DOI name="CommMode" desc="Commiss. mode active" />
            <DOI name="ErrMemory" desc="Error memory" />
            <DOI name="AuxPwrFail" desc="Auxiliary Power Fail" />
            <DOI name="SeuHappened" desc="SEU happened" />
            <DOI name="PSModFail" desc="Power sup. Module fail." />
            <DOI name="PSModOK" desc="Power sup. Module OK" />
            <DOI name="OsopNotCon" desc="OSOP not connected" />
            <DOI name="PSAuxPwrFail" desc="Pow. sup. aux. pow. fail." />
            <DOI name="PSAuxPwrOK" desc="Power sup.aux.pow.OK" />
            <DOI name="PSModFailSps" desc="Power sup. Module fail." />
            <DOI name="PSAuxFailSps" desc="Pow. sup. aux. pow. fail." />
            <DOI name="Logon" desc="Cyber Security state" />
            <DOI name="CybSecEvt" desc="Cyber-security event" />
            <DOI name="MsgLost" desc="Event lost" />
            <DOI name="ChtBlk" desc="Chatter blocking" />
            <DOI name="FlshDskHth" desc="Flash disk health" />
            <DOI name="PrcModIna" desc="Process mode inactive" />
          </LN>
          <LN lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling" prefix="">
            <Private type="Siemens-MasterId">f404607f-0888-4048-a482-cd9fac325258</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="GrAlm" desc="Group alarm" />
            <DOI name="GrWrn" desc="Group warning" />
            <DOI name="GrInd" desc="Group indication" />
            <DOI name="GrIndIn" desc="&gt;Group indication" />
            <DOI name="GrWrnIn" desc="&gt;Group Warning" />
            <DOI name="GrAlmIn" desc="&gt;Group Alarm" />
          </LN>
          <LN lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem." prefix="">
            <Private type="Siemens-MasterId">bc838d65-821f-421a-aaaa-82ec629ea8c1</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="TmDT" desc="Daylight saving time" />
            <DOI name="TmOfsTmm" desc="Time zone offset to UTC">
              <DAI name="setVal">
                <Val>-360</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-720</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>840</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>15</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>min</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmUseDT" desc="Switch daylight sav. time">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="TmChgDT" desc="Start of daylight sav. time">
              <SDI name="setCal">
                <DAI name="occ">
                  <Val>0</Val>
                </DAI>
                <DAI name="occType">
                  <Val>WeekDay</Val>
                </DAI>
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
                <DAI name="weekDay">
                  <Val>Sunday</Val>
                </DAI>
                <DAI name="month">
                  <Val>March</Val>
                </DAI>
                <DAI name="day">
                  <Val>0</Val>
                </DAI>
                <DAI name="hr">
                  <Val>2</Val>
                </DAI>
                <DAI name="mn">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmChgST" desc="End of daylight sav. time">
              <SDI name="setCal">
                <DAI name="occ">
                  <Val>0</Val>
                </DAI>
                <DAI name="occType">
                  <Val>WeekDay</Val>
                </DAI>
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
                <DAI name="weekDay">
                  <Val>Sunday</Val>
                </DAI>
                <DAI name="month">
                  <Val>October</Val>
                </DAI>
                <DAI name="day">
                  <Val>0</Val>
                </DAI>
                <DAI name="hr">
                  <Val>3</Val>
                </DAI>
                <DAI name="mn">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClkSetMan" desc="Clock set manually" />
            <DOI name="TmOfsDT" desc="Offset daylight sav. time">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>min</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="i">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="i">
                  <Val>120</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="i">
                  <Val>15</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DateFormat" desc="Date format">
              <DAI name="setVal">
                <Val>DD.MM.YYYY</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Time syn." prefix="">
            <Private type="Siemens-MasterId">d201772b-c400-47e0-8a39-9bdd160c5207</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc" desc="Current time source" />
            <DOI name="TmSrcTyp" desc="Type of clock source" />
            <DOI name="TmChSt1" desc="Status time source 1" />
            <DOI name="TmChSt2" desc="Status time source 2" />
            <DOI name="TmSynErr" desc="Time sync. error" />
            <DOI name="LeapSecond" desc="Leap second" />
            <DOI name="Sync" desc="High accuracy" />
            <DOI name="FltTmSyn" desc="Fault indication after">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="i">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="i">
                  <Val>3600</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="i">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmSrc1Std" desc="Time protocol 1">
              <DAI name="setVal">
                <Val>SNTP</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc1Port" desc="Port time prot. 1">
              <DAI name="setVal">
                <Val>PortF</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc1Ch" desc="Channel time prot. 1">
              <DAI name="setVal">
                <Val>Ch1</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc2Std" desc="Time protocol 2">
              <DAI name="setVal">
                <Val>IRIGB</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc2Port" desc="Port time prot. 2">
              <DAI name="setVal">
                <Val>PortG</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc2Ch" desc="Channel time prot. 2">
              <DAI name="setVal">
                <Val>NotUsed</Val>
              </DAI>
            </DOI>
            <DOI name="TmZnTmSrc1" desc="Time zone of time protoc. 1">
              <DAI name="setVal">
                <Val>UTC</Val>
              </DAI>
            </DOI>
            <DOI name="TmZnTmSrc2" desc="Time zone of time protoc. 2">
              <DAI name="setVal">
                <Val>local</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track." prefix="">
            <Private type="Siemens-MasterId">b3352008-f48a-4db3-920f-c8cd84f30d24</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="GenTrk" desc="Common Tracking" />
            <DOI name="SgcbTrk" desc="Settings grps. access" />
            <DOI name="UrcbTrk" desc="UrcbTrk" />
            <DOI name="BrcbTrk" desc="BrcbTrk" />
            <DOI name="SpcTrk" desc="SPC control tracking" />
            <DOI name="DpcTrk" desc="DPC control tracking" />
            <DOI name="IncTrk" desc="INC control tracking" />
            <DOI name="EncTrk1" desc="ENC1 control tracking" />
            <DOI name="EncTrk2" desc="ENC2 control tracking" />
            <DOI name="EncTrk3" desc="ENC3 control tracking" />
            <DOI name="ApcFTrk" desc="APC control tracking">
              <SDI name="ctlVal">
                <DAI name="f" />
              </SDI>
            </DOI>
            <DOI name="BscTrk" desc="BSC control tracking" />
            <DOI name="IscTrk" desc="ISC control tracking" />
            <DOI name="BacTrk" desc="BAC control tracking" />
          </LN>
          <LN lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetLed" desc="LED not in FG" prefix="RSLED">
            <Private type="Siemens-MasterId">e115a831-c005-4591-a730-deec9c3124e1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ResetIn" desc="&gt;LED reset" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="ResetCtl" desc="Reset LEDs" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" desc="General" prefix="">
            <Private type="Siemens-MasterId">c9a68bb8-8178-4b35-910f-c79c6accc818</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="PhaseRev" desc="&gt;Phs-rotation reversal" />
            <DOI name="InvPhases" desc="&gt;Invert Phases" />
            <DOI name="PhsSeq" desc="Phase sequence">
              <DAI name="setVal">
                <Val>ABC</Val>
              </DAI>
            </DOI>
            <DOI name="PhRevABC" desc="Phase sequence ABC" />
            <DOI name="PhRevACB" desc="Phase sequence ACB" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB_FreqTrGroupStatic" desc="FrqTrackGrp" prefix="FrGr_">
            <Private type="Siemens-MasterId">2ea6b617-33d5-456e-ac3d-4ff6b77b6515</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:37:29</Val>
              </DAI>
            </DOI>
            <DOI name="FreqGrpInd" desc="Freq tracking group ID">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="FOutOfRg" desc="Freq.out of oper.range" />
            <DOI name="FSystem" desc="f sys">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FTrack" desc="f track">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase" prefix="CT3P_">
            <Private type="Siemens-MasterId">a66ddfee-c623-4d03-b5b1-950bf01bd754</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="CtrlIn" desc="Disconnection" />
            <DOI name="DisSet" desc="&gt;Disconnection on" />
            <DOI name="DisReset" desc="&gt;Disconnection off" />
            <DOI name="InvPhABCur" desc="Phases AB inverted" />
            <DOI name="InvPhBCCur" desc="Phases BC inverted" />
            <DOI name="InvPhACCur" desc="Phases AC inverted" />
            <DOI name="StateBi" desc="Disconnection via BI" />
            <DOI name="StateCmd" desc="Disconnect. via control" />
            <DOI name="InvertedPh" desc="Inverted phases">
              <DAI name="setVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="CTConnect" desc="CT connection">
              <DAI name="setVal">
                <Val>3-phase + IN</Val>
              </DAI>
            </DOI>
            <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="CtInvPol" desc="Invert current polarity">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSec" desc="Object rated sec.current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRange" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AInternTyp" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT Protection</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSecIN" desc="Object rated sec.current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT Protection</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN2" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN2" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT Protection</Val>
              </DAI>
            </DOI>
            <DOI name="KToRtgK" desc="CT error changeover">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrKToRtgK" desc="CT error A">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrRtgK" desc="CT error B">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MuIndex" desc="Measuring-point ID">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="Tracking" desc="Tracking">
              <DAI name="setVal">
                <Val>active</Val>
              </DAI>
            </DOI>
            <DOI name="MUDisActTr" desc="Current check">
              <DAI name="setVal">
                <Val>active</Val>
              </DAI>
            </DOI>
            <DOI name="MUDisTr" desc="I&lt; threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>30.0000019</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1" prefix="">
            <Private type="Siemens-MasterId">000b38a3-f666-4323-b7be-09abedb3a2f3</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2" prefix="">
            <Private type="Siemens-MasterId">fc395ab7-4001-4cf3-ac33-a5380e9da641</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3" prefix="">
            <Private type="Siemens-MasterId">435c7b68-0d52-4409-a205-89e92cdbb3f7</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4" prefix="">
            <Private type="Siemens-MasterId">f5804114-365c-4fb5-98c4-1bb3beb026dc</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det." prefix="TR_">
            <Private type="Siemens-MasterId">4b65449f-d54b-42cb-b25b-6e0f099babf1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ResetBWCtrl" desc="Reset broken wire" />
            <DOI name="ResetBW" desc="&gt;Block function" />
            <DOI name="RealResetBW" desc="&gt;Reset broken wire" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="PhABWsus" desc="Phs A BW suspected" />
            <DOI name="PhBBWsus" desc="Phs B BW suspected" />
            <DOI name="PhCBWsus" desc="Phs C BW suspected" />
            <DOI name="PhABW" desc="Phase A broken wire" />
            <DOI name="PhBBW" desc="Phase B broken wire" />
            <DOI name="PhCBW" desc="Phase C broken wire" />
            <DOI name="BWsus" desc="Broken wire suspected" />
            <DOI name="BrokenWire" desc="Broken wire confirmed" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkMod" desc="Mode of blocking">
              <DAI name="setVal">
                <Val>Blocking</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I" prefix="I_">
            <Private type="Siemens-MasterId">a9f02521-a67d-4b7a-93ff-991c85ed1e09</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="BalLimit" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BalFactor" desc="Threshold min/max">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I" prefix="I_">
            <Private type="Siemens-MasterId">f0023471-e621-478f-a20d-ad2f3b3f7992</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="RlsThrshld" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I" prefix="I_">
            <Private type="Siemens-MasterId">2d10e889-fd00-42e6-a311-48552b4f0aff</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="SumAFactor" desc="Slope factor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SumAThrld" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>30.0000019</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I" prefix="ISUM_">
            <Private type="Siemens-MasterId">7da7f97c-fcb8-408d-a235-2302d3e3ce00</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSVS" inst="1" lnType="SIPROTEC5_LNType_FB_SVStatus" desc="SV Status" prefix="">
            <Private type="Siemens-MasterId">39174b62-417b-4d88-aa71-05e4095616ff</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:37:29</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase" prefix="CT3P_">
            <Private type="Siemens-MasterId">851fcbfc-eeef-438b-8305-3bb3d693d646</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="CtrlIn" desc="Disconnection" />
            <DOI name="DisSet" desc="&gt;Disconnection on" />
            <DOI name="DisReset" desc="&gt;Disconnection off" />
            <DOI name="InvPhABCur" desc="Phases AB inverted" />
            <DOI name="InvPhBCCur" desc="Phases BC inverted" />
            <DOI name="InvPhACCur" desc="Phases AC inverted" />
            <DOI name="StateBi" desc="Disconnection via BI" />
            <DOI name="StateCmd" desc="Disconnect. via control" />
            <DOI name="InvertedPh" desc="Inverted phases">
              <DAI name="setVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="CTConnect" desc="CT connection">
              <DAI name="setVal">
                <Val>3-phase + IN</Val>
              </DAI>
            </DOI>
            <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="CtInvPol" desc="Invert current polarity">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSec" desc="Object rated sec.current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRange" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AInternTyp" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT Protection</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSecIN" desc="Object rated sec.current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT Protection</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN2" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN2" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT Protection</Val>
              </DAI>
            </DOI>
            <DOI name="KToRtgK" desc="CT error changeover">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrKToRtgK" desc="CT error A">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrRtgK" desc="CT error B">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MuIndex" desc="Measuring-point ID">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="Tracking" desc="Tracking">
              <DAI name="setVal">
                <Val>active</Val>
              </DAI>
            </DOI>
            <DOI name="MUDisActTr" desc="Current check">
              <DAI name="setVal">
                <Val>active</Val>
              </DAI>
            </DOI>
            <DOI name="MUDisTr" desc="I&lt; threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>120.000015</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>12000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="5" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1" prefix="">
            <Private type="Siemens-MasterId">78d2384c-9d06-4279-8fab-6446b21385dc</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="6" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2" prefix="">
            <Private type="Siemens-MasterId">3fb2bad3-0f13-454f-a13b-0f3237d1c981</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="7" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3" prefix="">
            <Private type="Siemens-MasterId">e0b9d663-459e-4c3f-acd6-b7732fa9efa0</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="8" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4" prefix="">
            <Private type="Siemens-MasterId">4c88468a-ef2d-4642-850c-c231b416a9ce</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SBWI" inst="2" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det." prefix="TR_">
            <Private type="Siemens-MasterId">3d477cbb-6e15-4d67-9979-42dbfa02cace</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ResetBWCtrl" desc="Reset broken wire" />
            <DOI name="ResetBW" desc="&gt;Block function" />
            <DOI name="RealResetBW" desc="&gt;Reset broken wire" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="PhABWsus" desc="Phs A BW suspected" />
            <DOI name="PhBBWsus" desc="Phs B BW suspected" />
            <DOI name="PhCBWsus" desc="Phs C BW suspected" />
            <DOI name="PhABW" desc="Phase A broken wire" />
            <DOI name="PhBBW" desc="Phase B broken wire" />
            <DOI name="PhCBW" desc="Phase C broken wire" />
            <DOI name="BWsus" desc="Broken wire suspected" />
            <DOI name="BrokenWire" desc="Broken wire confirmed" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkMod" desc="Mode of blocking">
              <DAI name="setVal">
                <Val>Blocking</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSYM" inst="2" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I" prefix="I_">
            <Private type="Siemens-MasterId">aac9f42d-f2d1-4d27-9b24-46a0a7e3f96c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="BalLimit" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>600.000061</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>42000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BalFactor" desc="Threshold min/max">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SPSQ" inst="2" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I" prefix="I_">
            <Private type="Siemens-MasterId">45294e3a-a7d8-412f-acf6-3f20383b8899</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="RlsThrshld" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>600.000061</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>12000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SSUM" inst="2" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I" prefix="I_">
            <Private type="Siemens-MasterId">4a1d9097-856a-4c8a-af04-c7b2217103b4</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="SumAFactor" desc="Slope factor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SumAThrld" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>120.000015</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>12000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SADC" inst="2" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I" prefix="ISUM_">
            <Private type="Siemens-MasterId">8fe2085e-6bdb-494b-8b27-ca763a272f01</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSVS" inst="2" lnType="SIPROTEC5_LNType_FB_SVStatus" desc="SV Status" prefix="">
            <Private type="Siemens-MasterId">6149d62d-cfda-473e-b51c-3870d9201dc3</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:37:29</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_1ph" desc="General" prefix="">
            <Private type="Siemens-MasterId">6e1a95a3-854a-4426-ba6e-2ca0b5fc633f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="PhCurrent" desc="Iph">
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSec" desc="Object rated sec.current">
              <DAI name="setVal">
                <Val>5A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRange" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AInternTyp" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT Protection</Val>
              </DAI>
            </DOI>
            <DOI name="CTInDirObj" desc="Term. 1,3,5,7 in dir. of obj.">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="CtInvPol" desc="Invert current polarity">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="9" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1" prefix="">
            <Private type="Siemens-MasterId">961e1ceb-df78-4094-8aa8-c36d7b539a7b</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>600</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>120</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSVS" inst="3" lnType="SIPROTEC5_LNType_FB_SVStatus" desc="SV Status" prefix="">
            <Private type="Siemens-MasterId">4ef51d86-c8fc-4c3f-879e-f22719fbf185</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:37:29</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="VT 3-phase" prefix="VT3P_">
            <Private type="Siemens-MasterId">9ecff3a8-3190-4b27-bde3-f1f415f1903c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="VTConnect" desc="VT connection">
              <DAI name="setVal">
                <Val>3 ph-to-gnd voltages</Val>
              </DAI>
            </DOI>
            <DOI name="InvertedPh" desc="Inverted phases">
              <DAI name="setVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgSec" desc="Object rated sec.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>110</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>80</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>230</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.73</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9.99</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MuIndex" desc="Measuring-point ID">
              <DAI name="setVal">
                <Val>4</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="Tracking" desc="Tracking">
              <DAI name="setVal">
                <Val>active</Val>
              </DAI>
            </DOI>
            <DOI name="InvPhABVol" desc="Phases AB inverted" />
            <DOI name="InvPhBCVol" desc="Phases BC inverted" />
            <DOI name="InvPhACVol" desc="Phases AC inverted" />
          </LN>
          <LN lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1" prefix="">
            <Private type="Siemens-MasterId">8020b54e-4479-44f2-b470-565cf8cb6f55</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Object rated prim.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>39.83717</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>627.2727</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.14918327</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2" prefix="">
            <Private type="Siemens-MasterId">565f49db-8913-4b61-a0d5-9d85413ef9ac</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Object rated prim.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>39.83717</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>627.2727</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.14918327</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3" prefix="">
            <Private type="Siemens-MasterId">544ede12-4acf-4201-9f83-4180b68c50ee</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Object rated prim.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>39.83717</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>627.2727</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.14918327</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4" prefix="">
            <Private type="Siemens-MasterId">d353f2ba-d5ff-4aaa-83fb-6badab775019</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Object rated prim.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>39.83717</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>362.5854</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.14918327</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. V" prefix="U_">
            <Private type="Siemens-MasterId">65d5d810-8fcf-446f-a7f6-87b306a1ba8c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="BalLimit" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>34.5000038</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.188181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>117.299995</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BalFactor" desc="Threshold min/max">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.75</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.58</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" desc="Supv. ph.seq.V" prefix="U_">
            <Private type="Siemens-MasterId">fd8a146f-3ec8-411c-aa78-50dbefe62910</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V" prefix="U_">
            <Private type="Siemens-MasterId">1469b603-318c-4713-86bf-7d1dbf8416dc</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>17.2500019</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.188181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>117.299995</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB" prefix="VTCB_">
            <Private type="Siemens-MasterId">bf240a78-ce14-4d01-9200-8c1aa2f09564</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="VtcMCB1" desc="&gt;Open" />
            <DOI name="ProtDlTmms" desc="Response time">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>30</Val>
              </DAI>
            </DOI>
            <DOI name="MCB" desc="Falla MCB PT Bus1/2 69 PCyM" />
            <DOI name="MCB1" desc="Falla MCB PT Bus1 69 Dev 2" />
          </LN>
          <LN lnClass="SSVS" inst="4" lnType="SIPROTEC5_LNType_FB_SVStatus" desc="SV Status" prefix="">
            <Private type="Siemens-MasterId">df39773c-0bb3-4616-8078-6eb58056f04a</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:37:29</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="3" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_1ph" desc="General" prefix="">
            <Private type="Siemens-MasterId">9f93f1fa-d514-42ce-830e-ed602e887bd7</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="PhVoltage" desc="Vph">
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgSec" desc="Object rated sec.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>197</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>80</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>340</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.73</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9.99</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" inst="5" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1" prefix="">
            <Private type="Siemens-MasterId">f31aae9d-ae1c-4cf3-8cb4-4a8bfa567b2a</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Object rated prim.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7.967434</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>70.050766</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.75842714</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SFFM" inst="2" lnType="SIPROTEC5_LNType_SFFM_SMCB_1" desc="VT miniatureCB" prefix="VTCB_">
            <Private type="Siemens-MasterId">63b9f6a9-c9ee-46a2-91f2-07cf4a3c7d68</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="MCB" desc="&gt;Open" />
            <DOI name="ProtDlTmms" desc="Response time">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>30</Val>
              </DAI>
            </DOI>
            <DOI name="MCB3" desc="Falla MCB PT 13.8kV PCyM" />
            <DOI name="MCB2" desc="Falla MCB 13.8kV Dev 2" />
          </LN>
          <LN lnClass="SSVS" inst="5" lnType="SIPROTEC5_LNType_FB_SVStatus" desc="SV Status" prefix="">
            <Private type="Siemens-MasterId">37e82c15-ab82-4901-bccc-640a8658097d</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:37:29</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="YPTR" inst="1" lnType="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" desc="General" prefix="STR_">
            <Private type="Siemens-MasterId">138b0622-3008-4db0-b109-f797250359b9</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgObj" desc="Rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>108.776138</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgObj" desc="Rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>69</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.4</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VARtgObj" desc="Rated apparent power">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>13</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PQSign" desc="P, Q sign">
              <DAI name="setVal">
                <Val>not reversed</Val>
              </DAI>
            </DOI>
            <DOI name="Starpoint" desc="Neutral point">
              <DAI name="setVal">
                <Val>isolated</Val>
              </DAI>
            </DOI>
            <DOI name="WindConfig" desc="Winding configuration">
              <DAI name="setVal">
                <Val>D</Val>
              </DAI>
            </DOI>
            <DOI name="VecGrpExt" desc="Vector group numeral">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="PhaseShift" desc="Phase shift">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-180</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SideNumber" desc="Side number">
              <DAI name="setVal">
                <Val>Side 1</Val>
              </DAI>
            </DOI>
            <DOI name="BasicPos" desc="Basic position">
              <DAI name="setVal">
                <Val>8</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-128</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>127</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="DeltaU" desc="Volt. diff. adjacent taps">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TcSideType" desc="Two-core side type">
              <DAI name="setVal">
                <Val>Source</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">4ab28892-285e-4b3b-89aa-be98bd774c52</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" desc="Brk.wire conf" prefix="CF_">
            <Private type="Siemens-MasterId">2c1d1ebb-0e3b-4a59-a2c5-4de41b9927e3</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:37:29</Val>
              </DAI>
            </DOI>
            <DOI name="Inactive" desc="Inactive" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">318b19be-280c-43f6-aa23-f45660002a44</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ResetIn" desc="&gt;LED reset" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="ResetCtl" desc="Reset LEDs" />
          </LN>
          <LN lnClass="ROPA" inst="1" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" desc="Curr.criterion" prefix="PROM_">
            <Private type="Siemens-MasterId">41b7984a-78ff-4ac2-a1fd-a62d05ce8c24</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Inactive" desc="Inactive" />
          </LN>
          <LN lnClass="RSSR" inst="1" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" desc="Closure detec." prefix="PROM_">
            <Private type="Siemens-MasterId">567d44f9-7d09-481b-81c8-191289ccb640</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="DisCntrOpn" desc="&gt;Disconnector open" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="SwitchOn" desc="Closure" />
          </LN>
          <LN lnClass="YPTR" inst="2" lnType="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" desc="General" prefix="STR_">
            <Private type="Siemens-MasterId">329cbe44-ea1f-431c-9c3c-11856e2a604b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgObj" desc="Rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>543.8807</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgObj" desc="Rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>13.8</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.4</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VARtgObj" desc="Rated apparent power">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>13</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PQSign" desc="P, Q sign">
              <DAI name="setVal">
                <Val>not reversed</Val>
              </DAI>
            </DOI>
            <DOI name="Starpoint" desc="Neutral point">
              <DAI name="setVal">
                <Val>grounded</Val>
              </DAI>
            </DOI>
            <DOI name="WindConfig" desc="Winding configuration">
              <DAI name="setVal">
                <Val>Y</Val>
              </DAI>
            </DOI>
            <DOI name="VecGrpExt" desc="Vector group numeral">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="PhaseShift" desc="Phase shift">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>-30</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-180</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SideNumber" desc="Side number">
              <DAI name="setVal">
                <Val>Side 2</Val>
              </DAI>
            </DOI>
            <DOI name="BasicPos" desc="Basic position">
              <DAI name="setVal">
                <Val>8</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-128</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>127</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="DeltaU" desc="Volt. diff. adjacent taps">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TcSideType" desc="Two-core side type">
              <DAI name="setVal">
                <Val>Source</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="5" lnType="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">90078faa-6f65-4e24-9c9a-63482a4faf90</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="SBWI" inst="2" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" desc="Brk.wire conf" prefix="CF_">
            <Private type="Siemens-MasterId">85906eb1-3a7e-4f8b-8573-e956da83bb14</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:37:29</Val>
              </DAI>
            </DOI>
            <DOI name="Inactive" desc="Inactive" />
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">9200cd0e-f91c-4e40-919f-c71126263339</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ResetIn" desc="&gt;LED reset" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="ResetCtl" desc="Reset LEDs" />
          </LN>
          <LN lnClass="ROPA" inst="2" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" desc="Curr.criterion" prefix="PROM_">
            <Private type="Siemens-MasterId">56ffeb08-9175-4825-a0eb-39f315f6bcba</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Inactive" desc="Inactive" />
          </LN>
          <LN lnClass="RSSR" inst="2" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" desc="Closure detec." prefix="PROM_">
            <Private type="Siemens-MasterId">7e7ee446-9343-4c27-a8b9-6419f9f0fbeb</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="DisCntrOpn" desc="&gt;Disconnector open" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="SwitchOn" desc="Closure" />
          </LN>
          <LN lnClass="PTRC" inst="7" lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">5c826f38-b2ea-453d-a902-d1d1173960d9</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="GAPC" inst="3" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">c84b7a69-1833-4ecb-aa6d-80b808afe76d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ResetIn" desc="&gt;LED reset" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="ResetCtl" desc="Reset LEDs" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI_1ph" desc="General" prefix="VI1P_">
            <Private type="Siemens-MasterId">cebeeaa4-76ca-4662-8ed2-2eb98a657be4</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgObj" desc="Rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>543.8807</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgObj" desc="Rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="9" lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">e0382dda-f956-4c32-817f-77050e9f9036</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="GAPC" inst="4" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">e057f65d-ea0d-410b-a9ed-be6b6f79e202</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ResetIn" desc="&gt;LED reset" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="ResetCtl" desc="Reset LEDs" />
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI_1ph" desc="General" prefix="VI1P_">
            <Private type="Siemens-MasterId">81d7a969-9569-459b-a0b3-2cf9892c5b48</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgObj" desc="Rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgObj" desc="Rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>13.8</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="2" lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">5a4a490e-b900-4ee0-91c1-9239b9f741a5</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="GAPC" inst="5" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">b3956960-18e2-49e0-bbf9-fd7501d096f3</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ResetIn" desc="&gt;LED reset" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="ResetCtl" desc="Reset LEDs" />
          </LN>
          <LN lnClass="GAPC" inst="5" lnType="SIPROTEC5_LNType_GAPC_FB0_UVP_3ph_3pol" desc="General" prefix="">
            <Private type="Siemens-MasterId">084708a3-c063-4686-be4e-cb4462ac71a0</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="ASupRel" desc="&gt;Current flow-criterion" />
            <DOI name="ASupFulfil" desc="Current crit. fulf." />
            <DOI name="ASupCtrl" desc="Current-flow criterion">
              <DAI name="setVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="ASupStrVal" desc="Threshold I&gt;">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>30.0000019</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StabCnt" desc="Stabilization counter">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="3" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">bd6aaede-5aef-4a05-8188-1ade7d862b0f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="PTUV" inst="1" lnType="SIPROTEC5_LNType_PTUV" desc="Alarma" prefix="">
            <Private type="Siemens-MasterId">f85f3e29-aae3-4cda-9306-c4fea63394a1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>62.727272</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.188181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>120.75</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="StrAB" desc="Pickup loop AB" />
            <DOI name="StrBC" desc="Pickup loop BC" />
            <DOI name="StrCA" desc="Pickup loop CA" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkVMeasLs" desc="Blk. by meas.-volt. failure">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="MeasSelect" desc="Measured value">
              <DAI name="setVal">
                <Val>PhaseToPhase</Val>
              </DAI>
            </DOI>
            <DOI name="MeasMethod" desc="Method of measurement">
              <DAI name="setVal">
                <Val>Fundcomp</Val>
              </DAI>
            </DOI>
            <DOI name="StrMode" desc="Pickup mode">
              <DAI name="setVal">
                <Val>OneOfThree</Val>
              </DAI>
            </DOI>
            <DOI name="EnaStrDlTm" desc="Pickup delay">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="DrpoutRat" desc="Dropout ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.05</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="PTUV" inst="2" lnType="SIPROTEC5_LNType_PTUV" desc="Disparo" prefix="">
            <Private type="Siemens-MasterId">8021bc70-972a-42bd-b23d-b241fdb7b211</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>5.018182</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.188181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>120.75</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="StrAB" desc="Pickup loop AB" />
            <DOI name="StrBC" desc="Pickup loop BC" />
            <DOI name="StrCA" desc="Pickup loop CA" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkVMeasLs" desc="Blk. by meas.-volt. failure">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="MeasSelect" desc="Measured value">
              <DAI name="setVal">
                <Val>PhaseToPhase</Val>
              </DAI>
            </DOI>
            <DOI name="MeasMethod" desc="Method of measurement">
              <DAI name="setVal">
                <Val>Fundcomp</Val>
              </DAI>
            </DOI>
            <DOI name="StrMode" desc="Pickup mode">
              <DAI name="setVal">
                <Val>ThreeOfThree</Val>
              </DAI>
            </DOI>
            <DOI name="EnaStrDlTm" desc="Pickup delay">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="DrpoutRat" desc="Dropout ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.05</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="4" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">83926a5c-85d7-42a9-bcad-6be9ba7f04a2</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="PTOV" inst="1" lnType="SIPROTEC5_LNType_PTOV" desc="Alarma" prefix="">
            <Private type="Siemens-MasterId">13fe9be6-c0ca-4cd1-8431-ffd1302ccf1b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>75.27273</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.188181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>213.27272</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="StrAB" desc="Pickup loop AB" />
            <DOI name="StrBC" desc="Pickup loop BC" />
            <DOI name="StrCA" desc="Pickup loop CA" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="MeasSelect" desc="Measured value">
              <DAI name="setVal">
                <Val>PhaseToPhase</Val>
              </DAI>
            </DOI>
            <DOI name="MeasMethod" desc="Method of measurement">
              <DAI name="setVal">
                <Val>Fundcomp</Val>
              </DAI>
            </DOI>
            <DOI name="StrMode" desc="Pickup mode">
              <DAI name="setVal">
                <Val>OneOfThree</Val>
              </DAI>
            </DOI>
            <DOI name="DrpoutRat" desc="Dropout ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.99</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" inst="2" lnType="SIPROTEC5_LNType_PTOV" desc="Disparo" prefix="">
            <Private type="Siemens-MasterId">67f80bb1-3722-4887-9ad0-87b07ecd1558</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>45.1636353</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.188181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>213.27272</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="StrAB" desc="Pickup loop AB" />
            <DOI name="StrBC" desc="Pickup loop BC" />
            <DOI name="StrCA" desc="Pickup loop CA" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="MeasSelect" desc="Measured value">
              <DAI name="setVal">
                <Val>PhaseToPhase</Val>
              </DAI>
            </DOI>
            <DOI name="MeasMethod" desc="Method of measurement">
              <DAI name="setVal">
                <Val>Fundcomp</Val>
              </DAI>
            </DOI>
            <DOI name="StrMode" desc="Pickup mode">
              <DAI name="setVal">
                <Val>ThreeOfThree</Val>
              </DAI>
            </DOI>
            <DOI name="DrpoutRat" desc="Dropout ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.99</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="10" lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">355a83f3-1a0d-439e-a7e0-bae4e3f880f6</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="PTOC" inst="5" lnType="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" desc="Definite-T 1" prefix="ND_">
            <Private type="Siemens-MasterId">51b0bed5-ac11-496f-8921-79c7af00130b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1513.5</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>2.99999976</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>12000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="InrshBlkOp" desc="Inrush blocks operate" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="MeasMethod" desc="Method of measurement">
              <DAI name="setVal">
                <Val>Fundcomp</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" inst="5" lnType="SIPROTEC5_LNType_PTOC_Gnd_IOCP_Bas" desc="Inverse-T 1" prefix="NI_">
            <Private type="Siemens-MasterId">4a38df2b-e831-4c53-8806-3c854483b6c9</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="TmACrv" desc="Type of character. curve">
              <DAI name="setCharact">
                <Val>ANSI Extremely Inverse</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>45</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>2.99999976</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>12000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time dial">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.04</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypRsCrv" desc="Reset">
              <DAI name="setVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="InrshBlkOp" desc="Inrush blocks operate" />
            <DOI name="DskRng" desc="Disk emulation running" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="MeasMethod" desc="Method of measurement">
              <DAI name="setVal">
                <Val>Fundcomp</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FQP_A" desc="General" prefix="POFB_">
            <Private type="Siemens-MasterId">8c20b959-3a67-4be3-a8ba-88bf21933111</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Operate" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="BlkV" desc="Undervoltage blocking" />
            <DOI name="BlkVal" desc="Minimum voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>25.875</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.88181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>120.75</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDrpDiff" desc="Dropout differential">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="11" lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">3bbe8852-0e4f-41f5-9040-001605625135</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="PTOF" inst="1" lnType="SIPROTEC5_LNType_PTOF" desc="Stage 1" prefix="B_">
            <Private type="Siemens-MasterId">42f5b10e-d3d9-4408-9385-0699637fa487</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>61.8</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>70</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>600000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOF" inst="2" lnType="SIPROTEC5_LNType_PTOF" desc="Stage 2" prefix="B_">
            <Private type="Siemens-MasterId">36259774-8a99-44bd-9e34-070f9a60913f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>64.8</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>70</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>600000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FQP_A" desc="General" prefix="PUFB_">
            <Private type="Siemens-MasterId">3a5d32e4-a8b2-4721-b5ee-4b31a7095249</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Operate" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:41:38</Val>
              </DAI>
            </DOI>
            <DOI name="BlkV" desc="Undervoltage blocking" />
            <DOI name="BlkVal" desc="Minimum voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>25.875</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.88181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>120.75</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDrpDiff" desc="Dropout differential">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
