<?xml version="1.0" encoding="UTF-8"?>
<SCL version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig">
  <Header id="S012+R06_EN_CURSO" version="3" revision="1" toolID="DIGSI 5 V9.80">
    <History>
      <Hitem version="1" revision="1" when="Tuesday, August 6, 2024, 2:08:36 PM" what="Exported as F06_F003.iid." why="Exported as F06_F003.iid." />
      <Hitem version="2" revision="1" when="Tuesday, August 6, 2024, 2:41:33 PM" what="Exported as F06_F003.iid." why="Exported as F06_F003.iid." />
      <Hitem version="3" revision="1" when="Tuesday, August 6, 2024, 3:08:36 PM" what="Exported as Siprotec_F06_F003.iid." why="Exported as Siprotec_F06_F003.iid." />
    </History>
  </Header>
  <Communication>
    <SubNetwork name="Default_subnet">
      <ConnectedAP iedName="F06_F003" apName="F" redProt="rstp">
        <Address>
          <P xsi:type="tP_IP" type="IP">172.17.56.44</P>
          <P xsi:type="tP_IP-SUBNET" type="IP-SUBNET">255.255.255.224</P>
          <P xsi:type="tP_IP-GATEWAY" type="IP-GATEWAY">172.17.56.33</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="PROT" cbName="Control_DataSet">
          <Address>
            <P xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
            <P xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
            <P xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-06</P>
            <P xsi:type="tP_APPID" type="APPID">0006</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">500</MaxTime>
        </GSE>
        <GSE ldInst="CTRL" cbName="Control_DataSet_1">
          <Address>
            <P xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
            <P xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
            <P xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-07</P>
            <P xsi:type="tP_APPID" type="APPID">0007</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">500</MaxTime>
        </GSE>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED desc="F06_F003" name="F06_F003" type="7UT85" manufacturer="SIEMENS" configVersion="V09.80.01" originalSclVersion="2007" originalSclRevision="B" owner="IEC HINCAPIE">
    <Private type="Siemens-MasterId">421f17c4-7571-472b-b7e5-91360560a62e</Private>
    <Private type="Siemens-s7ManagerName">F06_F003</Private>
    <Private type="Siemens-ICD-Language">en-US</Private>
    <Private type="Siemens-Siprotec5-Product-Code">7UT85-JAAA-AA0-0AAAA0-AH0111-12111A-CBB000-000AC0-CC1BA1-CB1</Private>
    <Private type="Siemens-Siprotec5-Application-Template">7UT8x_2WindTransformer_Adv_15CB</Private>
    <Private type="Siemens-Siprotec5-Communication-Configuration-Version">98001</Private>
    <Private type="Siemens-Siprotec5-Configuration-Version">V09.80.01</Private>
    <Private type="Siemens-IsSiprotec5IED" />
    <Services nameLength="64">
      <ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
        <TimeSyncProt sntp="true" c37_238="false" other="false" />
      </ClientServices>
      <DynAssociation max="6" />
      <SettingGroups>
        <SGEdit resvTms="true" />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="200" modify="true" />
      <DynDataSet max="30" maxAttributes="60" />
      <ReadWrite />
      <ConfReportControl max="60" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="16" fixedOffs="false" />
      <FileHandling />
      <SupSubscription maxGo="128" maxSv="0" />
      <ValueHandling setToRO="false" />
      <RedProt hsr="true" prp="true" rstp="true" />
      <CommProt ipv6="false" />
    </Services>
    <AccessPoint desc="Port F" name="F" router="false" clock="false">
      <Server timeout="0">
        <Private type="Siemens-MasterId">1fc39e90-e16d-44b8-9adf-2dba66e18323</Private>
        <Authentication none="true" />
        <LDevice desc="Control" inst="CTRL">
          <Private type="Siemens-MasterId">da749791-bb72-4fdc-a882-6373d7081015</Private>
          <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CTRL/LLN0">
            <Private type="Siemens-MasterId">bbd5c99e-9315-4905-9f2a-2661dd0af088</Private>
            <DataSet name="GOOSE07">
              <FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="2" doName="ColAlm" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="2" doName="ColAlm" daName="q" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="1" doName="TestMod" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="1" doName="TestMod" daName="q" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="MCB" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="MCB" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="dsED01">
              <Private type="IsPredefined" />
              <FCDA ldInst="PROT" prefix="" lnClass="GAPC" lnInst="6" doName="FctBlk" fc="ST" />
              <FCDA ldInst="PROT" prefix="PDIF_" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="PDIF_" lnClass="PTRC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="ND_" lnClass="PTOC" lnInst="5" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="NI_" lnClass="PTOC" lnInst="5" doName="Op" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="RBRF" lnInst="1" doName="Init3p" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="SynReq1" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Ang2LAng1" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Ang1LAng2" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Hz2LHz1" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Hz1LHz2" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="V2LV1" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="V1LV2" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="1" doName="TestMod" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="0" doName="EmgOpn" fc="ST" />
              <FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="1" doName="MCB" fc="ST" />
              <FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="1" doName="MCB1" fc="ST" />
              <FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="2" doName="MCB2" fc="ST" />
              <FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="2" doName="MCB3" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpCls0" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpEx86" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="2" doName="ColAlm" fc="ST" />
              <FCDA ldInst="CTRL" prefix="RSTP_" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />
              <FCDA ldInst="CTRL" prefix="RSTP_" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="LTMS" lnInst="0" doName="TmSynErr" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnClass="CALH" lnInst="1" doName="GrAlm" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="PTRC" lnInst="1" doName="TrA" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="PTRC" lnInst="1" doName="TrB" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="PTRC" lnInst="1" doName="TrC" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="PTRC" lnInst="1" doName="TrN" fc="ST" />
            </DataSet>
            <DataSet name="dsMED01">
              <Private type="IsPredefined" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="0" doName="SwAphsA" fc="MX" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="0" doName="SwAphsB" fc="MX" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="0" doName="SwAphsC" fc="MX" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="0" doName="SwANeut" fc="MX" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="2" doName="SwAphsA" fc="MX" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="2" doName="SwAphsB" fc="MX" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="2" doName="SwAphsC" fc="MX" />
              <FCDA ldInst="CTRL" prefix="" lnClass="XCBR" lnInst="2" doName="SwANeut" fc="MX" />
            </DataSet>
            <ReportControl name="brcbED01" datSet="dsED01" rptID="F06_F003/CTRL/LLN0$BR$brcbED01" confRev="1" buffered="true" bufTime="100">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" bufOvfl="false" />
              <RptEnabled max="5" />
            </ReportControl>
            <ReportControl name="urcbMED01" datSet="dsMED01" rptID="F06_F003/CTRL/LLN0$RP$urcbMED01" confRev="1" bufTime="100">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" bufOvfl="false" />
              <RptEnabled max="1" />
            </ReportControl>
            <ReportControl name="A_URCB" rptID="F06_F003CTRL/LLN0$RP$A_URCB" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_1" rptID="F06_F003CTRL/LLN0$RP$A_URCB_1" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_2" rptID="F06_F003CTRL/LLN0$RP$A_URCB_2" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_3" rptID="F06_F003CTRL/LLN0$RP$A_URCB_3" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_4" rptID="F06_F003CTRL/LLN0$RP$A_URCB_4" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_5" rptID="F06_F003CTRL/LLN0$RP$A_URCB_5" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_6" rptID="F06_F003CTRL/LLN0$RP$A_URCB_6" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_7" rptID="F06_F003CTRL/LLN0$RP$A_URCB_7" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_8" rptID="F06_F003CTRL/LLN0$RP$A_URCB_8" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_9" rptID="F06_F003CTRL/LLN0$RP$A_URCB_9" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_10" rptID="F06_F003CTRL/LLN0$RP$A_URCB_10" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_11" rptID="F06_F003CTRL/LLN0$RP$A_URCB_11" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_12" rptID="F06_F003CTRL/LLN0$RP$A_URCB_12" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_13" rptID="F06_F003CTRL/LLN0$RP$A_URCB_13" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_14" rptID="F06_F003CTRL/LLN0$RP$A_URCB_14" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_15" rptID="F06_F003CTRL/LLN0$RP$A_URCB_15" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_16" rptID="F06_F003CTRL/LLN0$RP$A_URCB_16" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_17" rptID="F06_F003CTRL/LLN0$RP$A_URCB_17" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_18" rptID="F06_F003CTRL/LLN0$RP$A_URCB_18" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_19" rptID="F06_F003CTRL/LLN0$RP$A_URCB_19" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_20" rptID="F06_F003CTRL/LLN0$RP$A_URCB_20" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_21" rptID="F06_F003CTRL/LLN0$RP$A_URCB_21" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_22" rptID="F06_F003CTRL/LLN0$RP$A_URCB_22" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_23" rptID="F06_F003CTRL/LLN0$RP$A_URCB_23" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_24" rptID="F06_F003CTRL/LLN0$RP$A_URCB_24" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_25" rptID="F06_F003CTRL/LLN0$RP$A_URCB_25" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_26" rptID="F06_F003CTRL/LLN0$RP$A_URCB_26" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_27" rptID="F06_F003CTRL/LLN0$RP$A_URCB_27" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_28" rptID="F06_F003CTRL/LLN0$RP$A_URCB_28" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_29" rptID="F06_F003CTRL/LLN0$RP$A_URCB_29" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PROT</Val>
              </DAI>
            </DOI>
            <GSEControl name="Control_DataSet_1" datSet="GOOSE07" confRev="1" type="GOOSE" appID="F06_F003/CTRL/LLN0/GOOSE07" />
          </LN0>
          <LN lnClass="LPDI" inst="1" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.1" prefix="">
            <Private type="Siemens-MasterId">de4236b9-54e1-4ee5-9553-0b67cbc98a80</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="2" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.2" prefix="">
            <Private type="Siemens-MasterId">3ffdbc82-a01c-4f4d-bec3-5f2c2b6608d0</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="3" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.3" prefix="">
            <Private type="Siemens-MasterId">7b6d5594-a67f-481f-8f1d-2b35a24d07ce</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="4" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.4" prefix="">
            <Private type="Siemens-MasterId">d13b341a-56a0-4d61-8aa8-128c21db372c</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="5" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  2.1" prefix="">
            <Private type="Siemens-MasterId">8168285f-a9ab-4bae-bc2b-c3f7c959ee79</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="6" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  2.2" prefix="">
            <Private type="Siemens-MasterId">9723ca26-bf56-4d0a-93bc-859175cca9a6</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="7" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  2.3" prefix="">
            <Private type="Siemens-MasterId">64e46dba-fc6b-47f7-a033-094c98d89fa1</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="8" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.1" prefix="">
            <Private type="Siemens-MasterId">dd97499b-a7ca-400f-9a3b-480f21ad10d7</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="9" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.2" prefix="">
            <Private type="Siemens-MasterId">694b839e-02d4-42d6-b627-4c6bcee90879</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="10" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.3" prefix="">
            <Private type="Siemens-MasterId">0faf4b10-fcf4-4847-89af-7aea4f659691</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="11" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.4" prefix="">
            <Private type="Siemens-MasterId">00fb7d4a-99af-432c-abe0-cc2dd303a033</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="12" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.5" prefix="">
            <Private type="Siemens-MasterId">30e23501-8f6b-4f16-a929-dbf43bc2fd96</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="13" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.6" prefix="">
            <Private type="Siemens-MasterId">fd99b1f0-5a28-4c51-868f-78f6f36701f4</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="14" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.7" prefix="">
            <Private type="Siemens-MasterId">8abfd195-b1e0-492f-97de-e096a9200098</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="15" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  3.8" prefix="">
            <Private type="Siemens-MasterId">0f1fa114-2044-402a-a020-ace89e40b4b3</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDO" inst="1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.1" prefix="">
            <Private type="Siemens-MasterId">97490911-901b-4cbd-9c1a-8b0e8e956eeb</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.2" prefix="">
            <Private type="Siemens-MasterId">5b5dec33-7183-4621-8867-30b35e79d97b</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="3" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.3" prefix="">
            <Private type="Siemens-MasterId">e58a00a2-bd72-4e3f-ba21-a1bf5a40053a</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="4" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.4" prefix="">
            <Private type="Siemens-MasterId">4925b4ed-95e0-4cae-a0d7-0adcd7427189</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="5" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  2.1" prefix="">
            <Private type="Siemens-MasterId">91385345-a756-4747-a65e-a38c06e910e2</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="6" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  2.2" prefix="">
            <Private type="Siemens-MasterId">a0c29d4d-b183-4685-b2fd-bd3de5417f9c</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="7" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.1" prefix="">
            <Private type="Siemens-MasterId">895bd100-dfc5-4d9c-a2e0-689264dca671</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="8" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.2" prefix="">
            <Private type="Siemens-MasterId">89ccd2da-c481-4e1f-806d-56c558fb5a02</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="9" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.3" prefix="">
            <Private type="Siemens-MasterId">85f4976e-cf37-4ab2-9dc8-413253eb35d1</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="10" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.4" prefix="">
            <Private type="Siemens-MasterId">88adffb6-ac29-4d6c-a095-16ab125b73b1</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="11" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.5" prefix="">
            <Private type="Siemens-MasterId">d1a2b2f2-8123-4f0e-b24e-34f62c684e9a</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="12" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  3.6" prefix="">
            <Private type="Siemens-MasterId">18a8f319-7495-4259-88b6-c3a8d3bd2ab7</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General" prefix="">
            <Private type="Siemens-MasterId">18008d7b-004e-45f3-a249-cb6695afb2b1</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgObj" desc="Rated normal current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgObj" desc="Rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>69</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PoleOpenA" desc="Current thresh. CB open">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>9.000001</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpModeRBRF" desc="Op. mode BFP">
              <DAI name="setVal">
                <Val>unbalancing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic" prefix="">
            <Private type="Siemens-MasterId">a2b04d77-69af-4855-8bda-acde5b0d5455</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Tr" desc="Trip indication" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
            <DOI name="TrpBbpDiff" desc="Trip ind.:Busbar diff.prt." />
            <DOI name="TrpBbpBFP" desc="Trip ind.:Busbar BFP" />
            <DOI name="TrpBbpExt" desc="Trip ind.:Busbar ext.trip" />
            <DOI name="ResetTrip" desc="Reset of trip command">
              <DAI name="setVal">
                <Val>safe</Val>
              </DAI>
            </DOI>
            <DOI name="TrA" desc="Disparo Fase A" />
            <DOI name="TrB" desc="Disparo Fase B" />
            <DOI name="TrC" desc="Disparo Fase C" />
            <DOI name="TrN" desc="Disparo Neutro" />
          </LN>
          <LN lnClass="XCBR" inst="0" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break." prefix="">
            <Private type="Siemens-MasterId">82ada3ac-86a5-4edd-811b-e541817a791f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="EEHealth" desc="External health" />
            <DOI name="EEName" desc="External name plate" />
            <DOI name="OpCnt" desc="Op.ct." />
            <DOI name="Pos" desc="Position">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>100</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening" />
            <DOI name="BlkCls" desc="Block closing" />
            <DOI name="SumSwARs" desc="ΣI Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="SetOpCnt" desc="Set operation counter">
              <DAI name="maxVal">
                <Val>999999999</Val>
              </DAI>
            </DOI>
            <DOI name="SetSwASumA" desc="Set break.cur.sum phA">
              <SDI name="SBOw">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="SetSwASumB" desc="Set break.cur.sum phB">
              <SDI name="SBOw">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="SetSwASumC" desc="Set break.cur.sum phC">
              <SDI name="SBOw">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="SetOpnHrs" desc="Set CB open hours">
              <DAI name="maxVal">
                <Val>9999999</Val>
              </DAI>
            </DOI>
            <DOI name="SetOpHrs" desc="Set operating hours">
              <DAI name="maxVal">
                <Val>9999999</Val>
              </DAI>
            </DOI>
            <DOI name="AqBlk" desc="&gt;Acquisition blocking" />
            <DOI name="Rdy" desc="&gt;Ready" />
            <DOI name="RsSwStat" desc="&gt;Reset switch statist." />
            <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst" />
            <DOI name="TripRelViaBi" desc="&gt;Trip release BBP" />
            <DOI name="OpCBToStr" desc="&gt;Manual start HSBT" />
            <DOI name="TripOpnCmd" desc="Trip/open cmd." />
            <DOI name="ClsCmd" desc="Close command" />
            <DOI name="CmdActv" desc="Command active" />
            <DOI name="AlmSupp" desc="Alarm suppression" />
            <DOI name="DefTr" desc="Definitive trip" />
            <DOI name="SumSwARsA" desc="ΣIA Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="SumSwARsB" desc="ΣIB Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="SumSwARsC" desc="ΣIC Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="SwAphsA" desc="Break.-current phs A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwAphsB" desc="Break.-current phs B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwAphsC" desc="Break.-current phs C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwANeut" desc="Break. current 3I0/IN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwVphsA" desc="Break. voltage phs A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwVphsB" desc="Break. voltage phs B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwVphsC" desc="Break. voltage phs C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CBOpnHrs" desc="CB open hours">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>h</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpHrs" desc="Operating hours">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>h</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnnBrkVal" desc="Indicat. of breaking values">
              <DAI name="setVal">
                <Val>always</Val>
              </DAI>
            </DOI>
            <DOI name="BbpBlockDO" desc="BBP trip relays blocked" />
            <DOI name="NoTrpRelBi" desc="no release of trip cmd" />
            <DOI name="XCBR1" desc="Q0 Cerrado" />
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close" prefix="">
            <Private type="Siemens-MasterId">b6ff266a-3481-456f-8931-caa7943d7603</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block manual close" />
            <DOI name="Input" desc="&gt;Input" />
            <DOI name="Detected" desc="Detected" />
            <DOI name="ActionTmms" desc="Action time">
              <DAI name="setVal">
                <Val>300</Val>
              </DAI>
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="CbOpDrpDel" desc="CB open dropout delay">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">21bbabd0-930c-48a6-bcce-7bb66a92eecb</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="ResetIn" desc="&gt;LED reset" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="ResetCtl" desc="Reset LEDs" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" desc="HSBT interface" prefix="TSCB_">
            <Private type="Siemens-MasterId">c39719d2-eb75-4fd8-bd48-748f24c12a78</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="ClsTmms" desc="CB make time">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>150</Val>
              </DAI>
            </DOI>
            <DOI name="VAdpFact" desc="Vsync ratio (transform.)">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AdpAngDeg" desc="Angle adjust. (transform.)">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" inst="1" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
            <Private type="Siemens-MasterId">fc14ee50-88ed-47e9-95fd-74a3a2fc6db4</Private>
            <Private type="Siemens-LN-Dependency">F06_F003|CTRL|GEN|RSYN|1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="Pos" desc="Cmd. with feedback">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="LocKey" desc="Sw.author. key switch" />
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthChk" desc="Check switching authority">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="NomEqActl" desc="Check if pos. is reached">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="DblActBlk" desc="Check double activat. blk.">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="BlkByProt" desc="Check blk. by protection">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="EnaAuthID" desc="Specific sw. authorities">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
              <DAI name="setVal">
                <Val>station/remote</Val>
              </DAI>
            </DOI>
            <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
            <DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
            <DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
            <DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
            <DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
            <DOI name="SwAuth" desc="Switching authority" />
            <DOI name="SwMod" desc="Switching mode" />
            <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" inst="1" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking" prefix="">
            <Private type="Siemens-MasterId">37dbc165-1f91-4bc8-88ac-b8618aee5306</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="&gt;Enable opening" />
            <DOI name="EnaCls" desc="&gt;Enable closing" />
            <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)" />
            <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" desc="CB test" prefix="CBT_">
            <Private type="Siemens-MasterId">a39a28be-fdba-452f-8590-d613e992dcb1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="StrTst3p" desc="3-pole open-close">
              <DAI name="operTimeout">
                <Val>5300</Val>
              </DAI>
            </DOI>
            <DOI name="TstExec" desc="Test execution" />
            <DOI name="TstTr" desc="Trip command issued" />
            <DOI name="TstCls" desc="Close command issued" />
            <DOI name="TstCnc" desc="Test canceled" />
          </LN>
          <LN lnClass="GAPC" inst="3" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General" prefix="">
            <Private type="Siemens-MasterId">1476e3ca-f2ff-4d72-8e0a-952cf418fbc4</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgObj" desc="Rated normal current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7500</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgObj" desc="Rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PoleOpenA" desc="Current thresh. CB open">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>750</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>12000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpModeRBRF" desc="Op. mode BFP">
              <DAI name="setVal">
                <Val>unbalancing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="2" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol_1" desc="Trip logic" prefix="">
            <Private type="Siemens-MasterId">a3cdc126-598f-448f-85da-a285d3e6b682</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Tr" desc="Trip indication" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
            <DOI name="TrpBbpDiff" desc="Trip ind.:Busbar diff.prt." />
            <DOI name="TrpBbpBFP" desc="Trip ind.:Busbar BFP" />
            <DOI name="TrpBbpExt" desc="Trip ind.:Busbar ext.trip" />
            <DOI name="ResetTrip" desc="Reset of trip command">
              <DAI name="setVal">
                <Val>accelarated</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="XCBR" inst="2" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl_1" desc="Circuit break." prefix="">
            <Private type="Siemens-MasterId">a811ef94-4b44-458d-b5b3-f2451ed685d9</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="EEHealth" desc="External health" />
            <DOI name="EEName" desc="External name plate" />
            <DOI name="OpCnt" desc="Op.ct." />
            <DOI name="Pos" desc="Position">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>100</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening" />
            <DOI name="BlkCls" desc="Block closing" />
            <DOI name="SumSwARs" desc="ΣI Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="SetOpCnt" desc="Set operation counter">
              <DAI name="maxVal">
                <Val>999999999</Val>
              </DAI>
            </DOI>
            <DOI name="SetSwASumA" desc="Set break.cur.sum phA">
              <SDI name="SBOw">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="SetSwASumB" desc="Set break.cur.sum phB">
              <SDI name="SBOw">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="SetSwASumC" desc="Set break.cur.sum phC">
              <SDI name="SBOw">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="SetOpnHrs" desc="Set CB open hours">
              <DAI name="maxVal">
                <Val>9999999</Val>
              </DAI>
            </DOI>
            <DOI name="SetOpHrs" desc="Set operating hours">
              <DAI name="maxVal">
                <Val>9999999</Val>
              </DAI>
            </DOI>
            <DOI name="AqBlk" desc="&gt;Acquisition blocking" />
            <DOI name="Rdy" desc="&gt;Ready" />
            <DOI name="RsSwStat" desc="&gt;Reset switch statist." />
            <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst" />
            <DOI name="TripRelViaBi" desc="&gt;Trip release BBP" />
            <DOI name="OpCBToStr" desc="&gt;Manual start HSBT" />
            <DOI name="TripOpnCmd" desc="Trip/open cmd." />
            <DOI name="ClsCmd" desc="Close command" />
            <DOI name="CmdActv" desc="Command active" />
            <DOI name="AlmSupp" desc="Alarm suppression" />
            <DOI name="DefTr" desc="Definitive trip" />
            <DOI name="SumSwARsA" desc="ΣIA Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="SumSwARsB" desc="ΣIB Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="SumSwARsC" desc="ΣIC Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="SwAphsA" desc="Break.-current phs A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwAphsB" desc="Break.-current phs B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwAphsC" desc="Break.-current phs C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwANeut" desc="Break. current 3I0/IN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwVphsA" desc="Break. voltage phs A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwVphsB" desc="Break. voltage phs B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwVphsC" desc="Break. voltage phs C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CBOpnHrs" desc="CB open hours">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>h</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpHrs" desc="Operating hours">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>h</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnnBrkVal" desc="Indicat. of breaking values">
              <DAI name="setVal">
                <Val>always</Val>
              </DAI>
            </DOI>
            <DOI name="BbpBlockDO" desc="BBP trip relays blocked" />
            <DOI name="NoTrpRelBi" desc="no release of trip cmd" />
          </LN>
          <LN lnClass="GAPC" inst="4" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close" prefix="">
            <Private type="Siemens-MasterId">f5ecbf7c-7add-476f-9492-8d6469390671</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block manual close" />
            <DOI name="Input" desc="&gt;Input" />
            <DOI name="Detected" desc="Detected" />
            <DOI name="ActionTmms" desc="Action time">
              <DAI name="setVal">
                <Val>300</Val>
              </DAI>
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="CbOpDrpDel" desc="CB open dropout delay">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">bb767ef0-a175-4360-a9d1-e2880b458621</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="ResetIn" desc="&gt;LED reset" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="ResetCtl" desc="Reset LEDs" />
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" desc="HSBT interface" prefix="TSCB_">
            <Private type="Siemens-MasterId">2236efac-f393-4ba5-a996-9148d8aef51f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="ClsTmms" desc="CB make time">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>150</Val>
              </DAI>
            </DOI>
            <DOI name="VAdpFact" desc="Vsync ratio (transform.)">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AdpAngDeg" desc="Angle adjust. (transform.)">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" inst="2" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
            <Private type="Siemens-MasterId">954eb7e8-13a3-46ec-8041-27fd98f43535</Private>
            <Private type="Siemens-LN-Dependency" />
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="Pos" desc="Cmd. with feedback">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="LocKey" desc="Sw.author. key switch" />
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthChk" desc="Check switching authority">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="NomEqActl" desc="Check if pos. is reached">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="DblActBlk" desc="Check double activat. blk.">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="BlkByProt" desc="Check blk. by protection">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="EnaAuthID" desc="Specific sw. authorities">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
              <DAI name="setVal">
                <Val>station/remote</Val>
              </DAI>
            </DOI>
            <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
            <DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
            <DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
            <DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
            <DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
            <DOI name="SwAuth" desc="Switching authority" />
            <DOI name="SwMod" desc="Switching mode" />
            <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" inst="2" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking" prefix="">
            <Private type="Siemens-MasterId">f057ef81-273f-4f1a-ac84-034546a9ef5a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="&gt;Enable opening" />
            <DOI name="EnaCls" desc="&gt;Enable closing" />
            <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)" />
            <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)" />
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" desc="CB test" prefix="CBT_">
            <Private type="Siemens-MasterId">1ea9e6d5-ec97-423f-92d1-06aaeecbf895</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="StrTst3p" desc="3-pole open-close">
              <DAI name="operTimeout">
                <Val>5300</Val>
              </DAI>
            </DOI>
            <DOI name="TstExec" desc="Test execution" />
            <DOI name="TstTr" desc="Trip command issued" />
            <DOI name="TstCls" desc="Close command issued" />
            <DOI name="TstCnc" desc="Test canceled" />
          </LN>
          <LN lnClass="RBRF" inst="1" lnType="SIPROTEC5_LNType_RBRF_Adv_3pol" desc="50BF" prefix="">
            <Private type="Siemens-MasterId">835cc575-6d9d-4b6f-b8de-a05723cc8688</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="OpEx" desc="Trip T2" />
            <DOI name="OpIn" desc="Retrip T1" />
            <DOI name="TPTrTmms" desc="Delay T1 for 3-pole retrip">
              <DAI name="setVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="ThreshEF" desc="&gt;Threshold sensitive" />
            <DOI name="Init3p" desc="&gt;Start" />
            <DOI name="BFRelease" desc="&gt;Release" />
            <DOI name="CBFaulty" desc="&gt;CB defect" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Initdef3p" desc="Fail. BI 'start'" />
            <DOI name="RelCBdef3p" desc="Fail. BI 'release'" />
            <DOI name="OpCBdef3p" desc="Fail. no BI release" />
            <DOI name="BFInitNR" desc="BI start routing miss." />
            <DOI name="AuxCritNR" desc="BI aux.ct. rout. miss." />
            <DOI name="ImmOp" desc="Immediate Operate" />
            <DOI name="CBFailPole" desc="CB failure pole" />
            <DOI name="DlyByInvMV" desc="Oper. del. by inv. meas." />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="StrValPh" desc="Threshold phase current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>45</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValEF" desc="Threshold sensitive">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>45</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CBAuxCrit" desc="CB aux.cont. crit. allowed">
              <DAI name="setVal">
                <Val>No</Val>
              </DAI>
            </DOI>
            <DOI name="DropOut" desc="Dropout">
              <DAI name="setVal">
                <Val>CBauxAndCuCrit</Val>
              </DAI>
            </DOI>
            <DOI name="StrHldIn" desc="Holding int. start signal">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="StrHldExt" desc="Holding ext. start signal">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BIStart" desc="Start via binary input">
              <DAI name="setVal">
                <Val>1channel</Val>
              </DAI>
            </DOI>
            <DOI name="ReTripMod" desc="Retrip after T1">
              <DAI name="setVal">
                <Val>StrT2AndT1</Val>
              </DAI>
            </DOI>
            <DOI name="TPFailTmms" desc="Delay T2 for 3-pole trip">
              <DAI name="setVal">
                <Val>200</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="SupTimeRel" desc="Sup.time f. release signal">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="PCheck3I0" desc="3I0 criterion">
              <DAI name="setVal">
                <Val>PlausibilityCheck</Val>
              </DAI>
            </DOI>
            <DOI name="PCheck3I2" desc="I2 criterion">
              <DAI name="setVal">
                <Val>PlausibilityCheck</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal3I0" desc="Threshold 3I0 dir. release">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>375</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrVal3I2" desc="Threshold I2 dir. release">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>375</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BIMoniSt" desc="Monit. time for BI &quot;&gt;Start&quot;">
              <DAI name="setVal">
                <Val>15000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="BIMoniRel" desc="Monit.tm. f.BI &quot;&gt;Release&quot;">
              <DAI name="setVal">
                <Val>15000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="IntActDBBP" desc="CBFP interact. with dBBP">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="ImmedDrop" desc="Immediate dropout">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="LatchedBI" desc="BI start external latch">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RSYN" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RSYN" desc="General" prefix="GEN">
            <Private type="Siemens-MasterId">0445850a-2072-4786-a6c3-1e33969649af</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="Rel" desc="Release close cmd." />
            <DOI name="DifVClc" desc="dV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc" desc="df">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc" desc="dα">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="V1Clc" desc="V1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz1Clc" desc="f1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="V2Clc" desc="V2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz2Clc" desc="f2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzLFO" desc="df mean">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="DfDtClc" desc="d fdiff/dt">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz/s</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MultiSel" desc="Multiple selection" />
            <DOI name="AdpAngDeg" desc="Angle adjust. (transform.)">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlockVSel" desc="Blocked no V selected" />
          </LN>
          <LN lnClass="RSYN" inst="1" lnType="SIPROTEC5_LNType_RSYN_SynCheck" desc="Synchrocheck 1" prefix="CK_">
            <Private type="Siemens-MasterId">eeb3df69-f23f-4850-8c01-e0ffdaa22784</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="Rel" desc="Release close cmd." />
            <DOI name="VInd" desc="Voltage difference OK" />
            <DOI name="AngInd" desc="Angle difference OK" />
            <DOI name="HzInd" desc="Frequency diff. OK" />
            <DOI name="SynPrg" desc="In progress" />
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="TotTmms" desc="Max.durat. sync.process">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="Sel" desc="&gt;Selection" />
            <DOI name="BlkRel" desc="&gt;Block close command" />
            <DOI name="SynReq" desc="&gt;Start/stop syn.proc." />
            <DOI name="StrSynPrc" desc="&gt;Start syn. process" />
            <DOI name="StopSynPrc" desc="&gt;Stop syn. process" />
            <DOI name="V1HiV2LoIn" desc="&gt;Op. mode 'V1&gt;V2&lt;'" />
            <DOI name="V1LoV2HiIn" desc="&gt;Op. mode 'V1&lt;V2&gt;'" />
            <DOI name="V1LoV2LoIn" desc="&gt;Op. mode 'V1&lt;V2&lt;'" />
            <DOI name="DirectCO" desc="&gt;Op. mode 'dir.cls.cmd'" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="InProgress" desc="In progress" />
            <DOI name="OpTmExp" desc="Max. time exceeded" />
            <DOI name="SynDet" desc="All sync. conditio. OK" />
            <DOI name="V1HiV2Lo" desc="Cond. V1&gt;V2&lt; fulfilled" />
            <DOI name="V1LoV2Hi" desc="Cond. V1&lt;V2&gt; fulfilled" />
            <DOI name="V1LoV2Lo" desc="Cond. V1&lt;V2&lt; fulfilled" />
            <DOI name="Hz1Hi" desc="Frequency f1 &gt; fmax" />
            <DOI name="Hz1Lo" desc="Frequency f1 &lt; fmin" />
            <DOI name="Hz2Hi" desc="Frequency f2 &gt; fmax" />
            <DOI name="Hz2Lo" desc="Frequency f2 &lt; fmin" />
            <DOI name="DfdtHi" desc="dfdiff/dt too large" />
            <DOI name="V1Hi" desc="Voltage V1 &gt; Vmax" />
            <DOI name="V1Lo" desc="Voltage V1 &lt; Vmin" />
            <DOI name="V2Hi" desc="Voltage V2 &gt; Vmax" />
            <DOI name="V2Lo" desc="Voltage V2 &lt; Vmin" />
            <DOI name="V1LV2" desc="V dif.too large(V2&gt;V1)" />
            <DOI name="V2LV1" desc="V dif.too large(V2&lt;V1)" />
            <DOI name="Hz1LHz2" desc="f dif.too large(f2&gt;f1)" />
            <DOI name="Hz2LHz1" desc="f dif.too large(f2&lt;f1)" />
            <DOI name="Ang1LAng2" desc="α dif.too large(α2&gt;α1)" />
            <DOI name="Ang2LAng1" desc="α dif.too large(α2&lt;α1)" />
            <DOI name="SetErr" desc="Setting error" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="VAdpFact" desc="Voltage adjustment">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DeaLinMod" desc="Close cmd. at V1&lt; &amp; V2&gt;">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="DeaBusMod" desc="Close cmd. at V1&gt; &amp; V2&lt;">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="DeaLiBuMod" desc="Close cmd. at V1&lt; &amp; V2&lt;">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="DirCmd" desc="Direct close command">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="DeaModTmms" desc="Supervision time">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="MinVSyn" desc="Min. operating limit Vmin">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>62.1</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.188181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>213.27272</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxVSyn" desc="Max. operat. limit Vmax">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>75.9</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.188181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>213.27272</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DeadVal" desc="V1, V2 without voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.45</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.188181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>117.299995</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LiveVal" desc="V1, V2 with voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>55.2</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.188181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>213.27272</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SynMod" desc="Sync. operating mode">
              <DAI name="setVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="DifVPs" desc="Max. voltage diff. V2&gt;V1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.45</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>117.299995</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DifVNg" desc="Max. voltage diff. V2&lt;V1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.45</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>117.299995</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DifHzPs" desc="Max. frequency diff. f2&gt;f1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DifHzNg" desc="Max. frequency diff. f2&lt;f1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DifAngPs" desc="Max. angle diff. α2&gt;α1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DifAngNg" desc="Max. angle diff. α2&lt;α1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ContinSup" desc="Continuous supervision">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SynReq1" desc="Arranque Sincronismo" />
          </LN>
          <LN lnClass="ZAXN" inst="1" lnType="SIPROTEC5_LNType_STCS_2BI_3pol" desc="74TC - SCD2" prefix="BI2_">
            <Private type="Siemens-MasterId">a77d337e-f3c0-48c3-892f-2fba3ee73b06</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="TripRelay" desc="&gt;Trip relay" />
            <DOI name="BrkRelay" desc="&gt;CB auxiliary contact" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="ColAlm" desc="Trip-circuit failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="AlmDlTmms" desc="Alarm delay">
              <DAI name="setVal">
                <Val>2000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="CfgErr" desc="Input sig. not routed" />
          </LN>
          <LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1" prefix="">
            <Private type="Siemens-MasterId">739ab7bf-cc83-454d-9d78-462aafc0b5cb</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
          </LN>
          <LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_RSTP" desc="RSTP" prefix="RSTP_">
            <Private type="Siemens-MasterId">e11d2f66-1ea3-4829-bb99-16275b5a304b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
            <DOI name="RedChLiv" desc="Redund. Channel Live" />
          </LN>
          <LN lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_61850" desc="SNTP" prefix="">
            <Private type="Siemens-MasterId">32ab197c-6b8f-4fd6-b2cf-36988d553c61</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
          </LN>
          <LN lnClass="LCCH" inst="3" lnType="SIPROTEC5_LNType_LCCH_61850" desc="SNMP" prefix="">
            <Private type="Siemens-MasterId">9c3741cf-fbbd-4c8e-bd53-696b6b1b65f5</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
          </LN>
          <LN lnClass="SIED" inst="1" lnType="SIPROTEC5_LNType_USER_Universal" desc="SIED1" prefix="">
            <Private type="Siemens-MasterId">4e54c427-7bd1-44c9-80ac-efea38d108e3</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="TestMod" desc="Modo Prueba" />
          </LN>
          <LN lnClass="GGIO" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_1" desc="GGIO1" prefix="">
            <Private type="Siemens-MasterId">025b04c4-756e-4e14-a6c1-945082557afd</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls0" desc="Cierre Manual Q0" />
            <DOI name="OpEx86" desc="Opero 86T" />
            <DOI name="Init3p" desc="Arranque 50BF F002" />
            <DOI name="MCB" desc="Falla MCB 69kV N3 PCyM" />
          </LN>
          <LN lnClass="SCBR" inst="2" lnType="SIPROTEC5_LNType_USER_Universal_2" desc="SCBR2" prefix="">
            <Private type="Siemens-MasterId">c545a244-6ffc-43bc-9cb7-ad162ab1988a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="ColAlm" desc="Falla SCD2" />
          </LN>
          <LN lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_USER_Universal_3" desc="LTMS0" prefix="">
            <Private type="Siemens-MasterId">55c5d79e-2860-48ef-9add-e0b4b311f4ad</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="TmSynErr" desc="Falla Sincronización" />
          </LN>
          <LN lnClass="GGIO" inst="2" lnType="SIPROTEC5_LNType_USER_Universal_4" desc="GOOSE" prefix="In_">
            <Private type="Siemens-MasterId">3202f6e5-c757-4d0c-b32a-d1d6de60ca2a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="ColAlm" desc="Falla SCD1">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx86" desc="Disparos Mecánicos">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <DOI name="RxPos" desc="Posicion 9T7-Q0">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <DOI name="RxPos1" desc="Posicion 6T6-Q0">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <DOI name="FailDiagDS" desc="Anormalidad F06_BCU">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <DOI name="SPS" desc="DISPARO 50BF T2 F004">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef desc="Falla SCD1" iedName="F06_F002" ldInst="CTRL" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="stVal" intAddr="ColAlm;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="Falla SCD1" iedName="F06_F002" ldInst="CTRL" lnClass="SCBR" lnInst="1" doName="ColAlm" daName="q" intAddr="ColAlm;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="Falla SCD1" intAddr="ColAlm;/Ind/t" serviceType="GOOSE" />
              <ExtRef desc="Disparos Mecánicos" iedName="F06_BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="OpEx86" daName="stVal" intAddr="OpEx86;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Disparos Mecánicos" iedName="F06_BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="OpEx86" daName="q" intAddr="OpEx86;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Disparos Mecánicos" intAddr="OpEx86;/Ind/t" serviceType="GOOSE" />
              <ExtRef desc="Posicion 9T7-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="10" doName="Pos" daName="stVal" intAddr="RxPos;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Posicion 9T7-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="10" doName="Pos" daName="q" intAddr="RxPos;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Posicion 9T7-Q0" intAddr="RxPos;/DPCSO/t" serviceType="GOOSE" />
              <ExtRef desc="Posicion 6T6-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="Pos" daName="stVal" intAddr="RxPos1;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Posicion 6T6-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="Pos" daName="q" intAddr="RxPos1;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Posicion 6T6-Q0" intAddr="RxPos1;/DPCSO/t" serviceType="GOOSE" />
              <ExtRef desc="Anormalidad F06_BCU" iedName="F06_F002" ldInst="CTRL" lnClass="SIED" lnInst="4" doName="FailDiagDS" daName="stVal" intAddr="FailDiagDS;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="Anormalidad F06_BCU" iedName="F06_F002" ldInst="CTRL" lnClass="SIED" lnInst="4" doName="FailDiagDS" daName="q" intAddr="FailDiagDS;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="Anormalidad F06_BCU" intAddr="FailDiagDS;/Ind/t" serviceType="GOOSE" />
              <ExtRef desc="DISPARO 50BF T2 F004" iedName="F06_F004" ldInst="CTRL" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="SPS;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="DISPARO 50BF T2 F004" iedName="F06_F004" ldInst="CTRL" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" intAddr="SPS;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="DISPARO 50BF T2 F004" intAddr="SPS;/Ind/t" serviceType="GOOSE" />
            </Inputs>
          </LN>
          <LN lnClass="SCBR" inst="0" lnType="SIPROTEC5_LNType_USER_Universal_5" desc="SCBR0" prefix="">
            <Private type="Siemens-MasterId">b7c1bd60-815f-47c2-9509-3204a9df6704</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="EmgOpn" desc="Opero Mando Emergente Q0" />
          </LN>
        </LDevice>
        <LDevice desc="Fault recorder" inst="DR">
          <Private type="Siemens-MasterId">766c9739-abe4-4002-9842-0671029cc161</Private>
          <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="DR/LLN0">
            <Private type="Siemens-MasterId">04d4bb02-6249-44db-bcf1-1bca9059afd1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PROT</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General" prefix="RCDG_">
            <Private type="Siemens-MasterId">5e3964f1-4115-49c4-aab9-693ed11deced</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="CtdValType" desc="Scaling COMTRADE">
              <DAI name="setVal">
                <Val>Secondary values</Val>
              </DAI>
            </DOI>
            <DOI name="CRevYear" desc="COMTRADE revision year">
              <DAI name="setVal">
                <Val>Comtrade 1999</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" desc="Grnd.-flt log" prefix="GFLG_">
            <Private type="Siemens-MasterId">d6ab604b-7315-426e-bfdc-5e87bddfcce7</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="GflNum" desc="Fault number" />
            <DOI name="GflFull" desc="Ground-fault log is full" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDER" desc="General" prefix="RCDR_">
            <Private type="Siemens-MasterId">9ed3d067-b614-4d62-9f12-5274fc8c5a95</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>on</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control" prefix="DEF_">
            <Private type="Siemens-MasterId">23ad5de6-ce0b-47cf-8169-88aa586baa82</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="RcdTrg" desc="Start record" />
            <DOI name="MemRs" desc="Reset memory">
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr" desc="Clear memory">
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade" desc="Record made" />
            <DOI name="FltNum" desc="Fault number" />
            <DOI name="RcdStr" desc="Recording started" />
            <DOI name="PreTmms" desc="Pre-trigger time">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>16000</Val>
              </DAI>
            </DOI>
            <DOI name="PstTmms" desc="Post-trigger time">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>16000</Val>
              </DAI>
            </DOI>
            <DOI name="StrExt" desc="&gt;External start" />
            <DOI name="ManTrg" desc="&gt;Manual start" />
            <DOI name="RcdStart" desc="Fault recording">
              <DAI name="setVal">
                <Val>Start with pickup</Val>
              </DAI>
            </DOI>
            <DOI name="RcdStore" desc="Storage">
              <DAI name="setVal">
                <Val>Store without release</Val>
              </DAI>
            </DOI>
            <DOI name="MaxTmms" desc="Maximum record time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>200</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>80000</Val>
              </DAI>
            </DOI>
            <DOI name="ManTmms" desc="Manual record time">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <DAI name="minVal">
                <Val>200</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>80000</Val>
              </DAI>
            </DOI>
            <DOI name="SmpRate" desc="Sampling frequency">
              <DAI name="setVal">
                <Val>2 kHz</Val>
              </DAI>
            </DOI>
            <DOI name="CalcINChl" desc="Cal.zero.seq.cur.channel">
              <DAI name="setVal">
                <Val>No</Val>
              </DAI>
            </DOI>
            <DOI name="CalcVNChl" desc="Cal.zero seq.volt.channel">
              <DAI name="setVal">
                <Val>No</Val>
              </DAI>
            </DOI>
            <DOI name="FltLogFull" desc="Fault log is full" />
          </LN>
        </LDevice>
        <LDevice desc="Measurement" inst="MEAS">
          <Private type="Siemens-MasterId">d608fb83-8973-4877-af78-f18ac43b368b</Private>
          <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="MEAS/LLN0">
            <Private type="Siemens-MasterId">cf930c11-e386-49fa-8c9d-279b2fb38934</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PROT</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS" prefix="RPRE_">
            <Private type="Siemens-MasterId">16cfe2ce-6390-4137-950e-643bcf817f0d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
            <DOI name="Vneut" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Aneut" desc="IN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS" prefix="RPRE_">
            <Private type="Siemens-MasterId">95e9113a-a165-40df-9287-d9839de5fe26</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
            <DOI name="ANparLn" desc="INp.line">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AstarPt" desc="IY traf.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power" prefix="PPRE_">
            <Private type="Siemens-MasterId">3c10b1c8-5e44-4723-958e-d928146ae800</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="TotW" desc="P tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Q tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="S tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="cos φ">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="f">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="W" desc="P">
              <SDI name="phsA" desc="P:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="P:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="P:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr" desc="Q">
              <SDI name="phsA" desc="Q:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Q:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Q:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA" desc="S">
              <SDI name="phsA" desc="S:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="S:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="S:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">7c6edf24-790d-4c71-8a23-a737f18b18f3</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
            <DOI name="VneutC" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="AneutC" desc="IN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">43b4f62a-95d8-44ad-9bad-40b4c0b3ed17</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
            <DOI name="VxC" desc="V">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="VsynxC" desc="Vsy">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="ANparLnC" desc="INp.line">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AstarPtC" desc="IY traf.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AxC" desc="I">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="VneutC" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Vseq0" desc="Vseq:0">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co." prefix="XPRE_">
            <Private type="Siemens-MasterId">27fefadb-f80a-4449-b482-31ec987a6de8</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA" desc="Iseq">
              <SDI name="c1" desc="Iseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Iseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Iseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqV" desc="Vseq">
              <SDI name="c1" desc="Vseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Vseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Vseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="2" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS" prefix="RPRE_">
            <Private type="Siemens-MasterId">581ccaa2-dbaf-4bc8-b0c5-179c905cf620</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
            <DOI name="Vneut" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Aneut" desc="IN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" inst="2" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS" prefix="RPRE_">
            <Private type="Siemens-MasterId">7272fb89-2a5f-4f4b-893e-1016a2c752c4</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
            <DOI name="ANparLn" desc="INp.line">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AstarPt" desc="IY traf.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="2" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power" prefix="PPRE_">
            <Private type="Siemens-MasterId">a9e3151a-c19e-4743-874c-d482ac3675b1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="TotW" desc="P tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Q tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="S tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="cos φ">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="f">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="W" desc="P">
              <SDI name="phsA" desc="P:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="P:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="P:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr" desc="Q">
              <SDI name="phsA" desc="Q:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Q:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Q:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA" desc="S">
              <SDI name="phsA" desc="S:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="S:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="S:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="2" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">c97e3a19-5874-4598-9762-52c168020d82</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
            <DOI name="VneutC" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="AneutC" desc="IN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" inst="2" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">d8e377fd-73b9-4340-bfc8-a18707491d08</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
            <DOI name="VxC" desc="V">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="VsynxC" desc="Vsy">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="ANparLnC" desc="INp.line">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AstarPtC" desc="IY traf.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AxC" desc="I">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="VneutC" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Vseq0" desc="Vseq:0">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" inst="2" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co." prefix="XPRE_">
            <Private type="Siemens-MasterId">27a3a8ca-6634-4685-9398-519ad3482ebf</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA" desc="Iseq">
              <SDI name="c1" desc="Iseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Iseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Iseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqV" desc="Vseq">
              <SDI name="c1" desc="Vseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Vseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Vseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" inst="3" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">54a34580-1e45-4ccc-ae3c-2f94a1eba01d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
            <DOI name="VxC" desc="V">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="VsynxC" desc="Vsy">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="ANparLnC" desc="INp.line">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AstarPtC" desc="IY traf.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AxC" desc="I">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="VneutC" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Vseq0" desc="Vseq:0">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="3" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">e63a866c-6b56-4837-a2e3-71b266ebf598</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
            <DOI name="VneutC" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="AneutC" desc="IN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="4" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">e943d80b-b688-43af-b9d0-c57c3ebcd259</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
            <DOI name="VneutC" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="AneutC" desc="IN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" inst="4" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">cb75a2eb-0e1b-405c-a85e-d4bc74dd1dd8</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-05 21:58:05</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
            <DOI name="VxC" desc="V">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="VsynxC" desc="Vsy">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="ANparLnC" desc="INp.line">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AstarPtC" desc="IY traf.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AxC" desc="I">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="VneutC" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Vseq0" desc="Vseq:0">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Protection" inst="PROT">
          <Private type="Siemens-MasterId">54fd6fb4-38ac-4bf3-bc36-5fd7beda5362</Private>
          <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_Application" desc="General">
            <Private type="Siemens-MasterId">d36ca93e-1620-4ffb-a5db-1d0eb6118cc7</Private>
            <DataSet name="GOOSE06">
              <FCDA ldInst="CTRL" prefix="" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" fc="ST" />
            </DataSet>
            <DOI name="Mod" desc="Application mode" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health (61850 only)" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:08:36</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs" desc="LED reset" />
            <DOI name="LocKey" desc="Sw.authority key/set">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev" desc="Multiple sw.auth. levels">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ProtOnOff" desc="Protection on" />
            <DOI name="FnctLO" desc="Device logout" />
            <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="LedTstStrt" desc="&gt;LED reset" />
            <DOI name="FloOn" desc="&gt;Dev. funct.logout on" />
            <DOI name="FloOff" desc="&gt;Dev. funct.logout off" />
            <DOI name="SGChoiceB1" desc="&gt;SG choice bit 1" />
            <DOI name="SGChoiceB2" desc="&gt;SG choice bit 2" />
            <DOI name="SGChoiceB3" desc="&gt;SG choice bit 3" />
            <DOI name="LightOn" desc="&gt;Light on" />
            <DOI name="BOBlocked" desc="&gt;Block relays" />
            <DOI name="Inactive" desc="Protection inactive" />
            <DOI name="HealthDev" desc="Health" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="FloCmd" desc="Logged off via control" />
            <DOI name="FloState" desc="Device logged off" />
            <DOI name="SwAuth" desc="Switching authority" />
            <DOI name="SwMod" desc="Switching mode" />
            <DOI name="AcqBlkAct" desc="Acq.blocking active" />
            <DOI name="SubstAct" desc="Manual update active" />
            <DOI name="ActiveSG" desc="Active settings group" />
            <DOI name="FunInTest" desc="Functions in Test mode" />
            <DOI name="ResCmpFmt" desc="Set. format residu. comp.">
              <DAI name="setVal">
                <Val>RERL_XEXL</Val>
              </DAI>
            </DOI>
            <DOI name="EnaAuthID" desc="Specific sw. authorities">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
              <DAI name="setVal">
                <Val>station/remote</Val>
              </DAI>
            </DOI>
            <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
            <DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
            <DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
            <DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
            <DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
            <DOI name="ShowLckCnd" desc="Show int.lck.cond. on HMI">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthBlink" desc="Show sw.auth. on HMI">
              <DAI name="setVal">
                <Val>off</Val>
              </DAI>
            </DOI>
            <DOI name="EnTestMod" desc="Activate device test mode">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="RelBoOnTst" desc="Oper.bin.outp. under test">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="ResvTms" desc="Reserv.time for com.prot.">
              <DAI name="setVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <GSEControl name="Control_DataSet" datSet="GOOSE06" confRev="1" type="GOOSE" appID="F06_F003/CTRL/LLN0/GOOSE06" />
            <SettingControl numOfSGs="1" actSG="1">
              <Private type="Siemens-MasterId">a40e9336-a364-4df0-b15d-d9aaab5a8ba5</Private>
            </SettingControl>
          </LN0>
          <LN lnClass="LPHD" inst="0" lnType="SIPROTEC5_LNType_LPHD" desc="Device" prefix="">
            <Private type="Siemens-MasterId">25c7f1fe-f834-483d-a384-d14b0ad9761e</Private>
            <DOI name="PhyNam" desc="Physical device name">
              <DAI name="vendor">
                <Val>SIEMENS</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>7UT85-JAAA-AA0-0AAAA0-AH0111-12111A-CBB000-000AC0-CC1BA1-CB1</Val>
              </DAI>
              <DAI name="swRev">
                <Val>V09.80</Val>
              </DAI>
              <DAI name="model">
                <Val>7UT85</Val>
              </DAI>
              <DAI name="d">
                <Val>SIEMENS SIPROTEC 5</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="Physical health" />
            <DOI name="Proxy" desc="Proxy" />
            <DOI name="PwrUp" desc="Device startup" />
            <DOI name="Sim" desc="GOOSE/SV sim.mode" />
            <DOI name="OpTmh" desc="Device operating hours">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>h</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="GoStop" desc="&gt;GOOSE Stop" />
            <DOI name="SvStop" desc="&gt;SV Stop" />
            <DOI name="LifeCon" desc="Life contact" />
            <DOI name="BatFail" desc="Battery failure" />
            <DOI name="ClkFail" desc="Clock fail" />
            <DOI name="ErrMeasT" desc="Error meas. trans." />
            <DOI name="ErrComp" desc="Compensation error" />
            <DOI name="ErrOffset" desc="Offset error" />
            <DOI name="DigsiAct" desc="DIGSI active" />
            <DOI name="SimuMode" desc="Simulation mode active" />
            <DOI name="CommMode" desc="Commiss. mode active" />
            <DOI name="ErrMemory" desc="Error memory" />
            <DOI name="AuxPwrFail" desc="Auxiliary Power Fail" />
            <DOI name="SeuHappened" desc="SEU happened" />
            <DOI name="PSModFail" desc="Power sup. Module fail." />
            <DOI name="PSModOK" desc="Power sup. Module OK" />
            <DOI name="OsopNotCon" desc="OSOP not connected" />
            <DOI name="PSAuxPwrFail" desc="Pow. sup. aux. pow. fail." />
            <DOI name="PSAuxPwrOK" desc="Power sup.aux.pow.OK" />
            <DOI name="PSModFailSps" desc="Power sup. Module fail." />
            <DOI name="PSAuxFailSps" desc="Pow. sup. aux. pow. fail." />
            <DOI name="Logon" desc="Cyber Security state" />
            <DOI name="CybSecEvt" desc="Cyber-security event" />
            <DOI name="MsgLost" desc="Event lost" />
            <DOI name="ChtBlk" desc="Chatter blocking" />
            <DOI name="FlshDskHth" desc="Flash disk health" />
            <DOI name="PrcModIna" desc="Process mode inactive" />
          </LN>
          <LN lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling" prefix="">
            <Private type="Siemens-MasterId">e1691fb6-93f0-40c1-a8e9-9d96a89dfb9e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="GrAlm" desc="Group alarm" />
            <DOI name="GrWrn" desc="Group warning" />
            <DOI name="GrInd" desc="Group indication" />
            <DOI name="GrIndIn" desc="&gt;Group indication" />
            <DOI name="GrWrnIn" desc="&gt;Group Warning" />
            <DOI name="GrAlmIn" desc="&gt;Group Alarm" />
          </LN>
          <LN lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem." prefix="">
            <Private type="Siemens-MasterId">bc12a083-9c97-4877-b518-50166cf56e29</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="TmDT" desc="Daylight saving time" />
            <DOI name="TmOfsTmm" desc="Time zone offset to UTC">
              <DAI name="setVal">
                <Val>-360</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-720</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>840</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>15</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>min</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmUseDT" desc="Switch daylight sav. time">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="TmChgDT" desc="Start of daylight sav. time">
              <SDI name="setCal">
                <DAI name="occ">
                  <Val>0</Val>
                </DAI>
                <DAI name="occType">
                  <Val>WeekDay</Val>
                </DAI>
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
                <DAI name="weekDay">
                  <Val>Sunday</Val>
                </DAI>
                <DAI name="month">
                  <Val>March</Val>
                </DAI>
                <DAI name="day">
                  <Val>0</Val>
                </DAI>
                <DAI name="hr">
                  <Val>2</Val>
                </DAI>
                <DAI name="mn">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmChgST" desc="End of daylight sav. time">
              <SDI name="setCal">
                <DAI name="occ">
                  <Val>0</Val>
                </DAI>
                <DAI name="occType">
                  <Val>WeekDay</Val>
                </DAI>
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
                <DAI name="weekDay">
                  <Val>Sunday</Val>
                </DAI>
                <DAI name="month">
                  <Val>October</Val>
                </DAI>
                <DAI name="day">
                  <Val>0</Val>
                </DAI>
                <DAI name="hr">
                  <Val>3</Val>
                </DAI>
                <DAI name="mn">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClkSetMan" desc="Clock set manually" />
            <DOI name="TmOfsDT" desc="Offset daylight sav. time">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>min</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="i">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="i">
                  <Val>120</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="i">
                  <Val>15</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DateFormat" desc="Date format">
              <DAI name="setVal">
                <Val>DD.MM.YYYY</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Time syn." prefix="">
            <Private type="Siemens-MasterId">3cbc003c-02fb-4275-99c2-c4444d3f0f0d</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc" desc="Current time source" />
            <DOI name="TmSrcTyp" desc="Type of clock source" />
            <DOI name="TmChSt1" desc="Status time source 1" />
            <DOI name="TmChSt2" desc="Status time source 2" />
            <DOI name="TmSynErr" desc="Time sync. error" />
            <DOI name="LeapSecond" desc="Leap second" />
            <DOI name="Sync" desc="High accuracy" />
            <DOI name="FltTmSyn" desc="Fault indication after">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="i">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="i">
                  <Val>3600</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="i">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmSrc1Std" desc="Time protocol 1">
              <DAI name="setVal">
                <Val>SNTP</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc1Port" desc="Port time prot. 1">
              <DAI name="setVal">
                <Val>PortF</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc1Ch" desc="Channel time prot. 1">
              <DAI name="setVal">
                <Val>Ch1</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc2Std" desc="Time protocol 2">
              <DAI name="setVal">
                <Val>IRIGB</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc2Port" desc="Port time prot. 2">
              <DAI name="setVal">
                <Val>PortG</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc2Ch" desc="Channel time prot. 2">
              <DAI name="setVal">
                <Val>NotUsed</Val>
              </DAI>
            </DOI>
            <DOI name="TmZnTmSrc1" desc="Time zone of time protoc. 1">
              <DAI name="setVal">
                <Val>UTC</Val>
              </DAI>
            </DOI>
            <DOI name="TmZnTmSrc2" desc="Time zone of time protoc. 2">
              <DAI name="setVal">
                <Val>local</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track." prefix="">
            <Private type="Siemens-MasterId">927fba5b-1d01-4dc3-a1f0-49e5ba08ed66</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="GenTrk" desc="Common Tracking" />
            <DOI name="SgcbTrk" desc="Settings grps. access" />
            <DOI name="UrcbTrk" desc="UrcbTrk" />
            <DOI name="BrcbTrk" desc="BrcbTrk" />
            <DOI name="SpcTrk" desc="SPC control tracking" />
            <DOI name="DpcTrk" desc="DPC control tracking" />
            <DOI name="IncTrk" desc="INC control tracking" />
            <DOI name="EncTrk1" desc="ENC1 control tracking" />
            <DOI name="EncTrk2" desc="ENC2 control tracking" />
            <DOI name="EncTrk3" desc="ENC3 control tracking" />
            <DOI name="ApcFTrk" desc="APC control tracking">
              <SDI name="ctlVal">
                <DAI name="f" />
              </SDI>
            </DOI>
            <DOI name="BscTrk" desc="BSC control tracking" />
            <DOI name="IscTrk" desc="ISC control tracking" />
            <DOI name="BacTrk" desc="BAC control tracking" />
          </LN>
          <LN lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetLed" desc="LED not in FG" prefix="RSLED">
            <Private type="Siemens-MasterId">27528834-cbf2-4cdf-a5ed-544810a57176</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="ResetIn" desc="&gt;LED reset" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="ResetCtl" desc="Reset LEDs" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" desc="General" prefix="">
            <Private type="Siemens-MasterId">5a5cf910-e275-440a-8f19-edae320526b7</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="PhaseRev" desc="&gt;Phs-rotation reversal" />
            <DOI name="InvPhases" desc="&gt;Invert Phases" />
            <DOI name="PhsSeq" desc="Phase sequence">
              <DAI name="setVal">
                <Val>ABC</Val>
              </DAI>
            </DOI>
            <DOI name="PhRevABC" desc="Phase sequence ABC" />
            <DOI name="PhRevACB" desc="Phase sequence ACB" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB_FreqTrGroupStatic" desc="FrqTrackGrp" prefix="FrGr_">
            <Private type="Siemens-MasterId">dd6921ce-7c62-4b3d-9768-c18090d3dfed</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 17:28:33</Val>
              </DAI>
            </DOI>
            <DOI name="FreqGrpInd" desc="Freq tracking group ID">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="FOutOfRg" desc="Freq.out of oper.range" />
            <DOI name="FSystem" desc="f sys">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FTrack" desc="f track">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase" prefix="CT3P_">
            <Private type="Siemens-MasterId">e6f43585-d630-433e-b033-ac842c3b5613</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="CtrlIn" desc="Disconnection" />
            <DOI name="DisSet" desc="&gt;Disconnection on" />
            <DOI name="DisReset" desc="&gt;Disconnection off" />
            <DOI name="InvPhABCur" desc="Phases AB inverted" />
            <DOI name="InvPhBCCur" desc="Phases BC inverted" />
            <DOI name="InvPhACCur" desc="Phases AC inverted" />
            <DOI name="StateBi" desc="Disconnection via BI" />
            <DOI name="StateCmd" desc="Disconnect. via control" />
            <DOI name="InvertedPh" desc="Inverted phases">
              <DAI name="setVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="CTConnect" desc="CT connection">
              <DAI name="setVal">
                <Val>3-phase + IN</Val>
              </DAI>
            </DOI>
            <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="CtInvPol" desc="Invert current polarity">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSec" desc="Object rated sec.current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRange" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AInternTyp" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT Protection</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSecIN" desc="Object rated sec.current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT Protection</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN2" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN2" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT Protection</Val>
              </DAI>
            </DOI>
            <DOI name="KToRtgK" desc="CT error changeover">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrKToRtgK" desc="CT error A">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrRtgK" desc="CT error B">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MuIndex" desc="Measuring-point ID">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="Tracking" desc="Tracking">
              <DAI name="setVal">
                <Val>active</Val>
              </DAI>
            </DOI>
            <DOI name="MUDisActTr" desc="Current check">
              <DAI name="setVal">
                <Val>active</Val>
              </DAI>
            </DOI>
            <DOI name="MUDisTr" desc="I&lt; threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>30.0000019</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1" prefix="">
            <Private type="Siemens-MasterId">10e77ece-059a-45ad-bebd-7c9938a12b9f</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2" prefix="">
            <Private type="Siemens-MasterId">7fec9702-30a2-4716-ac4d-4ea29fd6f22a</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3" prefix="">
            <Private type="Siemens-MasterId">df854955-548d-488d-9112-31fb74bae448</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4" prefix="">
            <Private type="Siemens-MasterId">8e984a19-1e46-454c-9bbf-1808a53ddb42</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>300</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det." prefix="TR_">
            <Private type="Siemens-MasterId">017bff04-4200-4c6a-91bb-39749cc14156</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="ResetBWCtrl" desc="Reset broken wire" />
            <DOI name="ResetBW" desc="&gt;Block function" />
            <DOI name="RealResetBW" desc="&gt;Reset broken wire" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="PhABWsus" desc="Phs A BW suspected" />
            <DOI name="PhBBWsus" desc="Phs B BW suspected" />
            <DOI name="PhCBWsus" desc="Phs C BW suspected" />
            <DOI name="PhABW" desc="Phase A broken wire" />
            <DOI name="PhBBW" desc="Phase B broken wire" />
            <DOI name="PhCBW" desc="Phase C broken wire" />
            <DOI name="BWsus" desc="Broken wire suspected" />
            <DOI name="BrokenWire" desc="Broken wire confirmed" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkMod" desc="Mode of blocking">
              <DAI name="setVal">
                <Val>Blocking</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I" prefix="I_">
            <Private type="Siemens-MasterId">2002920c-11b3-4398-8d9a-de9de6541590</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="BalLimit" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10500</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BalFactor" desc="Threshold min/max">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I" prefix="I_">
            <Private type="Siemens-MasterId">970bb3d0-7b59-4ab4-9ab3-56f8ae7a0eaf</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="RlsThrshld" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>150</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I" prefix="I_">
            <Private type="Siemens-MasterId">c40176ec-7df2-4153-8033-7b09eb640cff</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="SumAFactor" desc="Slope factor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SumAThrld" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>30.0000019</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I" prefix="ISUM_">
            <Private type="Siemens-MasterId">93d4e627-016b-4059-b5bf-4ae0c384817c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSVS" inst="1" lnType="SIPROTEC5_LNType_FB_SVStatus" desc="SV Status" prefix="">
            <Private type="Siemens-MasterId">d6af3d2f-13ba-41e6-989a-c4234e8cfc80</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 17:28:33</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase" prefix="CT3P_">
            <Private type="Siemens-MasterId">05ce7fe0-3a7a-4a1c-a662-5196285ea2bf</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="CtrlIn" desc="Disconnection" />
            <DOI name="DisSet" desc="&gt;Disconnection on" />
            <DOI name="DisReset" desc="&gt;Disconnection off" />
            <DOI name="InvPhABCur" desc="Phases AB inverted" />
            <DOI name="InvPhBCCur" desc="Phases BC inverted" />
            <DOI name="InvPhACCur" desc="Phases AC inverted" />
            <DOI name="StateBi" desc="Disconnection via BI" />
            <DOI name="StateCmd" desc="Disconnect. via control" />
            <DOI name="InvertedPh" desc="Inverted phases">
              <DAI name="setVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="CTConnect" desc="CT connection">
              <DAI name="setVal">
                <Val>3-phase + IN</Val>
              </DAI>
            </DOI>
            <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="CtInvPol" desc="Invert current polarity">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSec" desc="Object rated sec.current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRange" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AInternTyp" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT Protection</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSecIN" desc="Object rated sec.current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT Protection</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN2" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN2" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT Protection</Val>
              </DAI>
            </DOI>
            <DOI name="KToRtgK" desc="CT error changeover">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrKToRtgK" desc="CT error A">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrRtgK" desc="CT error B">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MuIndex" desc="Measuring-point ID">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="Tracking" desc="Tracking">
              <DAI name="setVal">
                <Val>active</Val>
              </DAI>
            </DOI>
            <DOI name="MUDisActTr" desc="Current check">
              <DAI name="setVal">
                <Val>active</Val>
              </DAI>
            </DOI>
            <DOI name="MUDisTr" desc="I&lt; threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>120.000015</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>12000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="5" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1" prefix="">
            <Private type="Siemens-MasterId">3e989df3-8e6a-429f-871c-0d491b3b0a72</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="6" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2" prefix="">
            <Private type="Siemens-MasterId">28e730c3-8c99-42f7-a7ee-1f47a3ce2626</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="7" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3" prefix="">
            <Private type="Siemens-MasterId">7659e197-2fbc-413e-9a37-47f44907bff0</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="8" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4" prefix="">
            <Private type="Siemens-MasterId">2fe7f600-b186-4ed0-956f-4dfb9dd95345</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SBWI" inst="2" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det." prefix="TR_">
            <Private type="Siemens-MasterId">10d606ef-8c81-4613-8cf7-1fd85da9e8db</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="ResetBWCtrl" desc="Reset broken wire" />
            <DOI name="ResetBW" desc="&gt;Block function" />
            <DOI name="RealResetBW" desc="&gt;Reset broken wire" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="PhABWsus" desc="Phs A BW suspected" />
            <DOI name="PhBBWsus" desc="Phs B BW suspected" />
            <DOI name="PhCBWsus" desc="Phs C BW suspected" />
            <DOI name="PhABW" desc="Phase A broken wire" />
            <DOI name="PhBBW" desc="Phase B broken wire" />
            <DOI name="PhCBW" desc="Phase C broken wire" />
            <DOI name="BWsus" desc="Broken wire suspected" />
            <DOI name="BrokenWire" desc="Broken wire confirmed" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkMod" desc="Mode of blocking">
              <DAI name="setVal">
                <Val>Blocking</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSYM" inst="2" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I" prefix="I_">
            <Private type="Siemens-MasterId">082ccbbc-4261-4f2f-aa60-a60388fa03c8</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="BalLimit" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>600.000061</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>42000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BalFactor" desc="Threshold min/max">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SPSQ" inst="2" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I" prefix="I_">
            <Private type="Siemens-MasterId">670e4bd1-7353-40b7-a786-1315a345c9fb</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="RlsThrshld" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>600.000061</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>12000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SSUM" inst="2" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I" prefix="I_">
            <Private type="Siemens-MasterId">0ad7b172-4338-4238-9043-55c6d05b6561</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="SumAFactor" desc="Slope factor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SumAThrld" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>120.000015</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>12000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SADC" inst="2" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I" prefix="ISUM_">
            <Private type="Siemens-MasterId">fdcacf1f-1de0-4032-a753-5cd182385f67</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSVS" inst="2" lnType="SIPROTEC5_LNType_FB_SVStatus" desc="SV Status" prefix="">
            <Private type="Siemens-MasterId">e7aa58c9-b831-4b63-af0a-506700fdadcc</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 17:28:33</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_1ph" desc="General" prefix="">
            <Private type="Siemens-MasterId">0cc56289-4af0-4921-9ee6-5ac5ec8e2757</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="PhCurrent" desc="Iph">
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSec" desc="Object rated sec.current">
              <DAI name="setVal">
                <Val>5A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRange" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AInternTyp" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT Protection</Val>
              </DAI>
            </DOI>
            <DOI name="CTInDirObj" desc="Term. 1,3,5,7 in dir. of obj.">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="CtInvPol" desc="Invert current polarity">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="9" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1" prefix="">
            <Private type="Siemens-MasterId">be8d8581-cb08-4102-a1f9-c73ab0b03ce4</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>600</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>120</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSVS" inst="3" lnType="SIPROTEC5_LNType_FB_SVStatus" desc="SV Status" prefix="">
            <Private type="Siemens-MasterId">9bf70d64-3d7f-4465-bf38-2c7a723fba7d</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 17:28:33</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="VT 3-phase" prefix="VT3P_">
            <Private type="Siemens-MasterId">6ae75cd1-9734-4179-ae41-45b621211c1d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="VTConnect" desc="VT connection">
              <DAI name="setVal">
                <Val>3 ph-to-gnd voltages</Val>
              </DAI>
            </DOI>
            <DOI name="InvertedPh" desc="Inverted phases">
              <DAI name="setVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgSec" desc="Object rated sec.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>110</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>80</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>230</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.73</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9.99</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MuIndex" desc="Measuring-point ID">
              <DAI name="setVal">
                <Val>4</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="Tracking" desc="Tracking">
              <DAI name="setVal">
                <Val>active</Val>
              </DAI>
            </DOI>
            <DOI name="InvPhABVol" desc="Phases AB inverted" />
            <DOI name="InvPhBCVol" desc="Phases BC inverted" />
            <DOI name="InvPhACVol" desc="Phases AC inverted" />
          </LN>
          <LN lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1" prefix="">
            <Private type="Siemens-MasterId">93350377-bb19-48f6-93f9-3c872fa02b74</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Object rated prim.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>39.83717</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>627.2727</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.14918327</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2" prefix="">
            <Private type="Siemens-MasterId">78f0a88a-6b49-4053-b9e3-635847a0b48b</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Object rated prim.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>39.83717</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>627.2727</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.14918327</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3" prefix="">
            <Private type="Siemens-MasterId">31d6bc3c-666f-4e2e-9f8b-33817bbff853</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Object rated prim.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>39.83717</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>627.2727</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.14918327</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4" prefix="">
            <Private type="Siemens-MasterId">b5dc53af-68b1-41c4-81da-7fc4da58a385</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Object rated prim.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>39.83717</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>362.5854</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.14918327</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. V" prefix="U_">
            <Private type="Siemens-MasterId">88899b1f-d180-4f21-b834-2528bf04145e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="BalLimit" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>34.5000038</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.188181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>117.299995</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BalFactor" desc="Threshold min/max">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.75</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.58</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" desc="Supv. ph.seq.V" prefix="U_">
            <Private type="Siemens-MasterId">ee5f704b-634a-452d-8aae-0192127301a1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V" prefix="U_">
            <Private type="Siemens-MasterId">6ede78cf-6603-4177-87fa-679b3529162a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>17.2500019</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.188181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>117.299995</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB" prefix="VTCB_">
            <Private type="Siemens-MasterId">9f7b8912-66fe-4e6e-baf3-90de22c35284</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="VtcMCB1" desc="&gt;Open" />
            <DOI name="ProtDlTmms" desc="Response time">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>30</Val>
              </DAI>
            </DOI>
            <DOI name="MCB" desc="Falla MCB PT Bus1 69 PCyM" />
            <DOI name="MCB1" desc="Falla MCB PT Bus1 69 Dev 3" />
          </LN>
          <LN lnClass="SSVS" inst="4" lnType="SIPROTEC5_LNType_FB_SVStatus" desc="SV Status" prefix="">
            <Private type="Siemens-MasterId">925e7757-ef7b-4159-ba2c-32f353c4fffb</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 17:28:33</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="3" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_1ph" desc="General" prefix="">
            <Private type="Siemens-MasterId">8d57860e-6be7-4603-b32d-26639f5c9c75</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="PhVoltage" desc="Vph">
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgSec" desc="Object rated sec.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>197</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>80</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>340</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.73</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9.99</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" inst="5" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1" prefix="">
            <Private type="Siemens-MasterId">fc4c550c-77c5-4f64-aa51-2245a12ce347</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Object rated prim.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7.967434</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>70.050766</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.75842714</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SFFM" inst="2" lnType="SIPROTEC5_LNType_SFFM_SMCB_1" desc="VT miniatureCB" prefix="VTCB_">
            <Private type="Siemens-MasterId">72fdda46-b5c2-4eb7-838c-94bd8d38aad2</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="MCB" desc="&gt;Open" />
            <DOI name="ProtDlTmms" desc="Response time">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>30</Val>
              </DAI>
            </DOI>
            <DOI name="MCB2" desc="Falla MCB PT 13.8kV PCyM" />
            <DOI name="MCB3" desc="Falla MCB 13.8kV Dev 3" />
          </LN>
          <LN lnClass="SSVS" inst="5" lnType="SIPROTEC5_LNType_FB_SVStatus" desc="SV Status" prefix="">
            <Private type="Siemens-MasterId">8ce6a631-8ed5-45dc-941e-53d2d4906195</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 17:28:33</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="YPTR" inst="1" lnType="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" desc="General" prefix="STR_">
            <Private type="Siemens-MasterId">aad3735a-933e-4411-a9c7-d060b2b3c819</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgObj" desc="Rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>117.143532</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgObj" desc="Rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>69</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.4</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VARtgObj" desc="Rated apparent power">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>14</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PQSign" desc="P, Q sign">
              <DAI name="setVal">
                <Val>not reversed</Val>
              </DAI>
            </DOI>
            <DOI name="Starpoint" desc="Neutral point">
              <DAI name="setVal">
                <Val>isolated</Val>
              </DAI>
            </DOI>
            <DOI name="WindConfig" desc="Winding configuration">
              <DAI name="setVal">
                <Val>D</Val>
              </DAI>
            </DOI>
            <DOI name="VecGrpExt" desc="Vector group numeral">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="PhaseShift" desc="Phase shift">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-180</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SideNumber" desc="Side number">
              <DAI name="setVal">
                <Val>Side 1</Val>
              </DAI>
            </DOI>
            <DOI name="BasicPos" desc="Basic position">
              <DAI name="setVal">
                <Val>8</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-128</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>127</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="DeltaU" desc="Volt. diff. adjacent taps">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TcSideType" desc="Two-core side type">
              <DAI name="setVal">
                <Val>Source</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">cb19a60b-979c-49c6-9028-729eacf77585</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" desc="Brk.wire conf" prefix="CF_">
            <Private type="Siemens-MasterId">2a9c7309-3d51-4ba2-be94-ccc6c111b838</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 17:28:33</Val>
              </DAI>
            </DOI>
            <DOI name="Inactive" desc="Inactive" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">f0c4b5b6-65f2-4bf2-a182-dcb7b3bd0163</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="ResetIn" desc="&gt;LED reset" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="ResetCtl" desc="Reset LEDs" />
          </LN>
          <LN lnClass="ROPA" inst="1" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" desc="Curr.criterion" prefix="PROM_">
            <Private type="Siemens-MasterId">cb51e6b6-b93c-42af-a4ac-a3d7dd7fb0e3</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Inactive" desc="Inactive" />
          </LN>
          <LN lnClass="RSSR" inst="1" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" desc="Closure detec." prefix="PROM_">
            <Private type="Siemens-MasterId">0dd8186b-5fa7-4287-8720-f267e4997270</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="DisCntrOpn" desc="&gt;Disconnector open" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="SwitchOn" desc="Closure" />
          </LN>
          <LN lnClass="YPTR" inst="2" lnType="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" desc="General" prefix="STR_">
            <Private type="Siemens-MasterId">17f546a9-9f43-4b27-a5bf-3f9c8fe7ce5b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgObj" desc="Rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>543.8807</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgObj" desc="Rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>13.8</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.4</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VARtgObj" desc="Rated apparent power">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>13</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PQSign" desc="P, Q sign">
              <DAI name="setVal">
                <Val>not reversed</Val>
              </DAI>
            </DOI>
            <DOI name="Starpoint" desc="Neutral point">
              <DAI name="setVal">
                <Val>grounded</Val>
              </DAI>
            </DOI>
            <DOI name="WindConfig" desc="Winding configuration">
              <DAI name="setVal">
                <Val>Y</Val>
              </DAI>
            </DOI>
            <DOI name="VecGrpExt" desc="Vector group numeral">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="PhaseShift" desc="Phase shift">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>-30</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-180</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SideNumber" desc="Side number">
              <DAI name="setVal">
                <Val>Side 2</Val>
              </DAI>
            </DOI>
            <DOI name="BasicPos" desc="Basic position">
              <DAI name="setVal">
                <Val>8</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-128</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>127</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="DeltaU" desc="Volt. diff. adjacent taps">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>800</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TcSideType" desc="Two-core side type">
              <DAI name="setVal">
                <Val>Source</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="5" lnType="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">ae137dd0-a64a-43a0-b54b-92388e5221bd</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="SBWI" inst="2" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" desc="Brk.wire conf" prefix="CF_">
            <Private type="Siemens-MasterId">97995b39-9b2b-42ea-ac34-b8afa4386553</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 17:28:33</Val>
              </DAI>
            </DOI>
            <DOI name="Inactive" desc="Inactive" />
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">1217a1f9-1ccd-4d30-a825-7ca5d3657146</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="ResetIn" desc="&gt;LED reset" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="ResetCtl" desc="Reset LEDs" />
          </LN>
          <LN lnClass="ROPA" inst="2" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" desc="Curr.criterion" prefix="PROM_">
            <Private type="Siemens-MasterId">1f7e9a0f-3072-4eb3-879a-2cc388467ae9</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Inactive" desc="Inactive" />
          </LN>
          <LN lnClass="RSSR" inst="2" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" desc="Closure detec." prefix="PROM_">
            <Private type="Siemens-MasterId">3744881e-743f-49de-8636-9aa03b7784c5</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="DisCntrOpn" desc="&gt;Disconnector open" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="SwitchOn" desc="Closure" />
          </LN>
          <LN lnClass="PTRC" inst="7" lnType="SIPROTEC5_LNType_PTRC_FG_GABC_Without_DirRouting_Op_1_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">46c7fbc1-33fa-46a6-882d-1f8e849338d7</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="GAPC" inst="3" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">00f93976-b7c6-4735-a876-c6236489706c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="ResetIn" desc="&gt;LED reset" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="ResetCtl" desc="Reset LEDs" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI_1ph" desc="General" prefix="VI1P_">
            <Private type="Siemens-MasterId">5dbc7754-953e-4c1a-897f-d8bc1911cc18</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgObj" desc="Rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>543.8807</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgObj" desc="Rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="9" lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">943851d1-8662-4bcd-933f-3cfd3a8f0f33</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="GAPC" inst="4" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">36067807-fd95-42da-9c24-7ee9320e9bb7</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:52:10</Val>
              </DAI>
            </DOI>
            <DOI name="ResetIn" desc="&gt;LED reset" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="ResetCtl" desc="Reset LEDs" />
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI_1ph" desc="General" prefix="VI1P_">
            <Private type="Siemens-MasterId">8034e345-f83f-4e32-86c3-c95a7e56a7cf</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-05 21:58:05</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgObj" desc="Rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgObj" desc="Rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>13.8</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="13" lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">4c0762cc-c618-4542-917e-4e679dfffb97</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 20:08:36</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="GAPC" inst="5" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">69f9e245-bfcb-4303-bf4e-53206e1cf567</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-05 21:58:05</Val>
              </DAI>
            </DOI>
            <DOI name="ResetIn" desc="&gt;LED reset" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="ResetCtl" desc="Reset LEDs" />
          </LN>
          <LN lnClass="GAPC" inst="5" lnType="SIPROTEC5_LNType_GAPC_FB0_UVP_3ph_3pol" desc="General" prefix="">
            <Private type="Siemens-MasterId">07fc370d-88dc-46a2-bf12-092e1ec2871b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="ASupRel" desc="&gt;Current flow-criterion" />
            <DOI name="ASupFulfil" desc="Current crit. fulf." />
            <DOI name="ASupCtrl" desc="Current-flow criterion">
              <DAI name="setVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="ASupStrVal" desc="Threshold I&gt;">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>30.0000019</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>3000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StabCnt" desc="Stabilization counter">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>10</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="3" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">1b709a88-60d2-4f50-8c96-bb3656c824f4</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="PTUV" inst="1" lnType="SIPROTEC5_LNType_PTUV" desc="Alarma" prefix="">
            <Private type="Siemens-MasterId">59a27c9d-71f4-404f-b925-2003e9066549</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>62.727272</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.188181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>120.75</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="StrAB" desc="Pickup loop AB" />
            <DOI name="StrBC" desc="Pickup loop BC" />
            <DOI name="StrCA" desc="Pickup loop CA" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkVMeasLs" desc="Blk. by meas.-volt. failure">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="MeasSelect" desc="Measured value">
              <DAI name="setVal">
                <Val>PhaseToPhase</Val>
              </DAI>
            </DOI>
            <DOI name="MeasMethod" desc="Method of measurement">
              <DAI name="setVal">
                <Val>Fundcomp</Val>
              </DAI>
            </DOI>
            <DOI name="StrMode" desc="Pickup mode">
              <DAI name="setVal">
                <Val>OneOfThree</Val>
              </DAI>
            </DOI>
            <DOI name="EnaStrDlTm" desc="Pickup delay">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="DrpoutRat" desc="Dropout ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.05</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="PTUV" inst="2" lnType="SIPROTEC5_LNType_PTUV" desc="Disparo" prefix="">
            <Private type="Siemens-MasterId">84fbdca7-a489-4e87-bf9d-19c2c37acd07</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>5.018182</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.188181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>120.75</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="StrAB" desc="Pickup loop AB" />
            <DOI name="StrBC" desc="Pickup loop BC" />
            <DOI name="StrCA" desc="Pickup loop CA" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="BlkVMeasLs" desc="Blk. by meas.-volt. failure">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="MeasSelect" desc="Measured value">
              <DAI name="setVal">
                <Val>PhaseToPhase</Val>
              </DAI>
            </DOI>
            <DOI name="MeasMethod" desc="Method of measurement">
              <DAI name="setVal">
                <Val>Fundcomp</Val>
              </DAI>
            </DOI>
            <DOI name="StrMode" desc="Pickup mode">
              <DAI name="setVal">
                <Val>ThreeOfThree</Val>
              </DAI>
            </DOI>
            <DOI name="EnaStrDlTm" desc="Pickup delay">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="DrpoutRat" desc="Dropout ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.05</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1.2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="4" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">d95303cb-cfe3-4a40-9714-e9f02217a1a5</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="PTOV" inst="1" lnType="SIPROTEC5_LNType_PTOV" desc="Alarma" prefix="">
            <Private type="Siemens-MasterId">c80108fc-83e9-4b79-95ed-5070c5e4a2c7</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>75.27273</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.188181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>213.27272</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="StrAB" desc="Pickup loop AB" />
            <DOI name="StrBC" desc="Pickup loop BC" />
            <DOI name="StrCA" desc="Pickup loop CA" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="MeasSelect" desc="Measured value">
              <DAI name="setVal">
                <Val>PhaseToPhase</Val>
              </DAI>
            </DOI>
            <DOI name="MeasMethod" desc="Method of measurement">
              <DAI name="setVal">
                <Val>Fundcomp</Val>
              </DAI>
            </DOI>
            <DOI name="StrMode" desc="Pickup mode">
              <DAI name="setVal">
                <Val>OneOfThree</Val>
              </DAI>
            </DOI>
            <DOI name="DrpoutRat" desc="Dropout ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.99</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" inst="2" lnType="SIPROTEC5_LNType_PTOV" desc="Disparo" prefix="">
            <Private type="Siemens-MasterId">7e1d6c91-87af-4f8a-bad2-5df3e35f92b6</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>45.1636353</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.188181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>213.27272</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="StrAB" desc="Pickup loop AB" />
            <DOI name="StrBC" desc="Pickup loop BC" />
            <DOI name="StrCA" desc="Pickup loop CA" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="MeasSelect" desc="Measured value">
              <DAI name="setVal">
                <Val>PhaseToPhase</Val>
              </DAI>
            </DOI>
            <DOI name="MeasMethod" desc="Method of measurement">
              <DAI name="setVal">
                <Val>Fundcomp</Val>
              </DAI>
            </DOI>
            <DOI name="StrMode" desc="Pickup mode">
              <DAI name="setVal">
                <Val>ThreeOfThree</Val>
              </DAI>
            </DOI>
            <DOI name="DrpoutRat" desc="Dropout ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.99</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="10" lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">c0a90e39-ba8f-42da-bd5c-4a0a20287c2c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="PTOC" inst="5" lnType="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" desc="Definite-T 1" prefix="ND_">
            <Private type="Siemens-MasterId">f17e2eb5-ec21-4699-826b-0be999a098ee</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>415.6922</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>2.99999976</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>12000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>300</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="InrshBlkOp" desc="Inrush blocks operate" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="MeasMethod" desc="Method of measurement">
              <DAI name="setVal">
                <Val>Fundcomp</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" inst="5" lnType="SIPROTEC5_LNType_PTOC_Gnd_IOCP_Bas" desc="Inverse-T 1" prefix="NI_">
            <Private type="Siemens-MasterId">59b3e34e-7b75-4d72-a0bd-6b21b3cbd904</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="TmACrv" desc="Type of character. curve">
              <DAI name="setCharact">
                <Val>ANSI Extremely Inverse</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>45.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>2.99999976</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>12000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time dial">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.04</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypRsCrv" desc="Reset">
              <DAI name="setVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="InrshBlkOp" desc="Inrush blocks operate" />
            <DOI name="DskRng" desc="Disk emulation running" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="MeasMethod" desc="Method of measurement">
              <DAI name="setVal">
                <Val>Fundcomp</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FQP_A" desc="General" prefix="POFB_">
            <Private type="Siemens-MasterId">2748fce7-0e29-481e-aad0-cf71f2d43459</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Operate" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="BlkV" desc="Undervoltage blocking" />
            <DOI name="BlkVal" desc="Minimum voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>25.875</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.88181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>120.75</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDrpDiff" desc="Dropout differential">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="11" lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">a0ce6328-c74d-4eb4-bebf-71137cc31d31</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="PTOF" inst="1" lnType="SIPROTEC5_LNType_PTOF" desc="Stage 1" prefix="B_">
            <Private type="Siemens-MasterId">de774841-4c03-4c67-b28b-d9d8b2880559</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>61.8</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>70</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>600000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOF" inst="2" lnType="SIPROTEC5_LNType_PTOF" desc="Stage 2" prefix="B_">
            <Private type="Siemens-MasterId">b6aad628-cf03-4fa0-9847-492011dd9250</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>64.8</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>40</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>70</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>600000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FQP_A" desc="General" prefix="PUFB_">
            <Private type="Siemens-MasterId">ec246e36-d6e1-46da-b4de-4facd4963415</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Operate" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="BlkV" desc="Undervoltage blocking" />
            <DOI name="BlkVal" desc="Minimum voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>25.875</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.88181818</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>120.75</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrDrpDiff" desc="Dropout differential">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="12" lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">c96394cc-42a1-47c4-81e6-29ac35404d0f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="PTUF" inst="1" lnType="SIPROTEC5_LNType_PTUF" desc="Stage 1" prefix="B_">
            <Private type="Siemens-MasterId">f1020539-f8ba-4607-9ba2-fa27ec62f12e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>59.9</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>30</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>70</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>600000</Val>
              </DAI>
            </DOI>
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
          </LN>
          <LN lnClass="PTUF" inst="2" lnType="SIPROTEC5_LNType_PTUF" desc="Stage 2" prefix="B_">
            <Private type="Siemens-MasterId">10df5326-c9b9-45a6-bb00-3ea3da706eb7</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:36</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>57</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>30</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>70</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>10000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>600000</Val>
              </DAI>
            </DOI>
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
          </LN>
          <LN lnClass="PTRC" inst="15" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">5f309e4a-a9e8-4009-91d8-d86c8af699c8</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
