<?xml version="1.0" encoding="UTF-8"?>
<SCL version="2007" revision="B" xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig">
  <Header id="S012+R06_EN_CURSO" version="3" revision="1" toolID="DIGSI 5 V9.80">
    <History>
      <Hitem version="1" revision="1" when="Tuesday, August 6, 2024, 2:08:37 PM" what="Exported as F06_F004.iid." why="Exported as F06_F004.iid." />
      <Hitem version="2" revision="1" when="Tuesday, August 6, 2024, 2:41:35 PM" what="Exported as F06_F004.iid." why="Exported as F06_F004.iid." />
      <Hitem version="3" revision="1" when="Tuesday, August 6, 2024, 3:09:56 PM" what="Exported as Siprotec_F06_F004.iid." why="Exported as Siprotec_F06_F004.iid." />
    </History>
  </Header>
  <Communication>
    <SubNetwork name="Default_subnet">
      <ConnectedAP iedName="F06_F004" apName="F" redProt="rstp">
        <Address>
          <P xsi:type="tP_IP" type="IP">172.17.56.45</P>
          <P xsi:type="tP_IP-SUBNET" type="IP-SUBNET">255.255.255.0</P>
          <P xsi:type="tP_IP-GATEWAY" type="IP-GATEWAY">172.17.56.33</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE ldInst="CTRL" cbName="Control_DataSet">
          <Address>
            <P xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
            <P xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
            <P xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-11</P>
            <P xsi:type="tP_APPID" type="APPID">0011</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">500</MaxTime>
        </GSE>
        <GSE ldInst="CTRL" cbName="Control_DataSet_1">
          <Address>
            <P xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
            <P xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
            <P xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-01-00-00</P>
            <P xsi:type="tP_APPID" type="APPID">0003</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">500</MaxTime>
        </GSE>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED desc="F06_F004" name="F06_F004" type="7SJ85" manufacturer="SIEMENS" configVersion="V09.80.01" originalSclVersion="2007" originalSclRevision="B" owner="IEC HINCAPIE">
    <Private type="Siemens-MasterId">f5d2f7d6-a880-4579-9c9b-28577eb53e85</Private>
    <Private type="Siemens-s7ManagerName">F06_F004</Private>
    <Private type="Siemens-ICD-Language">en-US</Private>
    <Private type="Siemens-Siprotec5-Product-Code">7SJ85-JAAA-AA0-0AAAA0-AG0111-12111A-CBB000-000AC0-CB1BA1</Private>
    <Private type="Siemens-Siprotec5-Application-Template">7SJ85_Non_Directional_OC</Private>
    <Private type="Siemens-Siprotec5-Communication-Configuration-Version">98001</Private>
    <Private type="Siemens-Siprotec5-Configuration-Version">V09.80.01</Private>
    <Private type="Siemens-IsSiprotec5IED" />
    <Services nameLength="64">
      <ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128">
        <TimeSyncProt sntp="true" c37_238="false" other="false" />
      </ClientServices>
      <DynAssociation max="6" />
      <SettingGroups>
        <SGEdit resvTms="true" />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="200" modify="true" />
      <DynDataSet max="30" maxAttributes="60" />
      <ReadWrite />
      <ConfReportControl max="60" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="16" fixedOffs="false" />
      <FileHandling />
      <SupSubscription maxGo="128" maxSv="0" />
      <ValueHandling setToRO="false" />
      <RedProt hsr="true" prp="true" rstp="true" />
      <CommProt ipv6="false" />
    </Services>
    <AccessPoint desc="Port F" name="F" router="false" clock="false">
      <Server timeout="0">
        <Private type="Siemens-MasterId">b2314def-9271-417a-8620-0efa40c0a692</Private>
        <Authentication none="true" />
        <LDevice desc="Control" inst="CTRL">
          <Private type="Siemens-MasterId">58bb9d51-7fbb-42d3-a56e-6820902840fd</Private>
          <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CTRL/LLN0">
            <Private type="Siemens-MasterId">e32e096b-903d-4042-b184-a35726fd2495</Private>
            <DataSet name="GOOSE17">
              <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpEx86BU1" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpEx86BU1" daName="q" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="1" doName="TestMod" daName="stVal" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="1" doName="TestMod" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="GOOSE16">
              <FCDA ldInst="CTRL" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" fc="ST" />
            </DataSet>
            <DataSet name="dsED01">
              <Private type="IsPredefined" />
              <FCDA ldInst="PROT" prefix="ID_" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="II_" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="ND_" lnClass="PTOC" lnInst="6" doName="Op" fc="ST" />
              <FCDA ldInst="PROT" prefix="NI_" lnClass="PTOC" lnInst="6" doName="Op" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="RBRF" lnInst="1" doName="Init3p" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpEx86BU1" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="SynReq1" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Ang2LAng1" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Ang1LAng2" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Hz2LHz1" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Hz1LHz2" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="V2LV1" fc="ST" />
              <FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="V1LV2" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SIED" lnInst="1" doName="TestMod" fc="ST" />
              <FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="1" doName="MCB2" fc="ST" />
              <FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="1" doName="MCB3" fc="ST" />
              <FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="2" doName="MCB3" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="SCBR" lnInst="10" doName="EmgOpn" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="GGIO" lnInst="1" doName="OpEx86" fc="ST" />
              <FCDA ldInst="CTRL" prefix="RSTP_" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />
              <FCDA ldInst="CTRL" prefix="RSTP_" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />
              <FCDA ldInst="CTRL" prefix="" lnClass="LTMS" lnInst="0" doName="TmSynErr" fc="ST" />
              <FCDA ldInst="PROT" prefix="" lnClass="CALH" lnInst="1" doName="GrAlm" fc="ST" />
            </DataSet>
            <ReportControl name="brcbED01" datSet="dsED01" rptID="F06_F004/CTRL/LLN0$BR$brcbED01" confRev="50001" buffered="true" bufTime="100">
              <TrgOps dchg="true" qchg="true" dupd="true" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="false" entryID="false" configRef="true" bufOvfl="false" />
              <RptEnabled max="5" />
            </ReportControl>
            <ReportControl name="A_URCB" rptID="F06_F004CTRL/LLN0$RP$A_URCB" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_1" rptID="F06_F004CTRL/LLN0$RP$A_URCB_1" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_2" rptID="F06_F004CTRL/LLN0$RP$A_URCB_2" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_3" rptID="F06_F004CTRL/LLN0$RP$A_URCB_3" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_4" rptID="F06_F004CTRL/LLN0$RP$A_URCB_4" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_5" rptID="F06_F004CTRL/LLN0$RP$A_URCB_5" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_6" rptID="F06_F004CTRL/LLN0$RP$A_URCB_6" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_7" rptID="F06_F004CTRL/LLN0$RP$A_URCB_7" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_8" rptID="F06_F004CTRL/LLN0$RP$A_URCB_8" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_9" rptID="F06_F004CTRL/LLN0$RP$A_URCB_9" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_10" rptID="F06_F004CTRL/LLN0$RP$A_URCB_10" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_11" rptID="F06_F004CTRL/LLN0$RP$A_URCB_11" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_12" rptID="F06_F004CTRL/LLN0$RP$A_URCB_12" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_13" rptID="F06_F004CTRL/LLN0$RP$A_URCB_13" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_14" rptID="F06_F004CTRL/LLN0$RP$A_URCB_14" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_15" rptID="F06_F004CTRL/LLN0$RP$A_URCB_15" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_16" rptID="F06_F004CTRL/LLN0$RP$A_URCB_16" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_17" rptID="F06_F004CTRL/LLN0$RP$A_URCB_17" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_18" rptID="F06_F004CTRL/LLN0$RP$A_URCB_18" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_19" rptID="F06_F004CTRL/LLN0$RP$A_URCB_19" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_20" rptID="F06_F004CTRL/LLN0$RP$A_URCB_20" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_21" rptID="F06_F004CTRL/LLN0$RP$A_URCB_21" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_22" rptID="F06_F004CTRL/LLN0$RP$A_URCB_22" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_23" rptID="F06_F004CTRL/LLN0$RP$A_URCB_23" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_24" rptID="F06_F004CTRL/LLN0$RP$A_URCB_24" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_25" rptID="F06_F004CTRL/LLN0$RP$A_URCB_25" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_26" rptID="F06_F004CTRL/LLN0$RP$A_URCB_26" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_27" rptID="F06_F004CTRL/LLN0$RP$A_URCB_27" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_28" rptID="F06_F004CTRL/LLN0$RP$A_URCB_28" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_29" rptID="F06_F004CTRL/LLN0$RP$A_URCB_29" confRev="1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PROT</Val>
              </DAI>
            </DOI>
            <GSEControl name="Control_DataSet" datSet="GOOSE17" confRev="1" type="GOOSE" appID="F06_F004/CTRL/LLN0/GOOSE17" />
            <GSEControl name="Control_DataSet_1" datSet="GOOSE16" confRev="30001" type="GOOSE" appID="F06_F004/CTRL/LLN0/Control_DataSet_1" />
          </LN0>
          <LN lnClass="LPDI" inst="1" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.1" prefix="">
            <Private type="Siemens-MasterId">8c642773-c31e-4efa-a3e4-2810078aa585</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="2" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.2" prefix="">
            <Private type="Siemens-MasterId">f0c105b8-3c85-45c0-9c2e-6103c6f260a0</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="3" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.3" prefix="">
            <Private type="Siemens-MasterId">6654b4ad-64a6-4329-aea0-3375aff500ae</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="4" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.4" prefix="">
            <Private type="Siemens-MasterId">bc84fd48-aecd-4621-893b-03ca099464e3</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="5" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.5" prefix="">
            <Private type="Siemens-MasterId">ec6f6a87-fede-46d3-9ec2-969ff35b02fb</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="6" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.6" prefix="">
            <Private type="Siemens-MasterId">4932764f-0a3b-429f-8afe-5717c3fb132b</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="7" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.7" prefix="">
            <Private type="Siemens-MasterId">9d3c45b1-c4db-4159-9bbc-05b1fae0bb8a</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="8" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  1.8" prefix="">
            <Private type="Siemens-MasterId">5a97dddf-16eb-408b-b88d-a7107e461b0c</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="9" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  2.1" prefix="">
            <Private type="Siemens-MasterId">51203982-39c6-471c-b144-6ee43e0e5036</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="10" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  2.2" prefix="">
            <Private type="Siemens-MasterId">b7b9d4ba-aa78-4ae2-a4fe-fa147698cf86</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDI" inst="11" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" desc="Binary input  2.3" prefix="">
            <Private type="Siemens-MasterId">8fff8adc-622a-4632-9c11-b45036beeb1d</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="In" desc="Digital input" />
          </LN>
          <LN lnClass="LPDO" inst="1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.1" prefix="">
            <Private type="Siemens-MasterId">87da675e-e96c-4872-90a2-97a157523915</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.2" prefix="">
            <Private type="Siemens-MasterId">7e99a818-aeb4-439b-a86c-d206f89acb54</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="3" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.3" prefix="">
            <Private type="Siemens-MasterId">6f151efd-8d5d-4dfe-8733-e6fbace6be66</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="4" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.4" prefix="">
            <Private type="Siemens-MasterId">4dae2da2-b822-4704-8664-e50e1829e6ff</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="5" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.5" prefix="">
            <Private type="Siemens-MasterId">9576a194-d419-4edd-a909-8d7f63dad8df</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="6" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  1.6" prefix="">
            <Private type="Siemens-MasterId">9ed82da7-8ecd-4851-8dce-6482d3e53a30</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="7" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  2.1" prefix="">
            <Private type="Siemens-MasterId">b340fe9f-32e1-444d-a088-1110a1e9b06d</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="LPDO" inst="8" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" desc="Binary output  2.2" prefix="">
            <Private type="Siemens-MasterId">a95be34a-3d02-43ad-8e39-efaaa6286bac</Private>
            <DOI name="Mod" desc="Mode (status only)">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="OutSPS" desc="Digital output" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" desc="General" prefix="">
            <Private type="Siemens-MasterId">d0b8ec7d-8133-467e-bd73-5cb32dece6b6</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgObj" desc="Rated normal current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgObj" desc="Rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>13.8</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PoleOpenA" desc="Current thresh. CB open">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>12000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpModeRBRF" desc="Op. mode BFP">
              <DAI name="setVal">
                <Val>unbalancing</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" desc="Trip logic" prefix="">
            <Private type="Siemens-MasterId">e5f604fc-53c0-4b2e-92b7-6660b0ba8aaf</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Tr" desc="Trip indication" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
            <DOI name="TrpBbpDiff" desc="Trip ind.:Busbar diff.prt." />
            <DOI name="TrpBbpBFP" desc="Trip ind.:Busbar BFP" />
            <DOI name="TrpBbpExt" desc="Trip ind.:Busbar ext.trip" />
            <DOI name="ResetTrip" desc="Reset of trip command">
              <DAI name="setVal">
                <Val>accelarated</Val>
              </DAI>
            </DOI>
            <DOI name="TrA" desc="Disparo Fase A" />
            <DOI name="TrB" desc="Disparo Fase B" />
            <DOI name="TrC" desc="Disparo Fase C" />
            <DOI name="TrN" desc="Disparo Neutro" />
          </LN>
          <LN lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" desc="Circuit break" prefix="">
            <Private type="Siemens-MasterId">5ed57540-d717-4795-8e23-c29d1161e62e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="EEHealth" desc="External health" />
            <DOI name="EEName" desc="External name plate" />
            <DOI name="OpCnt" desc="Op.ct." />
            <DOI name="Pos" desc="Position">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>100</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening" />
            <DOI name="BlkCls" desc="Block closing" />
            <DOI name="SumSwARs" desc="ΣI Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="SetOpCnt" desc="Set operation counter">
              <DAI name="maxVal">
                <Val>999999999</Val>
              </DAI>
            </DOI>
            <DOI name="SetSwASumA" desc="Set break.cur.sum phA">
              <SDI name="SBOw">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="SetSwASumB" desc="Set break.cur.sum phB">
              <SDI name="SBOw">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="SetSwASumC" desc="Set break.cur.sum phC">
              <SDI name="SBOw">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="SetOpnHrs" desc="Set CB open hours">
              <DAI name="maxVal">
                <Val>9999999</Val>
              </DAI>
            </DOI>
            <DOI name="SetOpHrs" desc="Set operating hours">
              <DAI name="maxVal">
                <Val>9999999</Val>
              </DAI>
            </DOI>
            <DOI name="AqBlk" desc="&gt;Acquisition blocking" />
            <DOI name="Rdy" desc="&gt;Ready" />
            <DOI name="RsSwStat" desc="&gt;Reset switch statist." />
            <DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst" />
            <DOI name="TripRelViaBi" desc="&gt;Trip release BBP" />
            <DOI name="OpCBToStr" desc="&gt;Manual start HSBT" />
            <DOI name="TripOpnCmd" desc="Trip/open cmd." />
            <DOI name="ClsCmd" desc="Close command" />
            <DOI name="CmdActv" desc="Command active" />
            <DOI name="AlmSupp" desc="Alarm suppression" />
            <DOI name="DefTr" desc="Definitive trip" />
            <DOI name="SumSwARsA" desc="ΣIA Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="SumSwARsB" desc="ΣIB Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="SumSwARsC" desc="ΣIC Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
            <DOI name="SwAphsA" desc="Break.-current phs A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwAphsB" desc="Break.-current phs B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwAphsC" desc="Break.-current phs C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwANeut" desc="Break. current 3I0/IN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwVphsA" desc="Break. voltage phs A">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwVphsB" desc="Break. voltage phs B">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SwVphsC" desc="Break. voltage phs C">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CBOpnHrs" desc="CB open hours">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>h</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpHrs" desc="Operating hours">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>h</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AnnBrkVal" desc="Indicat. of breaking values">
              <DAI name="setVal">
                <Val>always</Val>
              </DAI>
            </DOI>
            <DOI name="BbpBlockDO" desc="BBP trip relays blocked" />
            <DOI name="NoTrpRelBi" desc="no release of trip cmd" />
            <DOI name="Int9L6Q0" desc="9L3-Q0 Abierto" />
            <DOI name="Int9L7Q0" desc="9L4-Q0 Abierto" />
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_ManualClose" desc="Manual close" prefix="">
            <Private type="Siemens-MasterId">89a403b7-df1e-4c3e-ba0f-d8a67a315044</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block manual close" />
            <DOI name="Input" desc="&gt;Input" />
            <DOI name="Detected" desc="Detected" />
            <DOI name="ActionTmms" desc="Action time">
              <DAI name="setVal">
                <Val>300</Val>
              </DAI>
              <DAI name="minVal">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="CbOpDrpDel" desc="CB open dropout delay">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">1e388b9f-120a-4211-a670-4dddd2c836a8</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="ResetIn" desc="&gt;LED reset" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="ResetCtl" desc="Reset LEDs" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" desc="HSBT interface" prefix="TSCB_">
            <Private type="Siemens-MasterId">4c7554bd-58d7-4708-ac15-5c82f7dca74c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="ClsTmms" desc="CB make time">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
              <DAI name="minVal">
                <Val>20</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>150</Val>
              </DAI>
            </DOI>
            <DOI name="VAdpFact" desc="Vsync ratio (transform.)">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AdpAngDeg" desc="Angle adjust. (transform.)">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" inst="4" lnType="SIPROTEC5_LNType_CSWI" desc="Control" prefix="">
            <Private type="Siemens-MasterId">8687be10-504a-44b1-b5b7-025e4cc301b5</Private>
            <Private type="Siemens-LN-Dependency">F06_F004|CTRL|GEN|RSYN|1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="Pos" desc="Cmd. with feedback">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="LocKey" desc="Sw.author. key switch" />
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthChk" desc="Check switching authority">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="NomEqActl" desc="Check if pos. is reached">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="DblActBlk" desc="Check double activat. blk.">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="BlkByProt" desc="Check blk. by protection">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="EnaAuthID" desc="Specific sw. authorities">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
              <DAI name="setVal">
                <Val>station/remote</Val>
              </DAI>
            </DOI>
            <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
            <DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
            <DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
            <DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
            <DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
            <DOI name="SwAuth" desc="Switching authority" />
            <DOI name="SwMod" desc="Switching mode" />
            <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" inst="4" lnType="SIPROTEC5_LNType_CILO" desc="Interlocking" prefix="">
            <Private type="Siemens-MasterId">25b1877b-e36e-4a01-9cfd-e5103f947ba2</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="&gt;Enable opening" />
            <DOI name="EnaCls" desc="&gt;Enable closing" />
            <DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)" />
            <DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" desc="CB test" prefix="CBT_">
            <Private type="Siemens-MasterId">3186c70e-4ca1-4cc9-842d-7faf13254e14</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="StrTst3p" desc="3-pole open-close">
              <DAI name="operTimeout">
                <Val>5300</Val>
              </DAI>
            </DOI>
            <DOI name="TstExec" desc="Test execution" />
            <DOI name="TstTr" desc="Trip command issued" />
            <DOI name="TstCls" desc="Close command issued" />
            <DOI name="TstCnc" desc="Test canceled" />
          </LN>
          <LN lnClass="RSYN" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RSYN" desc="General" prefix="GEN">
            <Private type="Siemens-MasterId">02d2f72f-4c3a-41fc-9ef1-58d0de8c65a2</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
            </DOI>
            <DOI name="Rel" desc="Release close cmd." />
            <DOI name="DifVClc" desc="dV">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc" desc="df">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc" desc="dα">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="V1Clc" desc="V1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz1Clc" desc="f1">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="V2Clc" desc="V2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz2Clc" desc="f2">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzLFO" desc="df mean">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="DfDtClc" desc="d fdiff/dt">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz/s</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MultiSel" desc="Multiple selection" />
            <DOI name="AdpAngDeg" desc="Angle adjust. (transform.)">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-179</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>180</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlockVSel" desc="Blocked no V selected" />
          </LN>
          <LN lnClass="RSYN" inst="1" lnType="SIPROTEC5_LNType_RSYN_SynCheck" desc="Synchrocheck 1" prefix="CK_">
            <Private type="Siemens-MasterId">da9b1791-b55b-465f-bee0-698768bb76ac</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
            </DOI>
            <DOI name="Rel" desc="Release close cmd." />
            <DOI name="VInd" desc="Voltage difference OK" />
            <DOI name="AngInd" desc="Angle difference OK" />
            <DOI name="HzInd" desc="Frequency diff. OK" />
            <DOI name="SynPrg" desc="In progress" />
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="TotTmms" desc="Max.durat. sync.process">
              <DAI name="setVal">
                <Val>30000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>3600000</Val>
              </DAI>
            </DOI>
            <DOI name="Sel" desc="&gt;Selection" />
            <DOI name="BlkRel" desc="&gt;Block close command" />
            <DOI name="SynReq" desc="&gt;Start/stop syn.proc." />
            <DOI name="StrSynPrc" desc="&gt;Start syn. process" />
            <DOI name="StopSynPrc" desc="&gt;Stop syn. process" />
            <DOI name="V1HiV2LoIn" desc="&gt;Op. mode 'V1&gt;V2&lt;'" />
            <DOI name="V1LoV2HiIn" desc="&gt;Op. mode 'V1&lt;V2&gt;'" />
            <DOI name="V1LoV2LoIn" desc="&gt;Op. mode 'V1&lt;V2&lt;'" />
            <DOI name="DirectCO" desc="&gt;Op. mode 'dir.cls.cmd'" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="InProgress" desc="In progress" />
            <DOI name="OpTmExp" desc="Max. time exceeded" />
            <DOI name="SynDet" desc="All sync. conditio. OK" />
            <DOI name="V1HiV2Lo" desc="Cond. V1&gt;V2&lt; fulfilled" />
            <DOI name="V1LoV2Hi" desc="Cond. V1&lt;V2&gt; fulfilled" />
            <DOI name="V1LoV2Lo" desc="Cond. V1&lt;V2&lt; fulfilled" />
            <DOI name="Hz1Hi" desc="Frequency f1 &gt; fmax" />
            <DOI name="Hz1Lo" desc="Frequency f1 &lt; fmin" />
            <DOI name="Hz2Hi" desc="Frequency f2 &gt; fmax" />
            <DOI name="Hz2Lo" desc="Frequency f2 &lt; fmin" />
            <DOI name="DfdtHi" desc="dfdiff/dt too large" />
            <DOI name="V1Hi" desc="Voltage V1 &gt; Vmax" />
            <DOI name="V1Lo" desc="Voltage V1 &lt; Vmin" />
            <DOI name="V2Hi" desc="Voltage V2 &gt; Vmax" />
            <DOI name="V2Lo" desc="Voltage V2 &lt; Vmin" />
            <DOI name="V1LV2" desc="V dif.too large(V2&gt;V1)" />
            <DOI name="V2LV1" desc="V dif.too large(V2&lt;V1)" />
            <DOI name="Hz1LHz2" desc="f dif.too large(f2&gt;f1)" />
            <DOI name="Hz2LHz1" desc="f dif.too large(f2&lt;f1)" />
            <DOI name="Ang1LAng2" desc="α dif.too large(α2&gt;α1)" />
            <DOI name="Ang2LAng1" desc="α dif.too large(α2&lt;α1)" />
            <DOI name="SetErr" desc="Setting error" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="VAdpFact" desc="Voltage adjustment">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DeaLinMod" desc="Close cmd. at V1&lt; &amp; V2&gt;">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="DeaBusMod" desc="Close cmd. at V1&gt; &amp; V2&lt;">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="DeaLiBuMod" desc="Close cmd. at V1&lt; &amp; V2&lt;">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="DirCmd" desc="Direct close command">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="DeaModTmms" desc="Supervision time">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="MinVSyn" desc="Min. operating limit Vmin">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>11.88</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.036</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40.8</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxVSyn" desc="Max. operat. limit Vmax">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>14.52</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.036</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40.8</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DeadVal" desc="V1, V2 without voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.32</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.036</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>23.46</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="LiveVal" desc="V1, V2 with voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7.9199996</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.036</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40.8</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SynMod" desc="Sync. operating mode">
              <DAI name="setVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="DifVPs" desc="Max. voltage diff. V2&gt;V1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.66</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>23.46</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DifVNg" desc="Max. voltage diff. V2&lt;V1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.66</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>23.46</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DifHzPs" desc="Max. frequency diff. f2&gt;f1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DifHzNg" desc="Max. frequency diff. f2&lt;f1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DifAngPs" desc="Max. angle diff. α2&gt;α1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DifAngNg" desc="Max. angle diff. α2&lt;α1">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ContinSup" desc="Continuous supervision">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SynReq1" desc="Arranque Sincronismo" />
          </LN>
          <LN lnClass="RBRF" inst="1" lnType="SIPROTEC5_LNType_RBRF_Adv_3pol" desc="50BF" prefix="">
            <Private type="Siemens-MasterId">9c4ba57c-6bf2-4f2f-b168-669f143e893e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="OpEx" desc="Trip T2" />
            <DOI name="OpIn" desc="Retrip T1" />
            <DOI name="TPTrTmms" desc="Delay T1 for 3-pole retrip">
              <DAI name="setVal">
                <Val>100</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="ThreshEF" desc="&gt;Threshold sensitive" />
            <DOI name="Init3p" desc="&gt;Start" />
            <DOI name="BFRelease" desc="&gt;Release" />
            <DOI name="CBFaulty" desc="&gt;CB defect" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Initdef3p" desc="Fail. BI 'start'" />
            <DOI name="RelCBdef3p" desc="Fail. BI 'release'" />
            <DOI name="OpCBdef3p" desc="Fail. no BI release" />
            <DOI name="BFInitNR" desc="BI start routing miss." />
            <DOI name="AuxCritNR" desc="BI aux.ct. rout. miss." />
            <DOI name="ImmOp" desc="Immediate Operate" />
            <DOI name="CBFailPole" desc="CB failure pole" />
            <DOI name="DlyByInvMV" desc="Oper. del. by inv. meas." />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="StrValPh" desc="Threshold phase current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2400</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>42000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrValEF" desc="Threshold sensitive">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>42000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="CBAuxCrit" desc="CB aux.cont. crit. allowed">
              <DAI name="setVal">
                <Val>No</Val>
              </DAI>
            </DOI>
            <DOI name="DropOut" desc="Dropout">
              <DAI name="setVal">
                <Val>Actual</Val>
              </DAI>
            </DOI>
            <DOI name="StrHldIn" desc="Holding int. start signal">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="StrHldExt" desc="Holding ext. start signal">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="BIStart" desc="Start via binary input">
              <DAI name="setVal">
                <Val>1channel</Val>
              </DAI>
            </DOI>
            <DOI name="ReTripMod" desc="Retrip after T1">
              <DAI name="setVal">
                <Val>StrT2AndT1</Val>
              </DAI>
            </DOI>
            <DOI name="TPFailTmms" desc="Delay T2 for 3-pole trip">
              <DAI name="setVal">
                <Val>200</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="SupTimeRel" desc="Sup.time f. release signal">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="PCheck3I0" desc="3I0 criterion">
              <DAI name="setVal">
                <Val>PlausibilityCheck</Val>
              </DAI>
            </DOI>
            <DOI name="PCheck3I2" desc="I2 criterion">
              <DAI name="setVal">
                <Val>PlausibilityCheck</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal3I0" desc="Threshold 3I0 dir. release">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>250</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>42000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="StrVal3I2" desc="Threshold I2 dir. release">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>250</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>42000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BIMoniSt" desc="Monit. time for BI &quot;&gt;Start&quot;">
              <DAI name="setVal">
                <Val>15000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="BIMoniRel" desc="Monit.tm. f.BI &quot;&gt;Release&quot;">
              <DAI name="setVal">
                <Val>15000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="IntActDBBP" desc="CBFP interact. with dBBP">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="ImmedDrop" desc="Immediate dropout">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="LatchedBI" desc="BI start external latch">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1" prefix="">
            <Private type="Siemens-MasterId">a31f1351-c1eb-4041-8b58-5f70d5ed3119</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
          </LN>
          <LN lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_RSTP" desc="RSTP" prefix="RSTP_">
            <Private type="Siemens-MasterId">de7f6dff-f213-4391-9cb9-ee7b57ccaa9e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
            <DOI name="RedChLiv" desc="Redund. Channel Live" />
          </LN>
          <LN lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_61850" desc="SNTP" prefix="">
            <Private type="Siemens-MasterId">5b630887-09dd-4129-b3a6-6bccb40dcd43</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
          </LN>
          <LN lnClass="LCCH" inst="3" lnType="SIPROTEC5_LNType_LCCH_61850" desc="SNMP" prefix="">
            <Private type="Siemens-MasterId">af1a9329-8acd-4595-9e34-c82bfaff5f19</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
          </LN>
          <LN lnClass="LTMS" inst="0" lnType="SIPROTEC5_LNType_LTMS_Application" desc="Time syn." prefix="">
            <Private type="Siemens-MasterId">fd84b2cc-3993-48cb-95a9-9b07ca3a6a52</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc" desc="Current time source" />
            <DOI name="TmSrcTyp" desc="Type of clock source" />
            <DOI name="TmChSt1" desc="Status time source 1" />
            <DOI name="TmChSt2" desc="Status time source 2" />
            <DOI name="TmSynErr" desc="Time sync. error" />
            <DOI name="LeapSecond" desc="Leap second" />
            <DOI name="Sync" desc="High accuracy" />
            <DOI name="FltTmSyn" desc="Fault indication after">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="i">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="i">
                  <Val>3600</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="i">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmSrc1Std" desc="Time protocol 1">
              <DAI name="setVal">
                <Val>SNTP</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc1Port" desc="Port time prot. 1">
              <DAI name="setVal">
                <Val>PortF</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc1Ch" desc="Channel time prot. 1">
              <DAI name="setVal">
                <Val>Ch1</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc2Std" desc="Time protocol 2">
              <DAI name="setVal">
                <Val>IRIGB</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc2Port" desc="Port time prot. 2">
              <DAI name="setVal">
                <Val>PortG</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc2Ch" desc="Channel time prot. 2">
              <DAI name="setVal">
                <Val>NotUsed</Val>
              </DAI>
            </DOI>
            <DOI name="TmZnTmSrc1" desc="Time zone of time protoc. 1">
              <DAI name="setVal">
                <Val>UTC</Val>
              </DAI>
            </DOI>
            <DOI name="TmZnTmSrc2" desc="Time zone of time protoc. 2">
              <DAI name="setVal">
                <Val>local</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCBR" inst="10" lnType="SIPROTEC5_LNType_USER_Universal" desc="SCBR0" prefix="">
            <Private type="Siemens-MasterId">fc2bea9c-2930-4d37-a98d-8c1f27658c6a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="EmgOpn" desc="Opero Mando Emergente Q0" />
          </LN>
          <LN lnClass="GGIO" inst="2" lnType="SIPROTEC5_LNType_USER_Universal_1" desc="GOOSE" prefix="In_">
            <Private type="Siemens-MasterId">37475104-6a4d-45a3-bfa9-f7c84060052a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="ClsCmd" desc="Comando Cierre BCU 9T7-Q0">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <DOI name="LifeCon" desc="Life Contact F06_BCU">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <DOI name="FailDiagDS" desc="Anormalidad F06_BCU">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <DOI name="XCBR0" desc="Interruptor HV Q0">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <DOI name="Init3p" desc="Arranque 50BF LV F002">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <DOI name="Init3p1" desc="Arranque 50BF LV F003">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <DOI name="MCB" desc="Falla MCB 69kV Dev3 Campo">
              <DAI name="dataNs">
                <Val>SIPROTEC5/userdefined</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef desc="Comando Cierre BCU 9T7-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="10" doName="ClsCmd" daName="stVal" intAddr="ClsCmd;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Comando Cierre BCU 9T7-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="10" doName="ClsCmd" daName="q" intAddr="ClsCmd;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Comando Cierre BCU 9T7-Q0" intAddr="ClsCmd;/Ind/t" serviceType="GOOSE" />
              <ExtRef desc="Life Contact F06_BCU" iedName="F06_BCU" ldInst="PROT" lnClass="LPHD" lnInst="0" doName="LifeCon" daName="stVal" intAddr="LifeCon;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Life Contact F06_BCU" iedName="F06_BCU" ldInst="PROT" lnClass="LPHD" lnInst="0" doName="LifeCon" daName="q" intAddr="LifeCon;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Life Contact F06_BCU" intAddr="LifeCon;/Ind/t" serviceType="GOOSE" />
              <ExtRef desc="Anormalidad F06_BCU" iedName="F06_F002" ldInst="CTRL" lnClass="SIED" lnInst="4" doName="FailDiagDS" daName="stVal" intAddr="FailDiagDS;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="Anormalidad F06_BCU" iedName="F06_F002" ldInst="CTRL" lnClass="SIED" lnInst="4" doName="FailDiagDS" daName="q" intAddr="FailDiagDS;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="Anormalidad F06_BCU" intAddr="FailDiagDS;/Ind/t" serviceType="GOOSE" />
              <ExtRef desc="Interruptor HV Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="Pos" daName="stVal" intAddr="XCBR0;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Interruptor HV Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="Pos" daName="q" intAddr="XCBR0;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Interruptor HV Q0" intAddr="XCBR0;/DPCSO/t" serviceType="GOOSE" />
              <ExtRef desc="Arranque 50BF LV F002" iedName="F06_F002" ldInst="CTRL" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" intAddr="Init3p;/Ind/stVal" serviceType="GOOSE" srcLDInst="PROT" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Arranque 50BF LV F002" iedName="F06_F002" ldInst="CTRL" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" intAddr="Init3p;/Ind/q" serviceType="GOOSE" srcLDInst="PROT" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Arranque 50BF LV F002" intAddr="Init3p;/Ind/t" serviceType="GOOSE" />
              <ExtRef desc="Arranque 50BF LV F003" iedName="F06_F003" ldInst="CTRL" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" intAddr="Init3p1;/Ind/stVal" serviceType="GOOSE" srcLDInst="PROT" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Arranque 50BF LV F003" iedName="F06_F003" ldInst="CTRL" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" intAddr="Init3p1;/Ind/q" serviceType="GOOSE" srcLDInst="PROT" srcLNClass="LLN0" srcCBName="Control_DataSet" />
              <ExtRef desc="Arranque 50BF LV F003" intAddr="Init3p1;/Ind/t" serviceType="GOOSE" />
              <ExtRef desc="Falla MCB 69kV Dev3 Campo" iedName="F06_F003" ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="MCB" daName="stVal" intAddr="MCB;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="Falla MCB 69kV Dev3 Campo" iedName="F06_F003" ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="MCB" daName="q" intAddr="MCB;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
              <ExtRef desc="Falla MCB 69kV Dev3 Campo" intAddr="MCB;/Ind/t" serviceType="GOOSE" />
            </Inputs>
          </LN>
          <LN lnClass="SIED" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_2" desc="SIED1" prefix="">
            <Private type="Siemens-MasterId">8ca7bffb-fcac-404a-92fc-120ae3d831d3</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="TestMod" desc="Modo Prueba" />
          </LN>
          <LN lnClass="GGIO" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_3" desc="GGIO1" prefix="">
            <Private type="Siemens-MasterId">811a3e1c-5cf0-46d7-a9c5-8157b18ebf53</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>Siprotec5/user-defined</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls0" desc="Cierre Manual" />
            <DOI name="OpCls" desc="Cierre Remoto" />
            <DOI name="OpEx86BU1" desc="Opero 86BF" />
            <DOI name="RsOpEx" desc="Reset 86BF" />
            <DOI name="OpEx86" desc="Opero 86T" />
          </LN>
        </LDevice>
        <LDevice desc="Fault recorder" inst="DR">
          <Private type="Siemens-MasterId">5038f35d-8f40-456d-a59d-59839715e30f</Private>
          <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="DR/LLN0">
            <Private type="Siemens-MasterId">05ebdb5c-d3f5-43cc-8c38-fc2e8ddf2602</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PROT</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General" prefix="RCDG_">
            <Private type="Siemens-MasterId">d418d1f7-013b-426f-9f96-12b2cad4bd6e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="CtdValType" desc="Scaling COMTRADE">
              <DAI name="setVal">
                <Val>Secondary values</Val>
              </DAI>
            </DOI>
            <DOI name="CRevYear" desc="COMTRADE revision year">
              <DAI name="setVal">
                <Val>Comtrade 1999</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" desc="Grnd.-flt log" prefix="GFLG_">
            <Private type="Siemens-MasterId">6ca16731-7836-4074-8e8b-788f1feb528e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="GflNum" desc="Fault number" />
            <DOI name="GflFull" desc="Ground-fault log is full" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDER" desc="General" prefix="RCDR_">
            <Private type="Siemens-MasterId">3b810f7f-ac5a-4973-b526-cfd1f431f13e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>on</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control" prefix="DEF_">
            <Private type="Siemens-MasterId">412c1908-5da1-4023-ab25-6756492fb4bf</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="RcdTrg" desc="Start record" />
            <DOI name="MemRs" desc="Reset memory">
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr" desc="Clear memory">
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade" desc="Record made" />
            <DOI name="FltNum" desc="Fault number" />
            <DOI name="RcdStr" desc="Recording started" />
            <DOI name="PreTmms" desc="Pre-trigger time">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>16000</Val>
              </DAI>
            </DOI>
            <DOI name="PstTmms" desc="Post-trigger time">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>16000</Val>
              </DAI>
            </DOI>
            <DOI name="StrExt" desc="&gt;External start" />
            <DOI name="ManTrg" desc="&gt;Manual start" />
            <DOI name="RcdStart" desc="Fault recording">
              <DAI name="setVal">
                <Val>Start with pickup</Val>
              </DAI>
            </DOI>
            <DOI name="RcdStore" desc="Storage">
              <DAI name="setVal">
                <Val>Store without release</Val>
              </DAI>
            </DOI>
            <DOI name="MaxTmms" desc="Maximum record time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>200</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>80000</Val>
              </DAI>
            </DOI>
            <DOI name="ManTmms" desc="Manual record time">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <DAI name="minVal">
                <Val>200</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>80000</Val>
              </DAI>
            </DOI>
            <DOI name="SmpRate" desc="Sampling frequency">
              <DAI name="setVal">
                <Val>2 kHz</Val>
              </DAI>
            </DOI>
            <DOI name="CalcINChl" desc="Cal.zero.seq.cur.channel">
              <DAI name="setVal">
                <Val>No</Val>
              </DAI>
            </DOI>
            <DOI name="CalcVNChl" desc="Cal.zero seq.volt.channel">
              <DAI name="setVal">
                <Val>No</Val>
              </DAI>
            </DOI>
            <DOI name="FltLogFull" desc="Fault log is full" />
          </LN>
        </LDevice>
        <LDevice desc="Measurement" inst="MEAS">
          <Private type="Siemens-MasterId">0ce4de2f-b293-4066-b093-dbfc0e527b8e</Private>
          <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="MEAS/LLN0">
            <Private type="Siemens-MasterId">639472cb-3fac-44d2-9547-decc1291df80</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PROT</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" desc="RMS" prefix="RPRE_">
            <Private type="Siemens-MasterId">5f0a5608-1d7c-42b1-93f8-573ca052915d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
            <DOI name="Vneut" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Aneut" desc="IN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" desc="RMS" prefix="RPRE_">
            <Private type="Siemens-MasterId">ad97c6ed-f19b-4589-b096-bfdc933dabe5</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
            <DOI name="ANparLn" desc="INp.line">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AstarPt" desc="IY traf.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" desc="Power" prefix="PPRE_">
            <Private type="Siemens-MasterId">49c29521-860d-437b-8757-192176a88d0e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="TotW" desc="P tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Q tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="S tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="cos φ">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="f">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="W" desc="P">
              <SDI name="phsA" desc="P:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="P:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="P:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr" desc="Q">
              <SDI name="phsA" desc="Q:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Q:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Q:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA" desc="S">
              <SDI name="phsA" desc="S:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="S:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="S:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>TRUE_RMS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">be6de857-7ffd-446a-967f-a3701f222164</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
            <DOI name="VneutC" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="AneutC" desc="IN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" inst="1" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">1c69a2c7-0139-4d80-a62d-7040f0660677</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
            <DOI name="VxC" desc="V">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="VsynxC" desc="Vsy">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="ANparLnC" desc="INp.line">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AstarPtC" desc="IY traf.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="AxC" desc="I">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="VneutC" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="Vseq0" desc="Vseq:0">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" inst="1" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" desc="Sy.co." prefix="XPRE_">
            <Private type="Siemens-MasterId">487baa69-063b-41d1-9707-4ece9a436e5b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA" desc="Iseq">
              <SDI name="c1" desc="Iseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Iseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Iseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqV" desc="Vseq">
              <SDI name="c1" desc="Vseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Vseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Vseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" inst="2" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" desc="Fundam" prefix="FPRE_">
            <Private type="Siemens-MasterId">f894c032-38fe-4798-9850-c573f0429f9c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClcMth" desc="Calculation method">
              <DAI name="setVal">
                <Val>RMS_FUNDAMENTAL</Val>
              </DAI>
            </DOI>
            <DOI name="VneutC" desc="VN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="AneutC" desc="IN">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMTR" inst="1" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" desc="Energy" prefix="XPRE_">
            <Private type="Siemens-MasterId">8cd93b30-f613-46be-b138-5d3e40a2d6fb</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="SupWh" desc="Wp+">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.000478046015</Val>
              </DAI>
            </DOI>
            <DOI name="SupVArh" desc="Wq+">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.000478046015</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWh" desc="Wp-">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.000478046015</Val>
              </DAI>
            </DOI>
            <DOI name="DmdVArh" desc="Wq-">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.000478046015</Val>
              </DAI>
            </DOI>
            <DOI name="SetSupWh" desc="Set Wp+">
              <SDI name="SBOw">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="SetSupVArh" desc="Set Wq+">
              <SDI name="SBOw">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="SetDmdWh" desc="Set Wp-">
              <SDI name="SBOw">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
            </DOI>
            <DOI name="SetDmdVArh" desc="Set Wq-">
              <SDI name="SBOw">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Oper">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
              <SDI name="Cancel">
                <SDI name="ctlVal">
                  <DAI name="f" />
                </SDI>
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Protection" inst="PROT">
          <Private type="Siemens-MasterId">19613d97-9f14-41d9-a569-75b782dcf3f4</Private>
          <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_Application" desc="General">
            <Private type="Siemens-MasterId">f7ba047f-7fc5-4404-9751-296f607d6629</Private>
            <DOI name="Mod" desc="Application mode" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health (61850 only)" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs" desc="LED reset" />
            <DOI name="LocKey" desc="Sw.authority key/set">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev" desc="Multiple sw.auth. levels">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ProtOnOff" desc="Protection on" />
            <DOI name="FnctLO" desc="Device logout" />
            <DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="LedTstStrt" desc="&gt;LED reset" />
            <DOI name="FloOn" desc="&gt;Dev. funct.logout on" />
            <DOI name="FloOff" desc="&gt;Dev. funct.logout off" />
            <DOI name="SGChoiceB1" desc="&gt;SG choice bit 1" />
            <DOI name="SGChoiceB2" desc="&gt;SG choice bit 2" />
            <DOI name="SGChoiceB3" desc="&gt;SG choice bit 3" />
            <DOI name="LightOn" desc="&gt;Light on" />
            <DOI name="BOBlocked" desc="&gt;Block relays" />
            <DOI name="Inactive" desc="Protection inactive" />
            <DOI name="HealthDev" desc="Health" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="FloCmd" desc="Logged off via control" />
            <DOI name="FloState" desc="Device logged off" />
            <DOI name="SwAuth" desc="Switching authority" />
            <DOI name="SwMod" desc="Switching mode" />
            <DOI name="AcqBlkAct" desc="Acq.blocking active" />
            <DOI name="SubstAct" desc="Manual update active" />
            <DOI name="ActiveSG" desc="Active settings group" />
            <DOI name="FunInTest" desc="Functions in Test mode" />
            <DOI name="ResCmpFmt" desc="Set. format residu. comp.">
              <DAI name="setVal">
                <Val>RERL_XEXL</Val>
              </DAI>
            </DOI>
            <DOI name="EnaAuthID" desc="Specific sw. authorities">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
              <DAI name="setVal">
                <Val>station/remote</Val>
              </DAI>
            </DOI>
            <DOI name="NumAuthID" desc="Num. of specific sw.auth.">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
              <DAI name="minVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>5</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="MltAuthID" desc="Multiple specific sw.auth.">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
            <DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
            <DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
            <DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
            <DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
            <DOI name="ShowLckCnd" desc="Show int.lck.cond. on HMI">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwAuthBlink" desc="Show sw.auth. on HMI">
              <DAI name="setVal">
                <Val>off</Val>
              </DAI>
            </DOI>
            <DOI name="EnTestMod" desc="Activate device test mode">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="RelBoOnTst" desc="Oper.bin.outp. under test">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="ResvTms" desc="Reserv.time for com.prot.">
              <DAI name="setVal">
                <Val>120</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
              </SDI>
            </DOI>
            <SettingControl numOfSGs="1" actSG="1">
              <Private type="Siemens-MasterId">8901d3ef-c431-4739-ae39-0b909a9fa10f</Private>
            </SettingControl>
          </LN0>
          <LN lnClass="LPHD" inst="0" lnType="SIPROTEC5_LNType_LPHD" desc="Device" prefix="">
            <Private type="Siemens-MasterId">756e3cf9-465e-45f4-a25e-32c8664bcaa3</Private>
            <DOI name="PhyNam" desc="Physical device name">
              <DAI name="vendor">
                <Val>SIEMENS</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>7SJ85-JAAA-AA0-0AAAA0-AG0111-12111A-CBB000-000AC0-CB1BA1</Val>
              </DAI>
              <DAI name="swRev">
                <Val>V09.80</Val>
              </DAI>
              <DAI name="model">
                <Val>7SJ85</Val>
              </DAI>
              <DAI name="d">
                <Val>SIEMENS SIPROTEC 5</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="Physical health" />
            <DOI name="Proxy" desc="Proxy" />
            <DOI name="PwrUp" desc="Device startup" />
            <DOI name="Sim" desc="GOOSE/SV sim.mode" />
            <DOI name="OpTmh" desc="Device operating hours">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>h</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="GoStop" desc="&gt;GOOSE Stop" />
            <DOI name="SvStop" desc="&gt;SV Stop" />
            <DOI name="LifeCon" desc="Life contact" />
            <DOI name="BatFail" desc="Battery failure" />
            <DOI name="ClkFail" desc="Clock fail" />
            <DOI name="ErrMeasT" desc="Error meas. trans." />
            <DOI name="ErrComp" desc="Compensation error" />
            <DOI name="ErrOffset" desc="Offset error" />
            <DOI name="DigsiAct" desc="DIGSI active" />
            <DOI name="SimuMode" desc="Simulation mode active" />
            <DOI name="CommMode" desc="Commiss. mode active" />
            <DOI name="ErrMemory" desc="Error memory" />
            <DOI name="AuxPwrFail" desc="Auxiliary Power Fail" />
            <DOI name="SeuHappened" desc="SEU happened" />
            <DOI name="PSModFail" desc="Power sup. Module fail." />
            <DOI name="PSModOK" desc="Power sup. Module OK" />
            <DOI name="OsopNotCon" desc="OSOP not connected" />
            <DOI name="PSAuxPwrFail" desc="Pow. sup. aux. pow. fail." />
            <DOI name="PSAuxPwrOK" desc="Power sup.aux.pow.OK" />
            <DOI name="PSModFailSps" desc="Power sup. Module fail." />
            <DOI name="PSAuxFailSps" desc="Pow. sup. aux. pow. fail." />
            <DOI name="Logon" desc="Cyber Security state" />
            <DOI name="CybSecEvt" desc="Cyber-security event" />
            <DOI name="MsgLost" desc="Event lost" />
            <DOI name="ChtBlk" desc="Chatter blocking" />
            <DOI name="FlshDskHth" desc="Flash disk health" />
            <DOI name="PrcModIna" desc="Process mode inactive" />
          </LN>
          <LN lnClass="CALH" inst="0" lnType="SIPROTEC5_LNType_CALH_Application" desc="Alarm handling" prefix="">
            <Private type="Siemens-MasterId">f69dbbbb-22ee-4cfa-a03a-6991f522252c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="GrAlm" desc="Group alarm" />
            <DOI name="GrWrn" desc="Group warning" />
            <DOI name="GrInd" desc="Group indication" />
            <DOI name="GrIndIn" desc="&gt;Group indication" />
            <DOI name="GrWrnIn" desc="&gt;Group Warning" />
            <DOI name="GrAlmIn" desc="&gt;Group Alarm" />
          </LN>
          <LN lnClass="LTIM" inst="0" lnType="SIPROTEC5_LNType_LTIM_Application" desc="Time managem." prefix="">
            <Private type="Siemens-MasterId">0c6c00af-4329-42f9-b65a-753427f3c7e5</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="TmDT" desc="Daylight saving time" />
            <DOI name="TmOfsTmm" desc="Time zone offset to UTC">
              <DAI name="setVal">
                <Val>-360</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-720</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>840</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>15</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>min</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmUseDT" desc="Switch daylight sav. time">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="TmChgDT" desc="Start of daylight sav. time">
              <SDI name="setCal">
                <DAI name="occ">
                  <Val>0</Val>
                </DAI>
                <DAI name="occType">
                  <Val>WeekDay</Val>
                </DAI>
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
                <DAI name="weekDay">
                  <Val>Sunday</Val>
                </DAI>
                <DAI name="month">
                  <Val>March</Val>
                </DAI>
                <DAI name="day">
                  <Val>0</Val>
                </DAI>
                <DAI name="hr">
                  <Val>2</Val>
                </DAI>
                <DAI name="mn">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmChgST" desc="End of daylight sav. time">
              <SDI name="setCal">
                <DAI name="occ">
                  <Val>0</Val>
                </DAI>
                <DAI name="occType">
                  <Val>WeekDay</Val>
                </DAI>
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
                <DAI name="weekDay">
                  <Val>Sunday</Val>
                </DAI>
                <DAI name="month">
                  <Val>October</Val>
                </DAI>
                <DAI name="day">
                  <Val>0</Val>
                </DAI>
                <DAI name="hr">
                  <Val>3</Val>
                </DAI>
                <DAI name="mn">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ClkSetMan" desc="Clock set manually" />
            <DOI name="TmOfsDT" desc="Offset daylight sav. time">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>min</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="i">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="i">
                  <Val>120</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="i">
                  <Val>15</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DateFormat" desc="Date format">
              <DAI name="setVal">
                <Val>DD.MM.YYYY</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track." prefix="">
            <Private type="Siemens-MasterId">ecc34e34-beaf-4e5f-b7f0-36465afe13ac</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="GenTrk" desc="Common Tracking" />
            <DOI name="SgcbTrk" desc="Settings grps. access" />
            <DOI name="UrcbTrk" desc="UrcbTrk" />
            <DOI name="BrcbTrk" desc="BrcbTrk" />
            <DOI name="SpcTrk" desc="SPC control tracking" />
            <DOI name="DpcTrk" desc="DPC control tracking" />
            <DOI name="IncTrk" desc="INC control tracking" />
            <DOI name="EncTrk1" desc="ENC1 control tracking" />
            <DOI name="EncTrk2" desc="ENC2 control tracking" />
            <DOI name="EncTrk3" desc="ENC3 control tracking" />
            <DOI name="ApcFTrk" desc="APC control tracking">
              <SDI name="ctlVal">
                <DAI name="f" />
              </SDI>
            </DOI>
            <DOI name="BscTrk" desc="BSC control tracking" />
            <DOI name="IscTrk" desc="ISC control tracking" />
            <DOI name="BacTrk" desc="BAC control tracking" />
          </LN>
          <LN lnClass="GAPC" inst="0" lnType="SIPROTEC5_LNType_ResetLed" desc="LED not in FG" prefix="RSLED">
            <Private type="Siemens-MasterId">c7e02219-4916-424c-8522-2f65b9bd857b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="ResetIn" desc="&gt;LED reset" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="ResetCtl" desc="Reset LEDs" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" desc="General" prefix="">
            <Private type="Siemens-MasterId">3cf4f579-c440-4f32-8952-e42713d86d24</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="PhaseRev" desc="&gt;Phs-rotation reversal" />
            <DOI name="InvPhases" desc="&gt;Invert Phases" />
            <DOI name="PhsSeq" desc="Phase sequence">
              <DAI name="setVal">
                <Val>ABC</Val>
              </DAI>
            </DOI>
            <DOI name="PhRevABC" desc="Phase sequence ABC" />
            <DOI name="PhRevACB" desc="Phase sequence ACB" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB_FreqTrGroupStatic" desc="FrqTrackGrp" prefix="FrGr_">
            <Private type="Siemens-MasterId">735ab40c-1287-4264-9e98-cc635958e10d</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 17:31:28</Val>
              </DAI>
            </DOI>
            <DOI name="FreqGrpInd" desc="Freq tracking group ID">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="FOutOfRg" desc="Freq.out of oper.range" />
            <DOI name="FSystem" desc="f sys">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="FTrack" desc="f track">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase" prefix="CT3P_">
            <Private type="Siemens-MasterId">a05b0140-200c-40be-81e1-e9a524d476bd</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="CtrlIn" desc="Disconnection" />
            <DOI name="DisSet" desc="&gt;Disconnection on" />
            <DOI name="DisReset" desc="&gt;Disconnection off" />
            <DOI name="InvPhABCur" desc="Phases AB inverted" />
            <DOI name="InvPhBCCur" desc="Phases BC inverted" />
            <DOI name="InvPhACCur" desc="Phases AC inverted" />
            <DOI name="StateBi" desc="Disconnection via BI" />
            <DOI name="StateCmd" desc="Disconnect. via control" />
            <DOI name="InvertedPh" desc="Inverted phases">
              <DAI name="setVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="CTConnect" desc="CT connection">
              <DAI name="setVal">
                <Val>3-phase + IN</Val>
              </DAI>
            </DOI>
            <DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
              <DAI name="setVal">
                <Val>yes</Val>
              </DAI>
            </DOI>
            <DOI name="CtInvPol" desc="Invert current polarity">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSec" desc="Object rated sec.current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRange" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AInternTyp" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT Protection</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgSecIN" desc="Object rated sec.current">
              <DAI name="setVal">
                <Val>1A</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT Protection</Val>
              </DAI>
            </DOI>
            <DOI name="AMeasRgIN2" desc="Current range">
              <DAI name="setVal">
                <Val>100 x IR</Val>
              </DAI>
            </DOI>
            <DOI name="AIntTypIN2" desc="Internal CT type">
              <DAI name="setVal">
                <Val>CT Protection</Val>
              </DAI>
            </DOI>
            <DOI name="KToRtgK" desc="CT error changeover">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrKToRtgK" desc="CT error A">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>5</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="ErrRtgK" desc="CT error B">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier">
                  <Val>c</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MuIndex" desc="Measuring-point ID">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="Tracking" desc="Tracking">
              <DAI name="setVal">
                <Val>active</Val>
              </DAI>
            </DOI>
            <DOI name="MUDisActTr" desc="Current check">
              <DAI name="setVal">
                <Val>active</Val>
              </DAI>
            </DOI>
            <DOI name="MUDisTr" desc="I&lt; threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>120.000008</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>12000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1" prefix="">
            <Private type="Siemens-MasterId">1c33ea00-ebff-44c8-a89a-1a9113b2948a</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 2" prefix="">
            <Private type="Siemens-MasterId">7589a8ea-ee44-41b9-98d8-7513a66df41b</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 3" prefix="">
            <Private type="Siemens-MasterId">d412ab8e-d7cd-4ede-b897-8920a953805e</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 4" prefix="">
            <Private type="Siemens-MasterId">e50b96f8-02d2-4887-90c5-a385da87efaf</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Object rated prim.current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det." prefix="TR_">
            <Private type="Siemens-MasterId">02a7c306-bcd1-4165-bf10-a1a62832e90e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="ResetBWCtrl" desc="Reset broken wire" />
            <DOI name="ResetBW" desc="&gt;Block function" />
            <DOI name="RealResetBW" desc="&gt;Reset broken wire" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="PhABWsus" desc="Phs A BW suspected" />
            <DOI name="PhBBWsus" desc="Phs B BW suspected" />
            <DOI name="PhCBWsus" desc="Phs C BW suspected" />
            <DOI name="PhABW" desc="Phase A broken wire" />
            <DOI name="PhBBW" desc="Phase B broken wire" />
            <DOI name="PhCBW" desc="Phase C broken wire" />
            <DOI name="BWsus" desc="Broken wire suspected" />
            <DOI name="BrokenWire" desc="Broken wire confirmed" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkMod" desc="Mode of blocking">
              <DAI name="setVal">
                <Val>Blocking</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I" prefix="I_">
            <Private type="Siemens-MasterId">bd3a1be6-b226-4d0a-8f37-dcb5e04b4fb7</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="BalLimit" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>600</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>42000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BalFactor" desc="Threshold min/max">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.5</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I" prefix="I_">
            <Private type="Siemens-MasterId">ae188292-4c26-4c46-8831-a41f4e00977d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="RlsThrshld" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>600</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>12000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I" prefix="I_">
            <Private type="Siemens-MasterId">42dc6db6-35bc-4875-9ff5-15b69be9cf2b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="SumAFactor" desc="Slope factor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SumAThrld" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>120.000008</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>12000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I" prefix="ISUM_">
            <Private type="Siemens-MasterId">6fd08251-8aa0-4776-b5fc-cacf7ae1f57f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSVS" inst="1" lnType="SIPROTEC5_LNType_FB_SVStatus" desc="SV Status" prefix="">
            <Private type="Siemens-MasterId">2f8dc202-55fe-484f-93d2-e028e243d8c0</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 17:31:28</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="VT 3-phase" prefix="VT3P_">
            <Private type="Siemens-MasterId">a1dc9082-086d-40b1-b119-b60c5861c384</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="VTConnect" desc="VT connection">
              <DAI name="setVal">
                <Val>3 ph-to-gnd voltages</Val>
              </DAI>
            </DOI>
            <DOI name="InvertedPh" desc="Inverted phases">
              <DAI name="setVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgSec" desc="Object rated sec.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>115</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>80</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>230</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.73</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9.99</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MuIndex" desc="Measuring-point ID">
              <DAI name="setVal">
                <Val>2</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="Tracking" desc="Tracking">
              <DAI name="setVal">
                <Val>active</Val>
              </DAI>
            </DOI>
            <DOI name="InvPhABVol" desc="Phases AB inverted" />
            <DOI name="InvPhBCVol" desc="Phases BC inverted" />
            <DOI name="InvPhACVol" desc="Phases AC inverted" />
          </LN>
          <LN lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1" prefix="">
            <Private type="Siemens-MasterId">4376fe51-8fc4-4cfb-9cba-f11b4c94fc29</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Object rated prim.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7.967434</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>120.000008</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.01226234</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 2" prefix="">
            <Private type="Siemens-MasterId">b7558fa9-7f81-4f27-934f-47255586d618</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Object rated prim.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7.967434</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>120.000008</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.01226234</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 3" prefix="">
            <Private type="Siemens-MasterId">3011fd09-86f6-4e3c-802d-9b21473931f6</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Object rated prim.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7.967434</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>120.000008</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.01226234</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 4" prefix="">
            <Private type="Siemens-MasterId">8ddb53cd-01e0-4613-a1e1-bd8298d08630</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Object rated prim.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7.967434</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>69.36417</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.01226234</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. V" prefix="U_">
            <Private type="Siemens-MasterId">e6a1ee42-36d7-4c33-b833-a1c54b828887</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="BalLimit" desc="Release threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>6.89999962</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.036</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>23.46</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BalFactor" desc="Threshold min/max">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.75</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.58</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" desc="Supv. ph.seq.V" prefix="U_">
            <Private type="Siemens-MasterId">81b4f92b-1432-47b6-98ab-0c806343bd7f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V" prefix="U_">
            <Private type="Siemens-MasterId">9e4c0190-3355-4bbb-b1f4-6d3ce08e75ec</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block function" />
            <DOI name="Failure" desc="Failure" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms" desc="Delay failure indication">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.44999981</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.036</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>23.46</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB" prefix="VTCB_">
            <Private type="Siemens-MasterId">ac126011-0916-44e6-accf-0289ac646da1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="VTmcb" desc="&gt;Open" />
            <DOI name="ProtDlTmms" desc="Response time">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>30</Val>
              </DAI>
            </DOI>
            <DOI name="MCB2" desc="Falla MCB PT B1 dev 2 PCyM" />
            <DOI name="MCB3" desc="Falla MCB 13.8 kV Dev 2" />
          </LN>
          <LN lnClass="SSVS" inst="2" lnType="SIPROTEC5_LNType_FB_SVStatus" desc="SV Status" prefix="">
            <Private type="Siemens-MasterId">3ef9aad6-de69-444f-8e17-d7fbf8e91a74</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 17:31:28</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="3" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_1ph" desc="General" prefix="">
            <Private type="Siemens-MasterId">7178a835-6de8-4dc9-9c51-ca1f235a3888</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
            </DOI>
            <DOI name="PhVoltage" desc="Vph">
              <DAI name="db">
                <Val>2000</Val>
              </DAI>
            </DOI>
            <DOI name="VRtgSec" desc="Object rated sec.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>115</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>80</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>340</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.73</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>9.99</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" inst="5" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1" prefix="">
            <Private type="Siemens-MasterId">8548749b-8987-4fe5-936a-47c4ac18969b</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC_61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Object rated prim.voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>39.83717</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>600</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>1E-05</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.01226234</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SFFM" inst="2" lnType="SIPROTEC5_LNType_SFFM_SMCB_1" desc="VT miniatureCB" prefix="VTCB_">
            <Private type="Siemens-MasterId">11335053-fb8c-47cf-baa3-326417fa4d27</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
            </DOI>
            <DOI name="VTmcb" desc="&gt;Open" />
            <DOI name="ProtDlTmms" desc="Response time">
              <DAI name="setVal">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>30</Val>
              </DAI>
            </DOI>
            <DOI name="MCB3" desc="Falla MCB 69kV Dev3 PCyM" />
          </LN>
          <LN lnClass="SSVS" inst="3" lnType="SIPROTEC5_LNType_FB_SVStatus" desc="SV Status" prefix="">
            <Private type="Siemens-MasterId">9cbf0944-b944-4172-a51f-6f7255f159fe</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 17:31:28</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI" desc="General" prefix="VI3P_">
            <Private type="Siemens-MasterId">6e654863-83ea-405c-99af-bc73114c23ff</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="ARtgObj" desc="Rated current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtgObj" desc="Rated voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>13.8</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VARtgObj" desc="Rated apparent power">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>28.68276</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SysNeutPt" desc="Power-sys. neutral point">
              <DAI name="setVal">
                <Val>grounded</Val>
              </DAI>
            </DOI>
            <DOI name="PQSign" desc="P, Q sign">
              <DAI name="setVal">
                <Val>not reversed</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="1" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">71309cc8-caf5-4e16-a3a3-f7a59b8be0d1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_confirm" desc="Brk.wire conf" prefix="CF_">
            <Private type="Siemens-MasterId">d02bb4ae-0089-4c96-9ee5-6031cef18746</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Inactive" desc="Inactive" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">e0a57bcd-5586-453a-8948-ddc0d72e7030</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="ResetIn" desc="&gt;LED reset" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="ResetCtl" desc="Reset LEDs" />
          </LN>
          <LN lnClass="ROPA" inst="1" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" desc="Curr.criterion" prefix="PROM_">
            <Private type="Siemens-MasterId">1603e272-06c4-4bfa-b720-d9f74d92e50a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Inactive" desc="Inactive" />
          </LN>
          <LN lnClass="RSSR" inst="1" lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" desc="Closure detec." prefix="PROM_">
            <Private type="Siemens-MasterId">5dad2225-8959-4cdb-b09a-c421c906f919</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="DisCntrOpn" desc="&gt;Disconnector open" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="SwitchOn" desc="Closure" />
          </LN>
          <LN lnClass="PTRC" inst="2" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">e01053a5-aad6-4d1b-9002-ab8144a6e1fd</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="PTOC" inst="2" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" desc="Definite-T 1" prefix="ID_">
            <Private type="Siemens-MasterId">eb116cc0-fa71-418c-b41b-6e28f0c07426</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>7200</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>48000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>300</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>100000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="InrshBlkOp" desc="Inrush blocks operate" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="MeasMethod" desc="Method of measurement">
              <DAI name="setVal">
                <Val>Fundcomp</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" inst="2" lnType="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol_Bas" desc="Inverse-T 1" prefix="II_">
            <Private type="Siemens-MasterId">7cbf7b9e-e233-4c1c-be67-927bfdf20e3d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="TmACrv" desc="Type of character. curve">
              <DAI name="setCharact">
                <Val>ANSI Extremely Inverse</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>684</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>36</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>48000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time dial">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.70</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypRsCrv" desc="Reset">
              <DAI name="setVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="InrshBlkOp" desc="Inrush blocks operate" />
            <DOI name="DskRng" desc="Disk emulation running" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="MeasMethod" desc="Method of measurement">
              <DAI name="setVal">
                <Val>Fundcomp</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" inst="3" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">cfff3787-75c7-46a9-9240-2d9ec885dcbb</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="PTOC" inst="6" lnType="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" desc="Definite-T 1" prefix="ND_">
            <Private type="Siemens-MasterId">393319d8-d53d-469f-8820-91fe2d217aa1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1800</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>11.999999</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>48000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>300</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>60000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="InrshBlkOp" desc="Inrush blocks operate" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="MeasMethod" desc="Method of measurement">
              <DAI name="setVal">
                <Val>Fundcomp</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTOC" inst="6" lnType="SIPROTEC5_LNType_PTOC_Gnd_IOCP_Bas" desc="Inverse-T 1" prefix="NI_">
            <Private type="Siemens-MasterId">355a02f0-dbfe-47db-b62b-1595552b4f95</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="TmACrv" desc="Type of character. curve">
              <DAI name="setCharact">
                <Val>ANSI Very Inverse</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>135.6</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>11.999999</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>48000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult" desc="Time dial">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.37</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.05</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>15</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TypRsCrv" desc="Reset">
              <DAI name="setVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="BlkOpDlTm" desc="&gt;Block delay &amp; op." />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="InrshBlkOp" desc="Inrush blocks operate" />
            <DOI name="DskRng" desc="Disk emulation running" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="InrushDet" desc="Blk. w. inrush curr. detect.">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="SecHGndDet" desc="Blk. w. 2nd harm. gnd. det.">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="MeasMethod" desc="Method of measurement">
              <DAI name="setVal">
                <Val>Fundcomp</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_OC_Group_Indication" desc="OC group ind." prefix="OCGI">
            <Private type="Siemens-MasterId">18ea6dd4-7ca8-4472-861e-f8fffce5ff07</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-24 18:54:46</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
          </LN>
          <LN lnClass="PTRC" inst="4" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" desc="Group indicat." prefix="">
            <Private type="Siemens-MasterId">a3a4c4dd-6a04-4974-a374-bee42b130125</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="PTOV" inst="1" lnType="SIPROTEC5_LNType_PTOV" desc="Definite-T 1" prefix="">
            <Private type="Siemens-MasterId">6807c8e7-9240-4cba-bdba-1ed71cd52d44</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>14.52</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.036</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40.8</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>3000</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="StrAB" desc="Pickup loop AB" />
            <DOI name="StrBC" desc="Pickup loop BC" />
            <DOI name="StrCA" desc="Pickup loop CA" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="MeasSelect" desc="Measured value">
              <DAI name="setVal">
                <Val>PhaseToPhase</Val>
              </DAI>
            </DOI>
            <DOI name="MeasMethod" desc="Method of measurement">
              <DAI name="setVal">
                <Val>Fundcomp</Val>
              </DAI>
            </DOI>
            <DOI name="StrMode" desc="Pickup mode">
              <DAI name="setVal">
                <Val>OneOfThree</Val>
              </DAI>
            </DOI>
            <DOI name="DrpoutRat" desc="Dropout ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.99</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="PTOV" inst="2" lnType="SIPROTEC5_LNType_PTOV" desc="Definite-T 2" prefix="">
            <Private type="Siemens-MasterId">29c857d3-4dfb-4d8b-9b5e-5fad2a7f75e9</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="StrVal" desc="Threshold">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>15.6</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.036</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>40.8</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="OpDlTmms" desc="Operate delay">
              <DAI name="setVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300000</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="Inactive" desc="Inactive" />
            <DOI name="StrAB" desc="Pickup loop AB" />
            <DOI name="StrBC" desc="Pickup loop BC" />
            <DOI name="StrCA" desc="Pickup loop CA" />
            <DOI name="OpTmExp" desc="Operate delay expired" />
            <DOI name="Mode" desc="Mode">
              <DAI name="setVal">
                <Val>On</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOp" desc="Operate &amp; flt.rec. blocked">
              <DAI name="setVal">
                <Val>no</Val>
              </DAI>
            </DOI>
            <DOI name="MeasSelect" desc="Measured value">
              <DAI name="setVal">
                <Val>PhaseToPhase</Val>
              </DAI>
            </DOI>
            <DOI name="MeasMethod" desc="Method of measurement">
              <DAI name="setVal">
                <Val>Fundcomp</Val>
              </DAI>
            </DOI>
            <DOI name="StrMode" desc="Pickup mode">
              <DAI name="setVal">
                <Val>OneOfThree</Val>
              </DAI>
            </DOI>
            <DOI name="DrpoutRat" desc="Dropout ratio">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.95</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.9</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>0.99</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="CALH" inst="1" lnType="SIPROTEC5_LNType_CALH_LGOS" desc="Group Indicat." prefix="">
            <Private type="Siemens-MasterId">87930355-19a9-4433-888d-cc4b633a337f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
            </DOI>
            <DOI name="GrAlm" desc="Group alarm" />
            <DOI name="GrInd" desc="Group indication" />
          </LN>
          <LN lnClass="LGOS" inst="1" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription_F002" prefix="">
            <Private type="Siemens-MasterId">53e5d5a8-712e-4cea-9606-0155c47f0993</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
            </DOI>
            <DOI name="NdsCom" desc="Needs commissioning" />
            <DOI name="St" desc="Status subscription" />
            <DOI name="SimSt" desc="Status Sim messages" />
            <DOI name="ConfRevNum" desc="Exp. conf. rev." />
            <DOI name="RxConfRevNum" desc="Rec. conf. rev." />
            <DOI name="GoCBRef" desc="Ref. GOOSE CB">
              <DAI name="setSrcRef" valImport="true">
                <Val>F06_F002PROT/LLN0.Control_DataSet</Val>
              </DAI>
            </DOI>
            <DOI name="DiagErr" desc="Diagnosis error" />
          </LN>
          <LN lnClass="LGOS" inst="2" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription_F003" prefix="">
            <Private type="Siemens-MasterId">99eb27cf-f374-4bc9-89ac-173fd5821571</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
            </DOI>
            <DOI name="NdsCom" desc="Needs commissioning" />
            <DOI name="St" desc="Status subscription" />
            <DOI name="SimSt" desc="Status Sim messages" />
            <DOI name="ConfRevNum" desc="Exp. conf. rev." />
            <DOI name="RxConfRevNum" desc="Rec. conf. rev." />
            <DOI name="GoCBRef" desc="Ref. GOOSE CB">
              <DAI name="setSrcRef" valImport="true">
                <Val>F06_F003PROT/LLN0.Control_DataSet</Val>
              </DAI>
            </DOI>
            <DOI name="DiagErr" desc="Diagnosis error" />
          </LN>
          <LN lnClass="LGOS" inst="3" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription1_F002" prefix="">
            <Private type="Siemens-MasterId">06758fc7-7f02-467b-8f07-252af3b8f52e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
            </DOI>
            <DOI name="NdsCom" desc="Needs commissioning" />
            <DOI name="St" desc="Status subscription" />
            <DOI name="SimSt" desc="Status Sim messages" />
            <DOI name="ConfRevNum" desc="Exp. conf. rev." />
            <DOI name="RxConfRevNum" desc="Rec. conf. rev." />
            <DOI name="GoCBRef" desc="Ref. GOOSE CB">
              <DAI name="setSrcRef" valImport="true">
                <Val>F06_F002CTRL/LLN0.Control_DataSet_1</Val>
              </DAI>
            </DOI>
            <DOI name="DiagErr" desc="Diagnosis error" />
          </LN>
          <LN lnClass="LGOS" inst="4" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription1_F003" prefix="">
            <Private type="Siemens-MasterId">38dac5df-89f1-418c-9d5c-1c5481ea0451</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
            </DOI>
            <DOI name="NdsCom" desc="Needs commissioning" />
            <DOI name="St" desc="Status subscription" />
            <DOI name="SimSt" desc="Status Sim messages" />
            <DOI name="ConfRevNum" desc="Exp. conf. rev." />
            <DOI name="RxConfRevNum" desc="Rec. conf. rev." />
            <DOI name="GoCBRef" desc="Ref. GOOSE CB">
              <DAI name="setSrcRef" valImport="true">
                <Val>F06_F003CTRL/LLN0.Control_DataSet_1</Val>
              </DAI>
            </DOI>
            <DOI name="DiagErr" desc="Diagnosis error" />
          </LN>
          <LN lnClass="LGOS" inst="5" lnType="SIPROTEC5_LNType_LGOS" desc="Subscription_BCU" prefix="">
            <Private type="Siemens-MasterId">1db103dc-4ec5-4c06-87e6-4a4d6f2ae4a9</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
            </DOI>
            <DOI name="NdsCom" desc="Needs commissioning" />
            <DOI name="St" desc="Status subscription" />
            <DOI name="SimSt" desc="Status Sim messages" />
            <DOI name="ConfRevNum" desc="Exp. conf. rev." />
            <DOI name="RxConfRevNum" desc="Rec. conf. rev." />
            <DOI name="GoCBRef" desc="Ref. GOOSE CB">
              <DAI name="setSrcRef" valImport="true">
                <Val>F06_BCUCTRL/LLN0.Control_DataSet</Val>
              </DAI>
            </DOI>
            <DOI name="DiagErr" desc="Diagnosis error" />
          </LN>
        </LDevice>
        <LDevice desc="Usuario" inst="UD1">
          <Private type="Siemens-MasterId">d26dcd9a-9be5-4184-9c4b-843c20a5d6ca</Private>
          <LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="UD1/LLN0">
            <Private type="Siemens-MasterId">196c5150-03ea-477d-a915-8cdf832e3489</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PROT</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_FB0BehHealthForFG" desc="General" prefix="">
            <Private type="Siemens-MasterId">81dca468-258a-4276-906d-7d6d0f0cef2d</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2024-08-06 17:31:28</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group" prefix="RSLED">
            <Private type="Siemens-MasterId">fcbccb29-9b66-4e19-b19c-6e1aa4c70c41</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2023-01-25 16:49:39</Val>
              </DAI>
            </DOI>
            <DOI name="ResetIn" desc="&gt;LED reset" />
            <DOI name="LedTstOut" desc="LED have been reset" />
            <DOI name="ResetCtl" desc="Reset LEDs" />
          </LN>
          <LN lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ChartSetting_SPG" desc="Bahía" prefix="CFC">
            <Private type="Siemens-MasterId">d5656911-7517-41d9-9338-3ab0682778f6</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate" />
            <DOI name="Setting" desc="Value">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Val" desc="Setting value" />
            <DOI name="SPS" desc="F004 Modo Prueba" />
            <DOI name="SPS1" desc="SPS (1)" />
            <DOI name="SPS2" desc="SPS (2)" />
            <DOI name="SPS3" desc="SPS (3)" />
            <DOI name="SPS4" desc="SPS (4)" />
            <DOI name="SPS5" desc="SPS (5)" />
            <DOI name="SPS6" desc="SPS (6)" />
            <DOI name="SPS7" desc="SPS (7)" />
            <DOI name="SPS8" desc="SPS (8)" />
            <DOI name="SPS9" desc="SPS (9)" />
          </LN>
          <LN lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_ChartSetting_SPG_1" desc="Control" prefix="CFC">
            <Private type="Siemens-MasterId">6001a2ea-e95a-477d-a1f5-e355836ac09e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate" />
            <DOI name="Setting" desc="Value">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Val" desc="Setting value" />
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.80.01_V09.80.01" />
      <DO name="GrRef" type="SIPROTEC5_DOType_ORG_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="In" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="OutSPS" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PoleOpenA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OpModeRBRF" type="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTRC_Trip_3pol" lnClass="PTRC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
      <DO name="Tr" type="SIPROTEC5_DOType_ACT_3pol_V09.80.01_V09.80.01" />
      <DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.80.01_V09.80.01" />
      <DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.80.01_V09.80.01" />
      <DO name="TrpBbpDiff" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TrpBbpBFP" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TrpBbpExt" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ResetTrip" type="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V09.80.01_V09.80.01" />
      <DO name="TrA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TrB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TrC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TrN" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_XCBR_3pol_Ctl" lnClass="XCBR">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="EEName" type="SIPROTEC5_DOType_DPL_ENamPlt_V09.80.01_V09.80.01" />
      <DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V09.80.01_V09.80.01" />
      <DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.80.01_V09.80.01" />
      <DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
      <DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" />
      <DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V09.80.01_V09.80.01" />
      <DO name="SetOpCnt" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SetSwASumA" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SetSwASumB" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SetSwASumC" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SetOpnHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SetOpHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Rdy" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TripRelViaBi" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OpCBToStr" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="AlmSupp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="DefTr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SumSwARsA" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SumSwARsB" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SumSwARsC" type="SIPROTEC5_DOType_BCR_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwANeut" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwVphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwVphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwVphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="CBOpnHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OpHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="AnnBrkVal" type="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="BbpBlockDO" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="NoTrpRelBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Int9L6Q0" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Int9L7Q0" type="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_ManualClose" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
      <DO name="Input" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Detected" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ActionTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="CbOpDrpDel" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_ResetLed" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="ResetIn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ResetCtl" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
      <DO name="ClsTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="VAdpFact" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="AdpAngDeg" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_CSWI" lnClass="CSWI">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Loc" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.80.01_V09.80.01" />
      <DO name="LocKey" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V09.80.01_V09.80.01" />
      <DO name="SwAuthChk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="NomEqActl" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="DblActBlk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="BlkByProt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OwnSwAuth" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_CILO" lnClass="CILO">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
      <DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="EnaCls" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="EnaOpnFix" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="EnaClsFix" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_CBT_3pol" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="StrTst3p" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
      <DO name="TstExec" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstExec_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TstTr" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstTr_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TstCls" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCls_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TstCnc" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCnc_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RSYN" lnClass="RSYN">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Rel" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="DifVClc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="DifHzClc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="DifAngClc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="V1Clc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="Hz1Clc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="V2Clc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="Hz2Clc" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="DifHzLFO" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="DfDtClc" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MultiSel" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="AdpAngDeg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="BlockVSel" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_RSYN_SynCheck" lnClass="RSYN">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Rel" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="VInd" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="AngInd" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="HzInd" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="SynPrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.80.01_V09.80.01" />
      <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
      <DO name="TotTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.80.01_V09.80.01" />
      <DO name="Sel" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="BlkRel" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SynReq" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="StrSynPrc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="StopSynPrc" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="V1HiV2LoIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="V1LoV2HiIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="V1LoV2LoIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="DirectCO" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="InProgress" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OpTmExp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SynDet" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="V1HiV2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="V1LoV2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="V1LoV2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Hz1Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Hz1Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Hz2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Hz2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="DfdtHi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="V1Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="V1Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="V2Hi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="V2Lo" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="V1LV2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="V2LV1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Hz1LHz2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Hz2LHz1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Ang1LAng2" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Ang2LAng1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SetErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="VAdpFact" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="DeaLinMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="DeaBusMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="DeaLiBuMod" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="DirCmd" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="DeaModTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MinVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="MaxVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="DeadVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LiveVal" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SynMod" type="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="DifVPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="DifVNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="DifHzPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="DifHzNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="DifAngPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="DifAngNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="ContinSup" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SynReq1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_RBRF_Adv_3pol" lnClass="RBRF">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.80.01_V09.80.01" />
      <DO name="OpEx" type="SIPROTEC5_DOType_ACT_3pol_V09.80.01_V09.80.01" />
      <DO name="OpIn" type="SIPROTEC5_DOType_ACT_3pol_V09.80.01_V09.80.01" />
      <DO name="TPTrTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.80.01_V09.80.01" />
      <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
      <DO name="ThreshEF" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Init3p" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="BFRelease" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="CBFaulty" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Initdef3p" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="RelCBdef3p" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OpCBdef3p" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="BFInitNR" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="AuxCritNR" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ImmOp" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="CBFailPole" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="DlyByInvMV" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="StrValPh" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="StrValEF" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="CBAuxCrit" type="SIPROTEC5_DOType_ENG_TextList_RBRF_CBAuxCrit3P_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="DropOut" type="SIPROTEC5_DOType_ENG_TextList_RBRF_DropOut_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="StrHldIn" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="StrHldExt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="BIStart" type="SIPROTEC5_DOType_ENG_TextList_RBRF_BIStart_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ReTripMod" type="SIPROTEC5_DOType_ENG_TextList_RBRF_RetripMode_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TPFailTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SupTimeRel" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PCheck3I0" type="SIPROTEC5_DOType_ENG_TextList_RBRF_Plausibility_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PCheck3I2" type="SIPROTEC5_DOType_ENG_TextList_RBRF_Plausibility_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="StrVal3I0" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="StrVal3I2" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="BIMoniSt" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="BIMoniRel" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="IntActDBBP" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ImmedDrop" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LatchedBI" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LCCH_RSTP" lnClass="LCCH">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="RedChLiv" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LTMS_Application" lnClass="LTMS">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="TmSrc" type="SIPROTEC5_DOType_VSS_V09.80.01_V09.80.01" />
      <DO name="TmSrcTyp" type="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.80.01_V09.80.01" />
      <DO name="TmChSt1" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="TmChSt2" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="TmSynErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LeapSecond" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Sync" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="FltTmSyn" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TmSrc1Std" type="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TmSrc1Port" type="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TmSrc1Ch" type="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TmSrc2Std" type="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TmSrc2Port" type="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TmSrc2Ch" type="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TmZnTmSrc1" type="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TmZnTmSrc2" type="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal" lnClass="SCBR">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="EmgOpn" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_1" lnClass="GGIO">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LifeCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="FailDiagDS" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="XCBR0" type="SIPROTEC5_DOType_ComProxy_DPS_V09.80.01_V09.80.01" />
      <DO name="Init3p" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Init3p1" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MCB" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_2" lnClass="SIED">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="TestMod" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_USER_Universal_3" lnClass="GGIO">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="OpCls0" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OpCls" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OpEx86BU1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="RsOpEx" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OpEx86" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RECORDING" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="CtdValType" type="SIPROTEC5_DOType_ENG_TextList_CtdValType_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="CRevYear" type="SIPROTEC5_DOType_ENG_TextList_CRevYear_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_GroundFaultLog" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="GflNum" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="GflFull" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RECORDER" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_RDRE_DEF" lnClass="RDRE">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
      <DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.80.01_V09.80.01" />
      <DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.80.01_V09.80.01" />
      <DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.80.01_V09.80.01" />
      <DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V09.80.01_V09.80.01" />
      <DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="PreTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.80.01_V09.80.01" />
      <DO name="PstTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.80.01_V09.80.01" />
      <DO name="StrExt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ManTrg" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="RcdStart" type="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="RcdStore" type="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MaxTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ManTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SmpRate" type="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="CalcINChl" type="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="CalcVNChl" type="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="FltLogFull" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" lnClass="MMXU">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="PPV" type="SIPROTEC5_DOType_DEL_mag_V09.80.01_V09.80.01" />
      <DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.80.01_V09.80.01" />
      <DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.80.01_V09.80.01" />
      <DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Vneut" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Aneut" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" lnClass="MMXN">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ANparLn" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="AstarPt" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" lnClass="MMXU">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="TotW" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="TotVAr" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="TotVA" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="TotPF" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="Hz" type="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" />
      <DO name="W" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.80.01_V09.80.01" />
      <DO name="VAr" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.80.01_V09.80.01" />
      <DO name="VA" type="SIPROTEC5_DOType_WYE_ABC_mag_V09.80.01_V09.80.01" />
      <DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" lnClass="MMXU">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="PPV" type="SIPROTEC5_DOType_DEL_V09.80.01_V09.80.01" />
      <DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V09.80.01_V09.80.01" />
      <DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V09.80.01_V09.80.01" />
      <DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="VneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="AneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" lnClass="MMXN">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="VxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="VsynxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ANparLnC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="AstarPtC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="AxC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="VneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Vseq0" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" lnClass="MSQI">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="SeqA" type="SIPROTEC5_DOType_SEQ_V09.80.01_V09.80.01" />
      <DO name="SeqV" type="SIPROTEC5_DOType_SEQ_V09.80.01_V09.80.01" />
      <DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" lnClass="MMTR">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
      <DO name="SupWh" type="SIPROTEC5_DOType_BCR_V09.80.01_V09.80.01" />
      <DO name="SupVArh" type="SIPROTEC5_DOType_BCR_V09.80.01_V09.80.01" />
      <DO name="DmdWh" type="SIPROTEC5_DOType_BCR_V09.80.01_V09.80.01" />
      <DO name="DmdVArh" type="SIPROTEC5_DOType_BCR_V09.80.01_V09.80.01" />
      <DO name="SetSupWh" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SetSupVArh" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SetDmdWh" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SetDmdVArh" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LLN0_Application" lnClass="LLN0">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.80.01_V09.80.01" />
      <DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.80.01_V09.80.01" />
      <DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.80.01_V09.80.01" />
      <DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ProtOnOff" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.80.01_V09.80.01" />
      <DO name="FnctLO" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" />
      <DO name="LedTstStrt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="FloOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="FloOff" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SGChoiceB1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SGChoiceB2" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SGChoiceB3" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LightOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="BOBlocked" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="HealthDev" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="FloCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="FloState" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="AcqBlkAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SubstAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ActiveSG" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="FunInTest" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ResCmpFmt" type="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ShowLckCnd" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwAuthBlink" type="SIPROTEC5_DOType_ENG_TextList_Switching_Auth_Mode_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="EnTestMod" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="RelBoOnTst" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ResvTms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LPHD" lnClass="LPHD">
      <DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V09.80.01_V09.80.01" />
      <DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="Proxy" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.80.01_V09.80.01" />
      <DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="GoStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SvStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="LifeCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="BatFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ClkFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ErrMeasT" type="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ErrComp" type="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ErrOffset" type="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="DigsiAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SimuMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="CommMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ErrMemory" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="AuxPwrFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SeuHappened" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PSModFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PSModOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OsopNotCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PSAuxPwrFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PSAuxPwrOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PSModFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PSAuxFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Logon" type="SIPROTEC5_DOType_ENS_Login_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="CybSecEvt" type="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MsgLost" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ChtBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="FlshDskHth" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_CALH_Application" lnClass="CALH">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="GrInd" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="GrIndIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="GrWrnIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="GrAlmIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LTIM_Application" lnClass="LTIM">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="TmDT" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V09.80.01_V09.80.01" />
      <DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V09.80.01_V09.80.01" />
      <DO name="TmChgDT" type="SIPROTEC5_DOType_TSG_V09.80.01_V09.80.01" />
      <DO name="TmChgST" type="SIPROTEC5_DOType_TSG_V09.80.01_V09.80.01" />
      <DO name="ClkSetMan" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="TmOfsDT" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="DateFormat" type="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="GenTrk" type="SIPROTEC5_DOType_CST_V09.80.01_V09.80.01" />
      <DO name="SgcbTrk" type="SIPROTEC5_DOType_STS_V09.80.01_V09.80.01" />
      <DO name="UrcbTrk" type="SIPROTEC5_DOType_UTS_V09.80.01_V09.80.01" />
      <DO name="BrcbTrk" type="SIPROTEC5_DOType_BTS_V09.80.01_V09.80.01" />
      <DO name="SpcTrk" type="SIPROTEC5_DOType_CTS_BOOLEAN_V09.80.01_V09.80.01" />
      <DO name="DpcTrk" type="SIPROTEC5_DOType_CTS_BOOLEAN_V09.80.01_V09.80.01" />
      <DO name="IncTrk" type="SIPROTEC5_DOType_CTS_INT32_V09.80.01_V09.80.01" />
      <DO name="EncTrk1" type="SIPROTEC5_DOType_CTS_ENUM_Behavior_V09.80.01_V09.80.01" />
      <DO name="EncTrk2" type="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnBlockedTestTestBlocked_V09.80.01_V09.80.01" />
      <DO name="EncTrk3" type="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnOff_V09.80.01_V09.80.01" />
      <DO name="ApcFTrk" type="SIPROTEC5_DOType_CTS_Analog_V09.80.01_V09.80.01" />
      <DO name="BscTrk" type="SIPROTEC5_DOType_CTS_TCMD_V09.80.01_V09.80.01" />
      <DO name="IscTrk" type="SIPROTEC5_DOType_CTS_INT8_V09.80.01_V09.80.01" />
      <DO name="BacTrk" type="SIPROTEC5_DOType_CTS_TCMD_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="PhaseRev" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="InvPhases" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PhsSeq" type="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PhRevABC" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PhRevACB" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB_FreqTrGroupStatic" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="FreqGrpInd" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="FOutOfRg" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="FSystem" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="FTrack" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="CtrlIn" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.80.01_V09.80.01" />
      <DO name="DisSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="DisReset" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="InvPhABCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="InvPhBCCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="InvPhACCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="StateBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="StateCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="CTConnect" type="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="CTSPInDir" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="CtInvPol" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ARtgSec" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="AMeasRange" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="AInternTyp" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ARtgSecIN" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="AMeasRgIN" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="AIntTypIN" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="AMeasRgIN2" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="AIntTypIN2" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="KToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ErrKToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ErrRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MUDisActTr" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MUDisTr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_TCTR" lnClass="TCTR">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" />
      <DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" />
      <DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="AmpSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.80.01_V09.80.01" />
      <DO name="Trp" type="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.80.01_V09.80.01" />
      <DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.80.01_V09.80.01" />
      <DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.80.01_V09.80.01" />
      <DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.80.01_V09.80.01" />
      <DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SBWS_BW_Tr" lnClass="SBWI">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="ResetBWCtrl" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.80.01_V09.80.01" />
      <DO name="ResetBW" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="RealResetBW" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PhABWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PhBBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PhCBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PhABW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PhBBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PhCBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="BWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="BrokenWire" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="BlkMod" type="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SSYM_CurBalSV" lnClass="SSYM">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
      <DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.80.01_V09.80.01" />
      <DO name="BalLimit" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="BalFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" lnClass="SPSQ">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
      <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.80.01_V09.80.01" />
      <DO name="RlsThrshld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SSUM_SlowCurSumSV" lnClass="SSUM">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
      <DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.80.01_V09.80.01" />
      <DO name="SumAFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SumAThrld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SADC_FastCurSumSV" lnClass="SADC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
      <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_FB_SVStatus" lnClass="SSVS">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="VTConnect" type="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="InvPhABVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="InvPhBCVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="InvPhACVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_TVTR" lnClass="TVTR">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="VolSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.80.01_V09.80.01" />
      <DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" />
      <DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" />
      <DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" />
      <DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.80.01_V09.80.01" />
      <DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.80.01_V09.80.01" />
      <DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" lnClass="SPSQ">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
      <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SSUM_VolSumSV" lnClass="SSUM">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
      <DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.80.01_V09.80.01" />
      <DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SFFM_SMCB" lnClass="SFFM">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="VTmcb" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ProtDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MCB2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MCB3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_1ph" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="PhVoltage" type="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SFFM_SMCB_1" lnClass="SFFM">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="VTmcb" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="ProtDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MCB3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="VARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_internal_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SysNeutPt" type="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="PQSign" type="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTRC_FG_Line_3ph" lnClass="PTRC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
      <DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.80.01_V09.80.01" />
      <DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_SBWS_BW_confirm" lnClass="SBWI">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" lnClass="ROPA">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" lnClass="RSSR">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" />
      <DO name="DisCntrOpn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SwitchOn" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" lnClass="PTRC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
      <DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.80.01_V09.80.01" />
      <DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" lnClass="PTOC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.80.01_V09.80.01" />
      <DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.80.01_V09.80.01" />
      <DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.80.01_V09.80.01" />
      <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
      <DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol_Bas" lnClass="PTOC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.80.01_V09.80.01" />
      <DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.80.01_V09.80.01" />
      <DO name="TmACrv" type="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V09.80.01_V09.80.01" />
      <DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="TmMult" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="TypRsCrv" type="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.80.01_V09.80.01" />
      <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
      <DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="DskRng" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
      <DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.80.01_V09.80.01" />
      <DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" lnClass="PTOC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.80.01_V09.80.01" />
      <DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.80.01_V09.80.01" />
      <DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.80.01_V09.80.01" />
      <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
      <DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SecHGndDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTOC_Gnd_IOCP_Bas" lnClass="PTOC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Str" type="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.80.01_V09.80.01" />
      <DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.80.01_V09.80.01" />
      <DO name="TmACrv" type="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V09.80.01_V09.80.01" />
      <DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="TmMult" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="TypRsCrv" type="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.80.01_V09.80.01" />
      <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
      <DO name="BlkOpDlTm" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="InrshBlkOp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="DskRng" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="InrushDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SecHGndDet" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_OC_Group_Indication" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" />
      <DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.80.01_V09.80.01" />
      <DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABCN_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_PTOV" lnClass="PTOV">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.80.01_V09.80.01" />
      <DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V09.80.01_V09.80.01" />
      <DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" />
      <DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.80.01_V09.80.01" />
      <DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" />
      <DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="StrAB" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="StrBC" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="StrCA" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="OpTmExp" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="BlkOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MeasSelect" type="SIPROTEC5_DOType_ENG_TextList_PhGnd_PhPh_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="MeasMethod" type="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="StrMode" type="SIPROTEC5_DOType_ENG_TextList_StartMode_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="DrpoutRat" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_CALH_LGOS" lnClass="CALH">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="GrInd" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LGOS" lnClass="LGOS">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="NdsCom" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="St" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="SimSt" type="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" />
      <DO name="ConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V09.80.01_V09.80.01" />
      <DO name="RxConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V09.80.01_V09.80.01" />
      <DO name="GoCBRef" type="SIPROTEC5_DOType_ORG_external_V09.80.01_V09.80.01" />
      <DO name="DiagErr" type="SIPROTEC5_DOType_ENS_LGOS_DiagError_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_FB0BehHealthForFG" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_ChartSetting_SPG" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Setting" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Val" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS6" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS7" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS8" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="SPS9" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_ChartSetting_SPG_1" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" />
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" />
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" />
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" />
      <DO name="Setting" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.80.01_V09.80.01" />
      <DO name="Val" type="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" />
    </LNodeType>
    <DOType id="SIPROTEC5_DOType_ORG_V09.80.01_V09.80.01" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" dchg="true" fc="SP" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V09.80.01_V09.80.01" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>SIEMENS</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="ldNs" bType="VisString255" valKind="RO" fc="EX" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_Health_V09.80.01_V09.80.01" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_Behavior_V09.80.01_V09.80.01" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V09.80.01_V09.80.01" cdc="ENC">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.80.01_V09.80.01" dchg="true" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPS_with_dataNs_V09.80.01_V09.80.01" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V09.80.01_V09.80.01" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>SIEMENS</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V09.80.01_V09.80.01" cdc="ENC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_V09.80.01_V09.80.01" fc="CO" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_OpModeRBRF_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ASG">
      <DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" fc="SE" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V09.80.01_V09.80.01" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>SIEMENS</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="lnNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>IEC 61850-7-4:2007B</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V09.80.01_V09.80.01" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5/userdefined</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ResetTrip_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V09.80.01_V09.80.01" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V09.80.01_V09.80.01" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ACT_3pol_V09.80.01_V09.80.01" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_LPL_NamPlt_V09.80.01_V09.80.01" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC">
        <Val>SIEMENS</Val>
      </DA>
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="configRev" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_DPS_UDEF_with_dataNs_V09.80.01_V09.80.01" cdc="DPS">
      <DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="Dbpos" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5/userdefined</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Always_WithTrip_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V09.80.01_V09.80.01" cdc="INS">
      <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V09.80.01_V09.80.01" cdc="MV">
      <DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" fc="MX" />
      <DA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" dupd="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_BCR_with_dataNs_V09.80.01_V09.80.01" cdc="BCR">
      <DA name="actVal" bType="INT64" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" dchg="true" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V09.80.01_V09.80.01" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_INC_controllable_with_dataNs_V09.80.01_V09.80.01" cdc="INC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
      <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_INT32_V09.80.01_V09.80.01" fc="CO" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V09.80.01_V09.80.01" cdc="APC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="MX" />
      <DA name="ctlNum" bType="INT8U" fc="MX" />
      <DA name="mxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="stSeld" bType="BOOLEAN" dchg="true" fc="MX" />
      <DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>operate-once</Val>
      </DA>
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="operTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
      <DA name="SBO" bType="VisString129" fc="CO">
        <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Analog_V09.80.01_V09.80.01" fc="CO" />
      <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Analog_V09.80.01_V09.80.01" fc="CO" />
      <DA name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Analog_V09.80.01_V09.80.01" fc="CO" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_BCR_noFreeze_V09.80.01_V09.80.01" cdc="BCR">
      <DA name="actVal" bType="INT64" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" dchg="true" fc="CF">
        <Val>1</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPC_status_only_V09.80.01_V09.80.01" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_DPC_XCBR_Pos_V09.80.01_V09.80.01" cdc="DPC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="Dbpos" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
      <DA name="blkEna" bType="BOOLEAN" fc="BL" />
      <DA name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_XCBR_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_INS_INT32_V09.80.01_V09.80.01" cdc="INS">
      <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_DPL_ENamPlt_V09.80.01_V09.80.01" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" valImport="true" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" valImport="true" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" valImport="true" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" valImport="true" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" valImport="true" />
      <DA name="location" bType="VisString255" valKind="RO" fc="DC" valImport="true" />
      <DA name="name" bType="VisString64" valKind="RO" fc="DC" valImport="true" />
      <DA name="owner" bType="VisString255" valKind="RO" fc="DC" valImport="true" />
      <DA name="ePSName" bType="VisString255" valKind="RO" fc="DC" valImport="true" />
      <DA name="primeOper" bType="VisString255" valKind="RO" fc="DC" valImport="true" />
      <DA name="secondOper" bType="VisString255" valKind="RO" fc="DC" valImport="true" />
      <DA name="latitude" bType="FLOAT32" valKind="RO" fc="DC" valImport="true" />
      <DA name="longitude" bType="FLOAT32" valKind="RO" fc="DC" valImport="true" />
      <DA name="altitude" bType="FLOAT32" valKind="RO" fc="DC" valImport="true" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPS_V09.80.01_V09.80.01" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="Set" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPS_for_Input_V09.80.01_V09.80.01" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="subEna" bType="BOOLEAN" fc="SV" />
      <DA name="subVal" bType="BOOLEAN" fc="SV" />
      <DA name="subQ" bType="Quality" fc="SV" />
      <DA name="subID" bType="VisString64" fc="SV" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V09.80.01_V09.80.01" cdc="SPC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
      <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.80.01_V09.80.01" fc="CO" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V09.80.01_V09.80.01" cdc="SPC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>direct-with-enhanced-security</Val>
      </DA>
      <DA name="operTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
      <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.80.01_V09.80.01" fc="CO" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingMode_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V09.80.01_V09.80.01" cdc="VSG">
      <DA name="setVal" bType="VisString255" valKind="RO" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V09.80.01_V09.80.01" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="RO" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="Set" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" type="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_No_Yes_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_No_Yes_Advanced_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V09.80.01_V09.80.01" cdc="SPC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.80.01_V09.80.01" fc="CO" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_DPC_CSWI_Pos_V09.80.01_V09.80.01" cdc="DPC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="stSeld" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA name="sboTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="operTimeout" bType="INT32U" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="SBO" bType="VisString129" fc="CO">
        <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.80.01_V09.80.01" fc="CO" />
      <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.80.01_V09.80.01" fc="CO" />
      <DA name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V09.80.01_V09.80.01" fc="CO" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstCnc_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstCnc_V09.80.01_V09.80.01" dupd="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstCls_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstCls_V09.80.01_V09.80.01" dupd="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstTr_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstTr_V09.80.01_V09.80.01" dupd="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstExec_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstExec_V09.80.01_V09.80.01" dupd="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V09.80.01_V09.80.01" cdc="ASG">
      <DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" fc="SE" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_MV_Float_with_dataNs_V09.80.01_V09.80.01" cdc="MV">
      <DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" fc="MX" />
      <DA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="db" bType="INT32U" valKind="Set" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_MV_Float_V09.80.01_V09.80.01" cdc="MV">
      <DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" fc="MX" />
      <DA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="db" bType="INT32U" valKind="Set" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPG_edit_with_dataNs_V09.80.01_V09.80.01" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="Set" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_On_Off_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_On_Off_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Mode_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V09.80.01_V09.80.01" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="Set" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V09.80.01_V09.80.01" cdc="SPC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.80.01_V09.80.01" fc="CO" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_Plausibility_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RBRF_Plausibility_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_RetripMode_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RBRF_RetripMode_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_BIStart_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RBRF_BIStart_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_DropOut_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RBRF_DropOut_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_RBRF_CBAuxCrit3P_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RBRF_CBAuxCrit3p_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_with_dataNs_V09.80.01_V09.80.01" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ACD_NonPhsSel_Without_DirRouting_V09.80.01_V09.80.01" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmZnTmSrc_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmSrcCh_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Ports_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmSrcStd_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ASG">
      <DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.80.01_V09.80.01" fc="SE" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_TmSrcTyp_V09.80.01_V09.80.01" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_TmSrcTyp_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_VSS_V09.80.01_V09.80.01" cdc="VSS">
      <DA name="stVal" bType="VisString255" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ComProxy_DPS_V09.80.01_V09.80.01" cdc="DPS">
      <DA name="stVal" bType="Dbpos" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_CRevYear_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CRevYear_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_CtdValType_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CtdValType_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Behavior_Test_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_INS_INT32_with_dataNs_V09.80.01_V09.80.01" cdc="INS">
      <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CalcVNChannel_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CalcINChannel_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_SmpRate_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RcdStore_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RcdStart_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V09.80.01_V09.80.01" cdc="SPC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="opRcvd" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="opOk" bType="BOOLEAN" dchg="true" fc="OR" />
      <DA name="tOpOk" bType="Timestamp" fc="OR" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>direct-with-enhanced-security</Val>
      </DA>
      <DA name="operTimeout" bType="INT32U" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V09.80.01_V09.80.01" fc="CO" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ClcMth_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>IEC 61850-7-4:2007B</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_WYE_ABCRes_mag_V09.80.01_V09.80.01" cdc="WYE">
      <SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="res" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" cdc="CMV">
      <DA name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.80.01_V09.80.01" fc="MX" />
      <DA name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V09.80.01_V09.80.01" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="db" bType="INT32U" valKind="Set" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_DEL_mag_V09.80.01_V09.80.01" cdc="DEL">
      <SDO name="phsAB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="phsBC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="phsCA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_WYE_ABC_mag_V09.80.01_V09.80.01" cdc="WYE">
      <SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V09.80.01_V09.80.01" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CMV_with_dataNs_V09.80.01_V09.80.01" cdc="CMV">
      <DA name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.80.01_V09.80.01" fc="MX" />
      <DA name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.80.01_V09.80.01" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="db" bType="INT32U" valKind="Set" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="dbAng" bType="INT32U" valKind="Set" dchg="true" fc="CF">
        <Val>333</Val>
      </DA>
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_WYE_ABCRes_V09.80.01_V09.80.01" cdc="WYE">
      <SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="res" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" cdc="CMV">
      <DA name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.80.01_V09.80.01" fc="MX" />
      <DA name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V09.80.01_V09.80.01" dchg="true" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="db" bType="INT32U" valKind="Set" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="dbAng" bType="INT32U" valKind="Set" dchg="true" fc="CF">
        <Val>333</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_DEL_V09.80.01_V09.80.01" cdc="DEL">
      <SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_SEQ_V09.80.01_V09.80.01" cdc="SEQ">
      <SDO name="c1" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="c2" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
      <SDO name="c3" type="SIPROTEC5_DOType_CMV_without_convertions_V09.80.01_V09.80.01" />
      <DA name="seqT" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V09.80.01_V09.80.01" fc="MX" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_BCR_V09.80.01_V09.80.01" cdc="BCR">
      <DA name="actVal" bType="INT64" dchg="true" fc="ST" />
      <DA name="frVal" bType="INT64" dupd="true" fc="ST" />
      <DA name="frTm" bType="Timestamp" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="pulsQty" bType="FLOAT32" valKind="RO" dchg="true" fc="CF">
        <Val>1</Val>
      </DA>
      <DA name="frEna" bType="BOOLEAN" valKind="RO" dchg="true" fc="CF">
        <Val>false</Val>
      </DA>
      <DA name="strTm" bType="Timestamp" valKind="RO" dchg="true" fc="CF" />
      <DA name="frPd" bType="INT32" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="frRs" bType="BOOLEAN" valKind="RO" dchg="true" fc="CF">
        <Val>false</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_Switching_Auth_Mode_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Switching_Auth_Mode_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ResCmpFmt_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V09.80.01_V09.80.01" cdc="INS">
      <DA name="stVal" bType="INT32" dupd="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_Health_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V09.80.01_V09.80.01" cdc="ENC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V09.80.01_V09.80.01" fc="CO" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_Login_V09.80.01_V09.80.01" dupd="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_Login_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_Login_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrOffset_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrComp_V09.80.01_V09.80.01" dupd="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrMeasT_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_INS_INT32_with_units_V09.80.01_V09.80.01" cdc="INS">
      <DA name="stVal" bType="INT32" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_DPL_V09.80.01_V09.80.01" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="hwRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="serNum" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="model" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="location" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="owner" bType="VisString255" valKind="RO" fc="DC" />
      <DA name="d" bType="VisString255" valKind="RO" fc="DC" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_DateFormat_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_TSG_V09.80.01_V09.80.01" cdc="TSG">
      <DA name="setCal" bType="Struct" type="SIPROTEC5_DAType_CalendarTime_V09.80.01_V09.80.01" fc="SE" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPG_edit_V09.80.01_V09.80.01" cdc="SPG">
      <DA name="setVal" bType="BOOLEAN" valKind="Set" fc="SE" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ING_INT32_edit_V09.80.01_V09.80.01" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="Set" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CTS_TCMD_V09.80.01_V09.80.01" cdc="CTS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="ctlVal" bType="Tcmd" fc="SR" />
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="SR" />
      <DA name="ctlNum" bType="INT8U" fc="SR" />
      <DA name="T" bType="Timestamp" fc="SR" />
      <DA name="Test" bType="BOOLEAN" fc="SR" />
      <DA name="Check" bType="Check" fc="SR" />
      <DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CTS_INT8_V09.80.01_V09.80.01" cdc="CTS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="ctlVal" bType="INT8" fc="SR" />
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="SR" />
      <DA name="ctlNum" bType="INT8U" fc="SR" />
      <DA name="T" bType="Timestamp" fc="SR" />
      <DA name="Test" bType="BOOLEAN" fc="SR" />
      <DA name="Check" bType="Check" fc="SR" />
      <DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CTS_Analog_V09.80.01_V09.80.01" cdc="CTS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="ctlVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" fc="SR" />
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="SR" />
      <DA name="ctlNum" bType="INT8U" fc="SR" />
      <DA name="T" bType="Timestamp" fc="SR" />
      <DA name="Test" bType="BOOLEAN" fc="SR" />
      <DA name="Check" bType="Check" fc="SR" />
      <DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnOff_V09.80.01_V09.80.01" cdc="CTS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.80.01_V09.80.01" fc="SR" />
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="SR" />
      <DA name="ctlNum" bType="INT8U" fc="SR" />
      <DA name="T" bType="Timestamp" fc="SR" />
      <DA name="Test" bType="BOOLEAN" fc="SR" />
      <DA name="Check" bType="Check" fc="SR" />
      <DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CTS_ENUM_Behavior_OnBlockedTestTestBlocked_V09.80.01_V09.80.01" cdc="CTS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.80.01_V09.80.01" fc="SR" />
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="SR" />
      <DA name="ctlNum" bType="INT8U" fc="SR" />
      <DA name="T" bType="Timestamp" fc="SR" />
      <DA name="Test" bType="BOOLEAN" fc="SR" />
      <DA name="Check" bType="Check" fc="SR" />
      <DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CTS_ENUM_Behavior_V09.80.01_V09.80.01" cdc="CTS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.80.01_V09.80.01" fc="SR" />
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="SR" />
      <DA name="ctlNum" bType="INT8U" fc="SR" />
      <DA name="T" bType="Timestamp" fc="SR" />
      <DA name="Test" bType="BOOLEAN" fc="SR" />
      <DA name="Check" bType="Check" fc="SR" />
      <DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CTS_INT32_V09.80.01_V09.80.01" cdc="CTS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="ctlVal" bType="INT32" fc="SR" />
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="SR" />
      <DA name="ctlNum" bType="INT8U" fc="SR" />
      <DA name="T" bType="Timestamp" fc="SR" />
      <DA name="Test" bType="BOOLEAN" fc="SR" />
      <DA name="Check" bType="Check" fc="SR" />
      <DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CTS_BOOLEAN_V09.80.01_V09.80.01" cdc="CTS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="ctlVal" bType="BOOLEAN" fc="SR" />
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="SR" />
      <DA name="ctlNum" bType="INT8U" fc="SR" />
      <DA name="T" bType="Timestamp" fc="SR" />
      <DA name="Test" bType="BOOLEAN" fc="SR" />
      <DA name="Check" bType="Check" fc="SR" />
      <DA name="respAddCause" bType="Enum" type="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_BTS_V09.80.01_V09.80.01" cdc="BTS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="rptID" bType="VisString129" fc="SR" />
      <DA name="rptEna" bType="BOOLEAN" fc="SR" />
      <DA name="datSet" bType="ObjRef" fc="SR" />
      <DA name="confRev" bType="INT32U" fc="SR" />
      <DA name="optFlds" bType="OptFlds" fc="SR" />
      <DA name="bufTm" bType="INT32U" fc="SR" />
      <DA name="sqNum" bType="INT16U" fc="SR" />
      <DA name="trgOps" bType="TrgOps" fc="SR" />
      <DA name="intgPd" bType="INT32U" fc="SR" />
      <DA name="gi" bType="BOOLEAN" fc="SR" />
      <DA name="purgeBuf" bType="BOOLEAN" fc="SR" />
      <DA name="entryID" bType="EntryID" fc="SR" />
      <DA name="timeOfEntry" bType="EntryTime" fc="SR" />
      <DA name="resvTms" bType="INT16" fc="SR" />
      <DA name="owner" bType="Octet64" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_UTS_V09.80.01_V09.80.01" cdc="UTS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="rptID" bType="VisString129" fc="SR" />
      <DA name="rptEna" bType="BOOLEAN" fc="SR" />
      <DA name="resv" bType="BOOLEAN" fc="SR" />
      <DA name="datSet" bType="ObjRef" fc="SR" />
      <DA name="confRev" bType="INT32U" fc="SR" />
      <DA name="optFlds" bType="OptFlds" fc="SR" />
      <DA name="bufTm" bType="INT32U" fc="SR" />
      <DA name="sqNum" bType="INT8U" fc="SR" />
      <DA name="trgOps" bType="TrgOps" fc="SR" />
      <DA name="intgPd" bType="INT32U" fc="SR" />
      <DA name="gi" bType="BOOLEAN" fc="SR" />
      <DA name="owner" bType="Octet64" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_STS_V09.80.01_V09.80.01" cdc="STS">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
      <DA name="numOfSG" bType="INT8U" fc="SR" />
      <DA name="actSG" bType="INT8U" fc="SR" />
      <DA name="editSG" bType="INT8U" fc="SR" />
      <DA name="cnfEdit" bType="BOOLEAN" fc="SR" />
      <DA name="lActTm" bType="Timestamp" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CST_V09.80.01_V09.80.01" cdc="CST">
      <DA name="objRef" bType="ObjRef" dupd="true" fc="SR" />
      <DA name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01" fc="SR" />
      <DA name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01" fc="SR" />
      <DA name="originatorID" bType="Octet64" fc="SR" />
      <DA name="t" bType="Timestamp" fc="SR" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PhaseSequence_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V09.80.01_V09.80.01" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="RO" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ActiveInactive_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_AInternTyp_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_AMeasRange_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ArtgSec_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CTConnect_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_InvertedPh_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ING_INT32_div_readOnly_V09.80.01_V09.80.01" cdc="ING">
      <DA name="setVal" bType="INT32" valKind="RO" fc="SE" />
      <DA name="minVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="maxVal" bType="INT32" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA name="stepSize" bType="INT32U" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.80.01_V09.80.01" fc="SE" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.80.01_V09.80.01" fc="SE" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Trp_V09.80.01_V09.80.01" fc="SE" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V09.80.01_V09.80.01" cdc="SAV">
      <DA name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V09.80.01_V09.80.01" fc="MX" />
      <DA name="q" bType="Quality" qchg="true" fc="MX" />
      <DA name="t" bType="Timestamp" fc="MX" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V09.80.01_V09.80.01" cdc="ASG">
      <DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" fc="SE" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" dchg="true" fc="CF" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_BlkMod_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_VTConnect_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_PQ_Sign_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PQ_Sign_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_System_Neutralpoint_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_System_Neutralpoint_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_internal_with_dataNs_V09.80.01_V09.80.01" cdc="ASG">
      <DA name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01" fc="SE" />
      <DA name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01" dchg="true" fc="CF" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_simpleConversions_V09.80.01_V09.80.01" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V09.80.01_V09.80.01" cdc="ACD">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_MeasMethod_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_FundComp_TrRMS_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_None_InverseReset_V09.80.01_V09.80.01" fc="SE" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V09.80.01_V09.80.01" cdc="CURVE">
      <DA name="setCharact" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmACrv_Standard_V09.80.01_V09.80.01" fc="SE" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABCN_V09.80.01_V09.80.01" cdc="ACT">
      <DA name="general" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="neut" bType="BOOLEAN" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_StartMode_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_StartMode_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_PhGnd_PhPh_edit_with_dataNs_V09.80.01_V09.80.01" cdc="ENG">
      <DA name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PhGnd_PhPh_V09.80.01_V09.80.01" fc="SE" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_LGOS_DiagError_with_dataNs_V09.80.01_V09.80.01" cdc="ENS">
      <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_LGOS_DiagError_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="dataNs" bType="VisString255" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ORG_external_V09.80.01_V09.80.01" cdc="ORG">
      <DA name="setSrcRef" bType="ObjRef" valKind="RO" dchg="true" fc="SP" valImport="true" />
    </DOType>
    <DOType id="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V09.80.01_V09.80.01" cdc="ENC">
      <DA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" fc="ST" />
      <DA name="ctlNum" bType="INT8U" fc="ST" />
      <DA name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.80.01_V09.80.01" dchg="true" fc="ST" />
      <DA name="q" bType="Quality" qchg="true" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.80.01_V09.80.01" dchg="true" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnOff_V09.80.01_V09.80.01" fc="CO" />
    </DOType>
    <DAType id="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01">
      <BDA name="orCat" bType="Enum" type="SIPROTEC5_Textlist_orCategory_V09.80.01_V09.80.01" />
      <BDA name="orIdent" bType="Octet64" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Oper_Mod_V09.80.01_V09.80.01">
      <BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V09.80.01_V09.80.01" />
      <BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01">
      <BDA name="f" bType="FLOAT32" valKind="Set">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="SIPROTEC5_DAType_Units_1_V09.80.01_V09.80.01">
      <BDA name="SIUnit" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_SIUnit_V09.80.01_V09.80.01" />
      <BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V09.80.01_V09.80.01" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V09.80.01_V09.80.01">
      <BDA name="f" bType="FLOAT32" valKind="RO">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="SIPROTEC5_DAType_Oper_INT32_V09.80.01_V09.80.01">
      <BDA name="ctlVal" bType="INT32" />
      <BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SIPROTEC5_DAType_Oper_Analog_V09.80.01_V09.80.01">
      <BDA name="ctlVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" />
      <BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SIPROTEC5_DAType_Cancel_Analog_V09.80.01_V09.80.01">
      <BDA name="ctlVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" />
      <BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SIPROTEC5_DAType_PulseConfig_XCBR_V09.80.01_V09.80.01">
      <BDA name="cmdQual" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.80.01_V09.80.01" />
      <BDA name="onDur" bType="INT32U" valKind="RO" />
      <BDA name="offDur" bType="INT32U" valKind="RO" />
      <BDA name="numPls" bType="INT32U" valKind="RO" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Oper_Boolean_V09.80.01_V09.80.01">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SIPROTEC5_DAType_Cancel_Boolean_V09.80.01_V09.80.01">
      <BDA name="ctlVal" bType="BOOLEAN" />
      <BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SIPROTEC5_DAType_AnalogValue_INT32_V09.80.01_V09.80.01">
      <BDA name="i" bType="INT32" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V09.80.01_V09.80.01">
      <BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
        <Val>1</Val>
      </BDA>
      <BDA name="offset" bType="FLOAT32" valKind="RO">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V09.80.01_V09.80.01">
      <BDA name="i" bType="INT32" valKind="RO" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Vector_mag_V09.80.01_V09.80.01">
      <BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Vector_V09.80.01_V09.80.01">
      <BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" />
      <BDA name="ang" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V09.80.01_V09.80.01" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V09.80.01_V09.80.01">
      <BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.80.01_V09.80.01" />
      <BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SIPROTEC5_DAType_CalendarTime_V09.80.01_V09.80.01">
      <BDA name="occ" bType="INT16U" />
      <BDA name="occType" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Type_V09.80.01_V09.80.01" />
      <BDA name="occPer" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Period_V09.80.01_V09.80.01" />
      <BDA name="weekDay" bType="Enum" type="SIPROTEC5_EnType_Cal_WeekDay_V09.80.01_V09.80.01" />
      <BDA name="month" bType="Enum" type="SIPROTEC5_EnType_Cal_Month_V09.80.01_V09.80.01" />
      <BDA name="day" bType="INT8U" />
      <BDA name="hr" bType="INT8U" />
      <BDA name="mn" bType="INT8U" />
    </DAType>
    <DAType id="SIPROTEC5_DAType_Oper_Mod_OnOff_V09.80.01_V09.80.01">
      <BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V09.80.01_V09.80.01" />
      <BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V09.80.01_V09.80.01" />
      <BDA name="ctlNum" bType="INT8U" />
      <BDA name="T" bType="Timestamp" />
      <BDA name="Test" bType="BOOLEAN" />
      <BDA name="Check" bType="Check" />
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <EnumType id="SIPROTEC5_Textlist_Health_V09.80.01_V09.80.01">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Behavior_V09.80.01_V09.80.01">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_V09.80.01_V09.80.01">
      <EnumVal ord="0">status-only</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_orCategory_V09.80.01_V09.80.01">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V09.80.01_V09.80.01">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_OpModeRBRF_V09.80.01_V09.80.01">
      <EnumVal ord="1">unbalancing</EnumVal>
      <EnumVal ord="2">I&gt; query</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_SIUnit_V09.80.01_V09.80.01">
      <EnumVal ord="-40">ns</EnumVal>
      <EnumVal ord="-39">'</EnumVal>
      <EnumVal ord="-38">kV/mA</EnumVal>
      <EnumVal ord="-37">kA/V</EnumVal>
      <EnumVal ord="-36">ohm/m</EnumVal>
      <EnumVal ord="-35">ppm/°C</EnumVal>
      <EnumVal ord="-34">F/m</EnumVal>
      <EnumVal ord="-33">H/m</EnumVal>
      <EnumVal ord="-32">ms/kPa</EnumVal>
      <EnumVal ord="-31">kPa</EnumVal>
      <EnumVal ord="-30">ms/V</EnumVal>
      <EnumVal ord="-29">ms/K</EnumVal>
      <EnumVal ord="-28">V/s</EnumVal>
      <EnumVal ord="-27">I/Ir*s</EnumVal>
      <EnumVal ord="-26">1/week</EnumVal>
      <EnumVal ord="-25">1/d</EnumVal>
      <EnumVal ord="-24">1/h</EnumVal>
      <EnumVal ord="-23">1/min</EnumVal>
      <EnumVal ord="-22">periods</EnumVal>
      <EnumVal ord="-21">GB</EnumVal>
      <EnumVal ord="-20">dF</EnumVal>
      <EnumVal ord="-19">cycle</EnumVal>
      <EnumVal ord="-18">mile</EnumVal>
      <EnumVal ord="-17">inch</EnumVal>
      <EnumVal ord="-16">°F</EnumVal>
      <EnumVal ord="-15">I/IrObj</EnumVal>
      <EnumVal ord="-14">MB</EnumVal>
      <EnumVal ord="-13">KB</EnumVal>
      <EnumVal ord="-12">Bytes</EnumVal>
      <EnumVal ord="-11">p.u.</EnumVal>
      <EnumVal ord="-10">day(s)</EnumVal>
      <EnumVal ord="-7">%</EnumVal>
      <EnumVal ord="-4">F/mi</EnumVal>
      <EnumVal ord="-3">ohm/mi</EnumVal>
      <EnumVal ord="-2">F/km</EnumVal>
      <EnumVal ord="-1">ohm/km</EnumVal>
      <EnumVal ord="1" />
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="55">W/m²</EnumVal>
      <EnumVal ord="56">J/m²</EnumVal>
      <EnumVal ord="57">S/m</EnumVal>
      <EnumVal ord="58">K/s</EnumVal>
      <EnumVal ord="59">Pa/s</EnumVal>
      <EnumVal ord="60">J/kg K</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
      <EnumVal ord="84">h</EnumVal>
      <EnumVal ord="85">min</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_Multiplier_V09.80.01_V09.80.01">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0" />
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ResetTrip_V09.80.01_V09.80.01">
      <EnumVal ord="0">accelarated</EnumVal>
      <EnumVal ord="1">safe</EnumVal>
      <EnumVal ord="2">directly</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_DirectionGeneral_V09.80.01_V09.80.01">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_DirectionPhase_V09.80.01_V09.80.01">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Always_WithTrip_V09.80.01_V09.80.01">
      <EnumVal ord="0">with trip</EnumVal>
      <EnumVal ord="1">always</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V09.80.01_V09.80.01">
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_sboClass_V09.80.01_V09.80.01">
      <EnumVal ord="0">operate-once</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_PulseConfigCmdQual_V09.80.01_V09.80.01">
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V09.80.01_V09.80.01">
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_SwitchingMode_V09.80.01_V09.80.01">
      <EnumVal ord="0">not relevant</EnumVal>
      <EnumVal ord="1">interlocked</EnumVal>
      <EnumVal ord="2">non-interlocked</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V09.80.01_V09.80.01">
      <EnumVal ord="0">local</EnumVal>
      <EnumVal ord="1">DIGSI</EnumVal>
      <EnumVal ord="2">local/station</EnumVal>
      <EnumVal ord="3">station</EnumVal>
      <EnumVal ord="4">station/remote</EnumVal>
      <EnumVal ord="5">remote</EnumVal>
      <EnumVal ord="6">local/station/remote</EnumVal>
      <EnumVal ord="7">Web UI</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V09.80.01_V09.80.01">
      <EnumVal ord="3">station</EnumVal>
      <EnumVal ord="4">station/remote</EnumVal>
      <EnumVal ord="5">remote</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_No_Yes_V09.80.01_V09.80.01">
      <EnumVal ord="0">no</EnumVal>
      <EnumVal ord="1">yes</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_No_Yes_Advanced_V09.80.01_V09.80.01">
      <EnumVal ord="0">no</EnumVal>
      <EnumVal ord="1">yes</EnumVal>
      <EnumVal ord="2">Advanced</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ctlModel_V09.80.01_V09.80.01">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_CBT_TstCnc_V09.80.01_V09.80.01">
      <EnumVal ord="0">Inactive</EnumVal>
      <EnumVal ord="1">Fault occurred</EnumVal>
      <EnumVal ord="2">CB not closed</EnumVal>
      <EnumVal ord="3">CB not ready</EnumVal>
      <EnumVal ord="4">CB stayed closed</EnumVal>
      <EnumVal ord="5">Command</EnumVal>
      <EnumVal ord="6">Current crit.</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_CBT_TstCls_V09.80.01_V09.80.01">
      <EnumVal ord="0">Inactive</EnumVal>
      <EnumVal ord="1">3-pole</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_CBT_TstTr_V09.80.01_V09.80.01">
      <EnumVal ord="0">Inactive</EnumVal>
      <EnumVal ord="1">1-pole phsA</EnumVal>
      <EnumVal ord="2">1-pole phsB</EnumVal>
      <EnumVal ord="3">1-pole phsC</EnumVal>
      <EnumVal ord="4">3-pole</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_CBT_TstExec_V09.80.01_V09.80.01">
      <EnumVal ord="0">Inactive</EnumVal>
      <EnumVal ord="1">Started</EnumVal>
      <EnumVal ord="2">Failed</EnumVal>
      <EnumVal ord="3">Successful</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_On_Off_V09.80.01_V09.80.01">
      <EnumVal ord="0">off</EnumVal>
      <EnumVal ord="1">on</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Mode_V09.80.01_V09.80.01">
      <EnumVal ord="5">Off</EnumVal>
      <EnumVal ord="1">On</EnumVal>
      <EnumVal ord="3">Test</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_RBRF_Plausibility_V09.80.01_V09.80.01">
      <EnumVal ord="0">DirectRelease</EnumVal>
      <EnumVal ord="1">PlausibilityCheck</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_RBRF_RetripMode_V09.80.01_V09.80.01">
      <EnumVal ord="0">No</EnumVal>
      <EnumVal ord="1">StrT2AftT1</EnumVal>
      <EnumVal ord="2">StrT2AndT1</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_RBRF_BIStart_V09.80.01_V09.80.01">
      <EnumVal ord="0">No</EnumVal>
      <EnumVal ord="1">2channel</EnumVal>
      <EnumVal ord="2">1channel</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_RBRF_DropOut_V09.80.01_V09.80.01">
      <EnumVal ord="0">Actual</EnumVal>
      <EnumVal ord="1">CBauxAndCuCrit</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_RBRF_CBAuxCrit3p_V09.80.01_V09.80.01">
      <EnumVal ord="0">No</EnumVal>
      <EnumVal ord="1">CBPosOn3P</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_TmZnTmSrc_V09.80.01_V09.80.01">
      <EnumVal ord="0">UTC</EnumVal>
      <EnumVal ord="1">local</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_TmSrcCh_V09.80.01_V09.80.01">
      <EnumVal ord="0">NotUsed</EnumVal>
      <EnumVal ord="1">Ch1</EnumVal>
      <EnumVal ord="2">Ch2</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Ports_V09.80.01_V09.80.01">
      <EnumVal ord="0">PortJ</EnumVal>
      <EnumVal ord="1">PortF</EnumVal>
      <EnumVal ord="2">PortE</EnumVal>
      <EnumVal ord="3">PortP</EnumVal>
      <EnumVal ord="4">PortN</EnumVal>
      <EnumVal ord="5">PortG</EnumVal>
      <EnumVal ord="6">NotUsed</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_TmSrcStd_V09.80.01_V09.80.01">
      <EnumVal ord="0">none</EnumVal>
      <EnumVal ord="1">PPM</EnumVal>
      <EnumVal ord="2">IRIGB</EnumVal>
      <EnumVal ord="3">DCF77</EnumVal>
      <EnumVal ord="4">Syncbox</EnumVal>
      <EnumVal ord="5">PI</EnumVal>
      <EnumVal ord="6">SNTP</EnumVal>
      <EnumVal ord="7">T103</EnumVal>
      <EnumVal ord="8">Profibus</EnumVal>
      <EnumVal ord="9">Modbus</EnumVal>
      <EnumVal ord="10">DNP3</EnumVal>
      <EnumVal ord="11">IEEE1588</EnumVal>
      <EnumVal ord="12">T104</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_TmSrcTyp_V09.80.01_V09.80.01">
      <EnumVal ord="-15">ERR</EnumVal>
      <EnumVal ord="-14">T104</EnumVal>
      <EnumVal ord="-13">T103</EnumVal>
      <EnumVal ord="-12">RTC</EnumVal>
      <EnumVal ord="-11">IEEE1588</EnumVal>
      <EnumVal ord="-10">EXTERN_SIPROTEC</EnumVal>
      <EnumVal ord="-9">MINUTE_PULS</EnumVal>
      <EnumVal ord="-8">DNP30</EnumVal>
      <EnumVal ord="-7">MODBUS</EnumVal>
      <EnumVal ord="-6">PROFIBUS</EnumVal>
      <EnumVal ord="-5">GALILEO</EnumVal>
      <EnumVal ord="-4">SYNC_BOX</EnumVal>
      <EnumVal ord="-3">DCF77</EnumVal>
      <EnumVal ord="-2">GPS</EnumVal>
      <EnumVal ord="-1">HMI</EnumVal>
      <EnumVal ord="1">Unknown</EnumVal>
      <EnumVal ord="2">SNTP</EnumVal>
      <EnumVal ord="3">PTP</EnumVal>
      <EnumVal ord="4">IRIG-B</EnumVal>
      <EnumVal ord="5">Substation internal</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_CRevYear_V09.80.01_V09.80.01">
      <EnumVal ord="0">Comtrade 1999</EnumVal>
      <EnumVal ord="1">Comtrade 2013</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_CtdValType_V09.80.01_V09.80.01">
      <EnumVal ord="0">Primary values</EnumVal>
      <EnumVal ord="1">Secondary values</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Behavior_Test_V09.80.01_V09.80.01">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="3">test</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_CalcVNChannel_V09.80.01_V09.80.01">
      <EnumVal ord="0">No</EnumVal>
      <EnumVal ord="1">V0</EnumVal>
      <EnumVal ord="2">3V0</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_CalcINChannel_V09.80.01_V09.80.01">
      <EnumVal ord="0">No</EnumVal>
      <EnumVal ord="1">-3I0</EnumVal>
      <EnumVal ord="2">3I0</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_SmpRate_V09.80.01_V09.80.01">
      <EnumVal ord="0">8 kHz</EnumVal>
      <EnumVal ord="1">4 kHz</EnumVal>
      <EnumVal ord="2">2 kHz</EnumVal>
      <EnumVal ord="3">1 kHz</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_RcdStore_V09.80.01_V09.80.01">
      <EnumVal ord="0">Store without release</EnumVal>
      <EnumVal ord="1">Store with trip</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_RcdStart_V09.80.01_V09.80.01">
      <EnumVal ord="0">Start with pickup</EnumVal>
      <EnumVal ord="1">Start with pickup and AR</EnumVal>
      <EnumVal ord="2">Start with flexible signal</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ClcMth_V09.80.01_V09.80.01">
      <EnumVal ord="1">UNSPECIFIED</EnumVal>
      <EnumVal ord="2">TRUE_RMS</EnumVal>
      <EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
      <EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
      <EnumVal ord="5">MIN</EnumVal>
      <EnumVal ord="6">MAX</EnumVal>
      <EnumVal ord="7">AVG</EnumVal>
      <EnumVal ord="8">SDV</EnumVal>
      <EnumVal ord="9">PREDICTION</EnumVal>
      <EnumVal ord="10">RATE</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_SEQtype_V09.80.01_V09.80.01">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Switching_Auth_Mode_V09.80.01_V09.80.01">
      <EnumVal ord="1">local</EnumVal>
      <EnumVal ord="2">remote</EnumVal>
      <EnumVal ord="3">DIGSI</EnumVal>
      <EnumVal ord="4">station</EnumVal>
      <EnumVal ord="5">Web UI</EnumVal>
      <EnumVal ord="6">all</EnumVal>
      <EnumVal ord="0">off</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ResCmpFmt_V09.80.01_V09.80.01">
      <EnumVal ord="0">RERL_XEXL</EnumVal>
      <EnumVal ord="1">K0</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V09.80.01_V09.80.01">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_Login_V09.80.01_V09.80.01">
      <EnumVal ord="0">invalid</EnumVal>
      <EnumVal ord="1">logon blocked</EnumVal>
      <EnumVal ord="2">logon reactivated</EnumVal>
      <EnumVal ord="3">PW change OK</EnumVal>
      <EnumVal ord="4">PW change failed</EnumVal>
      <EnumVal ord="5">logon OK</EnumVal>
      <EnumVal ord="6">logon failed</EnumVal>
      <EnumVal ord="7">activation of connection PW OK</EnumVal>
      <EnumVal ord="8">activation of connection PW failed</EnumVal>
      <EnumVal ord="9">deactivation of connection PW OK</EnumVal>
      <EnumVal ord="10">deactivation of connection PW failed</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_ErrOffset_V09.80.01_V09.80.01">
      <EnumVal ord="1">Offset error at board 1 on</EnumVal>
      <EnumVal ord="2">Offset error at board 2 on</EnumVal>
      <EnumVal ord="3">Offset error at board 3 on</EnumVal>
      <EnumVal ord="4">Offset error at board 4 on</EnumVal>
      <EnumVal ord="5">Offset error at board 5 on</EnumVal>
      <EnumVal ord="6">Offset error at board 6 on</EnumVal>
      <EnumVal ord="7">Offset error at board 7 on</EnumVal>
      <EnumVal ord="8">Offset error at board 8 on</EnumVal>
      <EnumVal ord="9">Offset error at board 9 on</EnumVal>
      <EnumVal ord="10">Offset error at board 10 on</EnumVal>
      <EnumVal ord="11">Offset error at board 11 on</EnumVal>
      <EnumVal ord="12">Offset error at board 12 on</EnumVal>
      <EnumVal ord="13">Offset error at board 1 off</EnumVal>
      <EnumVal ord="14">Offset error at board 2 off</EnumVal>
      <EnumVal ord="15">Offset error at board 3 off</EnumVal>
      <EnumVal ord="16">Offset error at board 4 off</EnumVal>
      <EnumVal ord="17">Offset error at board 5 off</EnumVal>
      <EnumVal ord="18">Offset error at board 6 off</EnumVal>
      <EnumVal ord="19">Offset error at board 7 off</EnumVal>
      <EnumVal ord="20">Offset error at board 8 off</EnumVal>
      <EnumVal ord="21">Offset error at board 9 off</EnumVal>
      <EnumVal ord="22">Offset error at board 10 off</EnumVal>
      <EnumVal ord="23">Offset error at board 11 off</EnumVal>
      <EnumVal ord="24">Offset error at board 12 off</EnumVal>
      <EnumVal ord="25">No offset error</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_ErrComp_V09.80.01_V09.80.01">
      <EnumVal ord="1">Comp. err. Brd1/Term1</EnumVal>
      <EnumVal ord="2">Comp. err. Brd1/Term2</EnumVal>
      <EnumVal ord="3">Comp. err. Brd2/Term1</EnumVal>
      <EnumVal ord="4">Comp. err. Brd2/Term2</EnumVal>
      <EnumVal ord="5">Comp. err. Brd3/Term1</EnumVal>
      <EnumVal ord="6">Comp. err. Brd3/Term2</EnumVal>
      <EnumVal ord="7">Comp. err. Brd4/Term1</EnumVal>
      <EnumVal ord="8">Comp. err. Brd4/Term2</EnumVal>
      <EnumVal ord="9">Comp. err. Brd5/Term1</EnumVal>
      <EnumVal ord="10">Comp. err. Brd5/Term2</EnumVal>
      <EnumVal ord="11">Comp. err. Brd6/Term1</EnumVal>
      <EnumVal ord="12">Comp. err. Brd6/Term2</EnumVal>
      <EnumVal ord="13">Comp. err. Brd7/Term1</EnumVal>
      <EnumVal ord="14">Comp. err. Brd7/Term2</EnumVal>
      <EnumVal ord="15">Comp. err. Brd8/Term1</EnumVal>
      <EnumVal ord="16">Comp. err. Brd8/Term2</EnumVal>
      <EnumVal ord="17">Comp. err. Brd9/Term1</EnumVal>
      <EnumVal ord="18">Comp. err. Brd9/Term2</EnumVal>
      <EnumVal ord="19">Comp. err. Brd10/Term1</EnumVal>
      <EnumVal ord="20">Comp. err. Brd10/Term2</EnumVal>
      <EnumVal ord="21">Comp. err. Brd11/Term1</EnumVal>
      <EnumVal ord="22">Comp. err. Brd11/Term2</EnumVal>
      <EnumVal ord="23">Comp. err. Brd12/Term1</EnumVal>
      <EnumVal ord="24">Comp. err. Brd12/Term2</EnumVal>
      <EnumVal ord="25">Comp. err. Brd1</EnumVal>
      <EnumVal ord="26">Comp. err. Brd2</EnumVal>
      <EnumVal ord="27">Comp. err. Brd3</EnumVal>
      <EnumVal ord="28">Comp. err. Brd4</EnumVal>
      <EnumVal ord="29">Comp. err. Brd5</EnumVal>
      <EnumVal ord="30">Comp. err. Brd6</EnumVal>
      <EnumVal ord="31">Comp. err. Brd7</EnumVal>
      <EnumVal ord="32">Comp. err. Brd8</EnumVal>
      <EnumVal ord="33">Comp. err. Brd9</EnumVal>
      <EnumVal ord="34">Comp. err. Brd10</EnumVal>
      <EnumVal ord="35">Comp. err. Brd11</EnumVal>
      <EnumVal ord="36">Comp. err. Brd12</EnumVal>
      <EnumVal ord="37">Compensation err. free.</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_ErrMeasT_V09.80.01_V09.80.01">
      <EnumVal ord="1">Error Meas. Trans. 1</EnumVal>
      <EnumVal ord="2">Error Meas. Trans. 2</EnumVal>
      <EnumVal ord="3">Error Meas. Trans. 3</EnumVal>
      <EnumVal ord="4">Error Meas. Trans. 4</EnumVal>
      <EnumVal ord="5">Error Meas. Trans. 5</EnumVal>
      <EnumVal ord="6">Meas. Transd. 1..5 no error</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_DateFormat_V09.80.01_V09.80.01">
      <EnumVal ord="0">DD.MM.YYYY</EnumVal>
      <EnumVal ord="1">MM/DD/YYYY</EnumVal>
      <EnumVal ord="2">YYYY-MM-DD</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_Cal_Occ_Type_V09.80.01_V09.80.01">
      <EnumVal ord="0">Time</EnumVal>
      <EnumVal ord="1">WeekDay</EnumVal>
      <EnumVal ord="2">WeekOfYear</EnumVal>
      <EnumVal ord="3">DayOfMonth</EnumVal>
      <EnumVal ord="4">DayOfYear</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_Cal_Occ_Period_V09.80.01_V09.80.01">
      <EnumVal ord="0">Hour</EnumVal>
      <EnumVal ord="1">Day</EnumVal>
      <EnumVal ord="2">Week</EnumVal>
      <EnumVal ord="3">Month</EnumVal>
      <EnumVal ord="4">Year</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_Cal_WeekDay_V09.80.01_V09.80.01">
      <EnumVal ord="1">Monday</EnumVal>
      <EnumVal ord="2">Tuesday</EnumVal>
      <EnumVal ord="3">Wednesday</EnumVal>
      <EnumVal ord="4">Thursday</EnumVal>
      <EnumVal ord="5">Friday</EnumVal>
      <EnumVal ord="6">Saturday</EnumVal>
      <EnumVal ord="7">Sunday</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_Cal_Month_V09.80.01_V09.80.01">
      <EnumVal ord="1">January</EnumVal>
      <EnumVal ord="2">February</EnumVal>
      <EnumVal ord="3">March</EnumVal>
      <EnumVal ord="4">April</EnumVal>
      <EnumVal ord="5">May</EnumVal>
      <EnumVal ord="6">June</EnumVal>
      <EnumVal ord="7">July</EnumVal>
      <EnumVal ord="8">August</EnumVal>
      <EnumVal ord="9">September</EnumVal>
      <EnumVal ord="10">October</EnumVal>
      <EnumVal ord="11">November</EnumVal>
      <EnumVal ord="12">December</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ServiceType_V09.80.01_V09.80.01">
      <EnumVal ord="-3">CancelEditSG</EnumVal>
      <EnumVal ord="-2">None</EnumVal>
      <EnumVal ord="-1">Deprecated</EnumVal>
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Associate</EnumVal>
      <EnumVal ord="2">Abort</EnumVal>
      <EnumVal ord="3">Release</EnumVal>
      <EnumVal ord="4">GetServerDirectory</EnumVal>
      <EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
      <EnumVal ord="6">GetAllDataValues</EnumVal>
      <EnumVal ord="7">GetDataValues</EnumVal>
      <EnumVal ord="8">SetDataValues</EnumVal>
      <EnumVal ord="9">GetDataDirectory</EnumVal>
      <EnumVal ord="10">GetDataDefinition</EnumVal>
      <EnumVal ord="11">GetDataSetValues</EnumVal>
      <EnumVal ord="12">SetDataSetValues</EnumVal>
      <EnumVal ord="13">CreateDataSet</EnumVal>
      <EnumVal ord="14">DeleteDataSet</EnumVal>
      <EnumVal ord="15">GetDataSetDirectory</EnumVal>
      <EnumVal ord="16">SelectActiveSG</EnumVal>
      <EnumVal ord="17">SelectEditSG</EnumVal>
      <EnumVal ord="18">SetEditSGValue</EnumVal>
      <EnumVal ord="19">ConfirmEditSGValues</EnumVal>
      <EnumVal ord="20">GetEditSGValue</EnumVal>
      <EnumVal ord="21">GetSGCBValues</EnumVal>
      <EnumVal ord="22">Report</EnumVal>
      <EnumVal ord="23">GetBRCBValues</EnumVal>
      <EnumVal ord="24">SetBRCBValues</EnumVal>
      <EnumVal ord="25">GetURCBValues</EnumVal>
      <EnumVal ord="26">SetURCBValues</EnumVal>
      <EnumVal ord="27">GetLCBValues</EnumVal>
      <EnumVal ord="28">SetLCBValues</EnumVal>
      <EnumVal ord="29">QueryLogByTime</EnumVal>
      <EnumVal ord="30">QueryLogAfter</EnumVal>
      <EnumVal ord="31">GetLogStatusValues</EnumVal>
      <EnumVal ord="32">SendGOOSEMessage</EnumVal>
      <EnumVal ord="33">GetGoCBValues</EnumVal>
      <EnumVal ord="34">SetGoCBValues</EnumVal>
      <EnumVal ord="35">GetGoReference</EnumVal>
      <EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
      <EnumVal ord="37">SendMSVMessage</EnumVal>
      <EnumVal ord="38">GetMSVCBValues</EnumVal>
      <EnumVal ord="39">SetMSVCBValues</EnumVal>
      <EnumVal ord="40">SendUSVMessage</EnumVal>
      <EnumVal ord="41">GetUSVCBValues</EnumVal>
      <EnumVal ord="42">SetUSVCBValues</EnumVal>
      <EnumVal ord="43">Select</EnumVal>
      <EnumVal ord="44">SelectWithValue</EnumVal>
      <EnumVal ord="45">Cancel</EnumVal>
      <EnumVal ord="46">Operate</EnumVal>
      <EnumVal ord="47">CommandTermination</EnumVal>
      <EnumVal ord="48">TimeActivatedOperate</EnumVal>
      <EnumVal ord="49">GetFile</EnumVal>
      <EnumVal ord="50">SetFile</EnumVal>
      <EnumVal ord="51">DeleteFile</EnumVal>
      <EnumVal ord="52">GetFileAttributeValues</EnumVal>
      <EnumVal ord="53">TimeSynchronization</EnumVal>
      <EnumVal ord="54">InternalChange</EnumVal>
      <EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ServiceError_V09.80.01_V09.80.01">
      <EnumVal ord="0">no-error</EnumVal>
      <EnumVal ord="1">instance-not-available</EnumVal>
      <EnumVal ord="2">instance-in-use</EnumVal>
      <EnumVal ord="3">access-violation</EnumVal>
      <EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
      <EnumVal ord="5">parameter-value-inappropriate</EnumVal>
      <EnumVal ord="6">parameter-value-inconsistent</EnumVal>
      <EnumVal ord="7">class-not-supported</EnumVal>
      <EnumVal ord="8">instance-locked-by-other-client</EnumVal>
      <EnumVal ord="9">control-must-be-selected</EnumVal>
      <EnumVal ord="10">type-conflict</EnumVal>
      <EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
      <EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_AddCause_V09.80.01_V09.80.01">
      <EnumVal ord="-15">Current-criterion</EnumVal>
      <EnumVal ord="-14">LineDiff-Protection-in-test</EnumVal>
      <EnumVal ord="-13">FLO-is-pendingt</EnumVal>
      <EnumVal ord="-12">Topology-not-stable</EnumVal>
      <EnumVal ord="-11">COM-will-be-disconnected</EnumVal>
      <EnumVal ord="-10">Circuit-breaker-not-open</EnumVal>
      <EnumVal ord="-9">CB-test-in-progress</EnumVal>
      <EnumVal ord="-8">CB-stayed-closed</EnumVal>
      <EnumVal ord="-7">CB-not-ready</EnumVal>
      <EnumVal ord="-6">CB-not-closed</EnumVal>
      <EnumVal ord="-5">Fault-occured</EnumVal>
      <EnumVal ord="-4">Blocked-by-protection</EnumVal>
      <EnumVal ord="-3">Close-command-active</EnumVal>
      <EnumVal ord="-2">Trip-command-active</EnumVal>
      <EnumVal ord="-1">SEL-time-out</EnumVal>
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Not-supported</EnumVal>
      <EnumVal ord="2">Blocked-by-switching-hierarchy</EnumVal>
      <EnumVal ord="3">Select-failed</EnumVal>
      <EnumVal ord="4">Invalid-position</EnumVal>
      <EnumVal ord="5">Position-reached</EnumVal>
      <EnumVal ord="6">Parameter-change-in-execution</EnumVal>
      <EnumVal ord="7">Step-limit</EnumVal>
      <EnumVal ord="8">Blocked-by-Mode</EnumVal>
      <EnumVal ord="9">Blocked-by-process</EnumVal>
      <EnumVal ord="10">Blocked-by-interlocking</EnumVal>
      <EnumVal ord="11">Blocked-by-synchrocheck</EnumVal>
      <EnumVal ord="12">Command-already-in-execution</EnumVal>
      <EnumVal ord="13">Blocked-by-health</EnumVal>
      <EnumVal ord="14">1-of-n-control</EnumVal>
      <EnumVal ord="15">Abortion-by-cancel</EnumVal>
      <EnumVal ord="16">Time-limit-over</EnumVal>
      <EnumVal ord="17">Abortion-by-trip</EnumVal>
      <EnumVal ord="18">Object-not-selected</EnumVal>
      <EnumVal ord="19">Object-already-selected</EnumVal>
      <EnumVal ord="20">No-access-authority</EnumVal>
      <EnumVal ord="21">Ended-with-overshoot</EnumVal>
      <EnumVal ord="22">Abortion-due-to-deviation</EnumVal>
      <EnumVal ord="23">Abortion-by-communication-loss</EnumVal>
      <EnumVal ord="24">Blocked-by-command</EnumVal>
      <EnumVal ord="25">None</EnumVal>
      <EnumVal ord="26">Inconsistent-parameters</EnumVal>
      <EnumVal ord="27">Locked-by-other-client</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Behavior_OnOff_V09.80.01_V09.80.01">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_PhaseSequence_V09.80.01_V09.80.01">
      <EnumVal ord="0">ABC</EnumVal>
      <EnumVal ord="1">ACB</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ActiveInactive_V09.80.01_V09.80.01">
      <EnumVal ord="0">inactive</EnumVal>
      <EnumVal ord="1">active</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_AInternTyp_V09.80.01_V09.80.01">
      <EnumVal ord="0">CT Protection</EnumVal>
      <EnumVal ord="1">CT Measurement</EnumVal>
      <EnumVal ord="2">CT Protection Light</EnumVal>
      <EnumVal ord="3">CT Measurement Light</EnumVal>
      <EnumVal ord="4">CT Processbus</EnumVal>
      <EnumVal ord="5">CT PBClient BD</EnumVal>
      <EnumVal ord="6">CT LPCT Protection</EnumVal>
      <EnumVal ord="7">CT LPCT Measurement</EnumVal>
      <EnumVal ord="8">LPIT Universal</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_AMeasRange_V09.80.01_V09.80.01">
      <EnumVal ord="1">1.6 x IR</EnumVal>
      <EnumVal ord="2">8 x IR</EnumVal>
      <EnumVal ord="3">20 x IR</EnumVal>
      <EnumVal ord="4">100 x IR</EnumVal>
      <EnumVal ord="5">50 x IR</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ArtgSec_V09.80.01_V09.80.01">
      <EnumVal ord="1">1A</EnumVal>
      <EnumVal ord="5">5A</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_CTConnect_V09.80.01_V09.80.01">
      <EnumVal ord="0">not assigned</EnumVal>
      <EnumVal ord="1">3-phase + IN</EnumVal>
      <EnumVal ord="2">3-phase</EnumVal>
      <EnumVal ord="3">3-phase + IN-separate</EnumVal>
      <EnumVal ord="5">3-phase, 2 primary CT</EnumVal>
      <EnumVal ord="6">3ph,2prim.CT + IN-sep</EnumVal>
      <EnumVal ord="8">2ph, 2p. CT + IN-sep</EnumVal>
      <EnumVal ord="11">2-phase + IN</EnumVal>
      <EnumVal ord="12">2-phase</EnumVal>
      <EnumVal ord="13">2ph,2p.CT + 2IN-sep</EnumVal>
      <EnumVal ord="15">I Overhead</EnumVal>
      <EnumVal ord="16">I pF, I nF</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_InvertedPh_V09.80.01_V09.80.01">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">A-C</EnumVal>
      <EnumVal ord="2">B-C</EnumVal>
      <EnumVal ord="3">A-B</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V09.80.01_V09.80.01">
      <EnumVal ord="1">1</EnumVal>
      <EnumVal ord="2">2</EnumVal>
      <EnumVal ord="3">3</EnumVal>
      <EnumVal ord="4">5</EnumVal>
      <EnumVal ord="5">6</EnumVal>
      <EnumVal ord="6">10</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V09.80.01_V09.80.01">
      <EnumVal ord="1">0.05</EnumVal>
      <EnumVal ord="2">0.1</EnumVal>
      <EnumVal ord="3">0.2</EnumVal>
      <EnumVal ord="4">0.2S</EnumVal>
      <EnumVal ord="5">0.5</EnumVal>
      <EnumVal ord="6">0.5S</EnumVal>
      <EnumVal ord="7">1</EnumVal>
      <EnumVal ord="8">3</EnumVal>
      <EnumVal ord="9">5</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Trp_V09.80.01_V09.80.01">
      <EnumVal ord="1">Unknown</EnumVal>
      <EnumVal ord="2">P</EnumVal>
      <EnumVal ord="3">PR</EnumVal>
      <EnumVal ord="4">PX</EnumVal>
      <EnumVal ord="5">PXR</EnumVal>
      <EnumVal ord="6">TPX</EnumVal>
      <EnumVal ord="7">TPY</EnumVal>
      <EnumVal ord="8">TPZ</EnumVal>
      <EnumVal ord="9">TPE</EnumVal>
      <EnumVal ord="10">TPS</EnumVal>
      <EnumVal ord="11">TPM</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_BlkMod_V09.80.01_V09.80.01">
      <EnumVal ord="0">Blocking</EnumVal>
      <EnumVal ord="1">Auto blocking</EnumVal>
      <EnumVal ord="2">Not blocking</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_VTConnect_V09.80.01_V09.80.01">
      <EnumVal ord="0">not assigned</EnumVal>
      <EnumVal ord="1">3 ph-to-gnd volt. + VN</EnumVal>
      <EnumVal ord="2">3 ph-to-gnd voltages</EnumVal>
      <EnumVal ord="3">3 ph-to-ph volt. + VN</EnumVal>
      <EnumVal ord="4">3 ph-to-ph voltages</EnumVal>
      <EnumVal ord="5">2 ph-to-ph volt. + VN</EnumVal>
      <EnumVal ord="6">2 ph-to-ph voltages</EnumVal>
      <EnumVal ord="7">2 ph-to-gnd volt. + VN</EnumVal>
      <EnumVal ord="8">2 ph-to-gnd voltages</EnumVal>
      <EnumVal ord="9">V Overhead</EnumVal>
      <EnumVal ord="10">V pF, V nF</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_PQ_Sign_V09.80.01_V09.80.01">
      <EnumVal ord="0">not reversed</EnumVal>
      <EnumVal ord="1">reversed</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_System_Neutralpoint_V09.80.01_V09.80.01">
      <EnumVal ord="0">grounded</EnumVal>
      <EnumVal ord="1">ptcoil</EnumVal>
      <EnumVal ord="2">isolated</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_FundComp_TrRMS_V09.80.01_V09.80.01">
      <EnumVal ord="0">Fundcomp</EnumVal>
      <EnumVal ord="1">TrueRMS</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_None_InverseReset_V09.80.01_V09.80.01">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="3">Inverse Reset</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_TmACrv_Standard_V09.80.01_V09.80.01">
      <EnumVal ord="-2">ANSI Long-Time Inverse</EnumVal>
      <EnumVal ord="-1">ANSI Short-Time Inverse</EnumVal>
      <EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
      <EnumVal ord="2">ANSI Very Inverse</EnumVal>
      <EnumVal ord="3">ANSI Normal Inverse</EnumVal>
      <EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
      <EnumVal ord="5">ANSI Definite Time</EnumVal>
      <EnumVal ord="9">IEC Normal Inverse</EnumVal>
      <EnumVal ord="10">IEC Very Inverse</EnumVal>
      <EnumVal ord="12">IEC Extremely Inverse</EnumVal>
      <EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_StartMode_V09.80.01_V09.80.01">
      <EnumVal ord="0">OneOfThree</EnumVal>
      <EnumVal ord="1">ThreeOfThree</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_PhGnd_PhPh_V09.80.01_V09.80.01">
      <EnumVal ord="0">PhaseToGround</EnumVal>
      <EnumVal ord="1">PhaseToPhase</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_LGOS_DiagError_V09.80.01_V09.80.01">
      <EnumVal ord="0">No Error</EnumVal>
      <EnumVal ord="1">Waiting For Telegram</EnumVal>
      <EnumVal ord="2">ConfRev Mismatch</EnumVal>
      <EnumVal ord="3">Go ID Mismatch</EnumVal>
      <EnumVal ord="4">DataSet Ref Mismatch</EnumVal>
      <EnumVal ord="5">Needs Commisioning</EnumVal>
      <EnumVal ord="6">DataSet Member Mismatch</EnumVal>
      <EnumVal ord="7">Initializing</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>