								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary input  3.8" lnType="SIPROTEC5_LNType_LPDI_BinaryInput" lnClass="LPDI" inst="15">
						<Private type="Siemens-MasterId">337a2d51-3e72-43d0-a94c-c43e94a31cb3</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital input" name="In" />
					</LN>
					<LN desc="Binary output  1.1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="1">
						<Private type="Siemens-MasterId">a5f35113-bf14-404c-a070-e05ad68fa86b</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  1.2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="2">
						<Private type="Siemens-MasterId">674694e0-14d3-4fe7-bb58-44fe19dc86ec</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  1.3" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="3">
						<Private type="Siemens-MasterId">318e59e7-14d5-44a1-a284-635553d32d40</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  1.4" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="4">
						<Private type="Siemens-MasterId">3fbc280f-c2c8-4cbb-8ddd-42a24684be8f</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  2.1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="5">
						<Private type="Siemens-MasterId">8f596da6-f7b1-4bf1-ba02-eea7e6a36825</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  2.2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="6">
						<Private type="Siemens-MasterId">f83996ad-5b90-4cea-8d8e-7d725fc13695</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.1" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="7">
						<Private type="Siemens-MasterId">54bc0f00-620c-4816-9a84-e66888e13ca3</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.2" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="8">
						<Private type="Siemens-MasterId">7bdb8ed9-110b-4292-9c66-f5f5eac9b027</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.3" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="9">
						<Private type="Siemens-MasterId">fd854d85-2f10-4244-b3ff-57ec7b868306</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.4" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="10">
						<Private type="Siemens-MasterId">39638ba2-3382-459c-9d14-af44fc80165e</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.5" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="11">
						<Private type="Siemens-MasterId">8279fc8a-d28c-4576-99d9-924813fe4070</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="Binary output  3.6" lnType="SIPROTEC5_LNType_LPDO_BinaryOutput" lnClass="LPDO" inst="12">
						<Private type="Siemens-MasterId">d204c7ce-efe3-44a2-bfce-0f63f64c2887</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Digital output" name="OutSPS" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">e54ad8ff-6330-4efa-8df4-80073026a8ef</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated normal current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Current thresh. CB open" name="PoleOpenA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>9.000001</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Op. mode BFP" name="OpModeRBRF">
							<DAI name="setVal">
								<Val>unbalancing</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Trip logic" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" lnClass="PTRC" inst="1">
						<Private type="Siemens-MasterId">e2e09cdc-c72d-41b4-845e-bb5dd57282f1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip indication" name="Tr" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Trip ind.:Busbar diff.prt." name="TrpBbpDiff" />
						<DOI desc="Trip ind.:Busbar BFP" name="TrpBbpBFP" />
						<DOI desc="Trip ind.:Busbar ext.trip" name="TrpBbpExt" />
						<DOI desc="Reset of trip command" name="ResetTrip">
							<DAI name="setVal">
								<Val>accelarated</Val>
							</DAI>
						</DOI>
						<DOI desc="Disparo Fase A" name="TrA" />
						<DOI desc="Disparo Fase B" name="TrB" />
						<DOI desc="Disparo Fase C" name="TrC" />
						<DOI desc="Disparo Neutro" name="TrN" />
					</LN>
					<LN desc="Circuit break." lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" lnClass="XCBR" inst="0">
						<Private type="Siemens-MasterId">7bd7e85f-8ddd-4e60-bf2c-e71ce129d482</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="External health" name="EEHealth" />
						<DOI desc="Op.ct." name="OpCnt" />
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block opening" name="BlkOpn" />
						<DOI desc="Block closing" name="BlkCls" />
						<DOI desc="ΣI Brk." name="SumSwARs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Set operation counter" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI desc="Set break.cur.sum phA" name="SetSwASumA">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set break.cur.sum phB" name="SetSwASumB">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set break.cur.sum phC" name="SetSwASumC">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set CB open hours" name="SetOpnHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI desc="Set operating hours" name="SetOpHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Acquisition blocking" name="AqBlk" />
						<DOI desc="&gt;Ready" name="Rdy" />
						<DOI desc="&gt;Reset switch statist." name="RsSwStat" />
						<DOI desc="&gt;Reset AcqBlk&amp;Subst" name="RsAqBlkSub" />
						<DOI desc="&gt;Trip release BBP" name="TripRelViaBi" />
						<DOI desc="&gt;Manual start HSBT" name="OpCBToStr" />
						<DOI desc="Trip/open cmd." name="TripOpnCmd" />
						<DOI desc="Close command" name="ClsCmd" />
						<DOI desc="Command active" name="CmdActv" />
						<DOI desc="Alarm suppression" name="AlmSupp" />
						<DOI desc="Definitive trip" name="DefTr" />
						<DOI desc="ΣIA Brk." name="SumSwARsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIB Brk." name="SumSwARsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIC Brk." name="SumSwARsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Break.-current phs A" name="SwAphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break.-current phs B" name="SwAphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break.-current phs C" name="SwAphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. current 3I0/IN" name="SwANeut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs A" name="SwVphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs B" name="SwVphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs C" name="SwVphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CB open hours" name="CBOpnHrs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operating hours" name="OpHrs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Indicat. of breaking values" name="AnnBrkVal">
							<DAI name="setVal">
								<Val>always</Val>
							</DAI>
						</DOI>
						<DOI desc="BBP trip relays blocked" name="BbpBlockDO" />
						<DOI desc="no release of trip cmd" name="NoTrpRelBi" />
						<DOI desc="Q0 Cerrado" name="XCBR1" />
					</LN>
					<LN desc="Manual close" lnType="SIPROTEC5_LNType_GAPC_ManualClose" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">488e9a6b-1401-47d7-954d-e6ad7e731c0e</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block manual close" name="Blk" />
						<DOI desc="&gt;Input" name="Input" />
						<DOI desc="Detected" name="Detected" />
						<DOI desc="Action time" name="ActionTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="CB open dropout delay" name="CbOpDrpDel">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">628e2701-14f4-451d-aadc-922eb2da78a6</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="HSBT interface" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" prefix="TSCB_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">1ebd202d-1166-4665-85c6-0010deb36a99</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="CB make time" name="ClsTmms">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>150</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsync ratio (transform.)" name="VAdpFact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle adjust. (transform.)" name="AdpAngDeg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_LNType_CSWI" lnClass="CSWI" inst="1">
						<Private type="Siemens-MasterId">8d6d1095-02f3-438e-b20d-3edf1e9c5b3f</Private>
						<Private type="Siemens-LN-Dependency">F06_F002|CTRL|GEN|RSYN|1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Cmd. with feedback" name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw.author. key switch" name="LocKey" />
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Check switching authority" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check if pos. is reached" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check double activat. blk." name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check blk. by protection" name="BlkByProt">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Swi.dev. related sw.auth." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Interlocking" lnType="SIPROTEC5_LNType_CILO" lnClass="CILO" inst="1">
						<Private type="Siemens-MasterId">98f17c48-9c3d-4974-adf1-69ff43e8192b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Enable opening" name="EnaOpn" />
						<DOI desc="&gt;Enable closing" name="EnaCls" />
						<DOI desc="&gt;Enable opening(fixed)" name="EnaOpnFix" />
						<DOI desc="&gt;Enable closing (fixed)" name="EnaClsFix" />
					</LN>
					<LN desc="CB test" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" prefix="CBT_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">f572d3d3-8e97-44f7-a2a7-6e0077fface8</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="3-pole open-close" name="StrTst3p">
							<DAI name="operTimeout">
								<Val>5300</Val>
							</DAI>
						</DOI>
						<DOI desc="Test execution" name="TstExec" />
						<DOI desc="Trip command issued" name="TstTr" />
						<DOI desc="Close command issued" name="TstCls" />
						<DOI desc="Test canceled" name="TstCnc" />
					</LN>
					<LN desc="50BF" lnType="SIPROTEC5_LNType_RBRF_Adv_3pol" lnClass="RBRF" inst="1">
						<Private type="Siemens-MasterId">91ac3724-9204-4c6a-a3a6-6d47d5342d57</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Trip T2" name="OpEx" />
						<DOI desc="Retrip T1" name="OpIn" />
						<DOI desc="Delay T1 for 3-pole retrip" name="TPTrTmms">
							<DAI name="setVal">
								<Val>125</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="&gt;Threshold sensitive" name="ThreshEF" />
						<DOI desc="&gt;Start" name="Init3p" />
						<DOI desc="&gt;Release" name="BFRelease" />
						<DOI desc="&gt;CB defect" name="CBFaulty" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Fail. BI 'start'" name="Initdef3p" />
						<DOI desc="Fail. BI 'release'" name="RelCBdef3p" />
						<DOI desc="Fail. no BI release" name="OpCBdef3p" />
						<DOI desc="BI start routing miss." name="BFInitNR" />
						<DOI desc="BI aux.ct. rout. miss." name="AuxCritNR" />
						<DOI desc="Immediate Operate" name="ImmOp" />
						<DOI desc="CB failure pole" name="CBFailPole" />
						<DOI desc="Oper. del. by inv. meas." name="DlyByInvMV" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold phase current" name="StrValPh">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold sensitive" name="StrValEF">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CB aux.cont. crit. allowed" name="CBAuxCrit">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout" name="DropOut">
							<DAI name="setVal">
								<Val>Actual</Val>
							</DAI>
						</DOI>
						<DOI desc="Holding int. start signal" name="StrHldIn">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Holding ext. start signal" name="StrHldExt">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Start via binary input" name="BIStart">
							<DAI name="setVal">
								<Val>1channel</Val>
							</DAI>
						</DOI>
						<DOI desc="Retrip after T1" name="ReTripMod">
							<DAI name="setVal">
								<Val>StrT2AndT1</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay T2 for 3-pole trip" name="TPFailTmms">
							<DAI name="setVal">
								<Val>200</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sup.time f. release signal" name="SupTimeRel">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="3I0 criterion" name="PCheck3I0">
							<DAI name="setVal">
								<Val>PlausibilityCheck</Val>
							</DAI>
						</DOI>
						<DOI desc="I2 criterion" name="PCheck3I2">
							<DAI name="setVal">
								<Val>PlausibilityCheck</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold 3I0 dir. release" name="StrVal3I0">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold I2 dir. release" name="StrVal3I2">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Monit. time for BI &quot;&gt;Start&quot;" name="BIMoniSt">
							<DAI name="setVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Monit.tm. f.BI &quot;&gt;Release&quot;" name="BIMoniRel">
							<DAI name="setVal">
								<Val>15000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="CBFP interact. with dBBP" name="IntActDBBP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Immediate dropout" name="ImmedDrop">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="BI start external latch" name="LatchedBI">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" lnClass="GAPC" inst="3">
						<Private type="Siemens-MasterId">7e176996-e28a-4841-930a-d8dadfe8204a</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated normal current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>7500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Current thresh. CB open" name="PoleOpenA">
							<SDI name="setMag">
								<DAI name="f">
									<Val>750</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Op. mode BFP" name="OpModeRBRF">
							<DAI name="setVal">
								<Val>unbalancing</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Trip logic" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol_1" lnClass="PTRC" inst="2">
						<Private type="Siemens-MasterId">6350eba3-9130-412f-9a4f-76d9d2ba1dad</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Trip indication" name="Tr" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Trip ind.:Busbar diff.prt." name="TrpBbpDiff" />
						<DOI desc="Trip ind.:Busbar BFP" name="TrpBbpBFP" />
						<DOI desc="Trip ind.:Busbar ext.trip" name="TrpBbpExt" />
						<DOI desc="Reset of trip command" name="ResetTrip">
							<DAI name="setVal">
								<Val>accelarated</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Circuit break." lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl_1" lnClass="XCBR" inst="2">
						<Private type="Siemens-MasterId">6f597197-eaf1-4e2a-8e27-a1108434005c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="External health" name="EEHealth" />
						<DOI desc="Op.ct." name="OpCnt" />
						<DOI desc="Position" name="Pos">
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Block opening" name="BlkOpn" />
						<DOI desc="Block closing" name="BlkCls" />
						<DOI desc="ΣI Brk." name="SumSwARs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Set operation counter" name="SetOpCnt">
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
						</DOI>
						<DOI desc="Set break.cur.sum phA" name="SetSwASumA">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set break.cur.sum phB" name="SetSwASumB">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set break.cur.sum phC" name="SetSwASumC">
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
							</SDI>
						</DOI>
						<DOI desc="Set CB open hours" name="SetOpnHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI desc="Set operating hours" name="SetOpHrs">
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Acquisition blocking" name="AqBlk" />
						<DOI desc="&gt;Ready" name="Rdy" />
						<DOI desc="&gt;Reset switch statist." name="RsSwStat" />
						<DOI desc="&gt;Reset AcqBlk&amp;Subst" name="RsAqBlkSub" />
						<DOI desc="&gt;Trip release BBP" name="TripRelViaBi" />
						<DOI desc="&gt;Manual start HSBT" name="OpCBToStr" />
						<DOI desc="Trip/open cmd." name="TripOpnCmd" />
						<DOI desc="Close command" name="ClsCmd" />
						<DOI desc="Command active" name="CmdActv" />
						<DOI desc="Alarm suppression" name="AlmSupp" />
						<DOI desc="Definitive trip" name="DefTr" />
						<DOI desc="ΣIA Brk." name="SumSwARsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIB Brk." name="SumSwARsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="ΣIC Brk." name="SumSwARsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI desc="Break.-current phs A" name="SwAphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break.-current phs B" name="SwAphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break.-current phs C" name="SwAphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. current 3I0/IN" name="SwANeut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs A" name="SwVphsA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs B" name="SwVphsB">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Break. voltage phs C" name="SwVphsC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CB open hours" name="CBOpnHrs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operating hours" name="OpHrs">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Indicat. of breaking values" name="AnnBrkVal">
							<DAI name="setVal">
								<Val>always</Val>
							</DAI>
						</DOI>
						<DOI desc="BBP trip relays blocked" name="BbpBlockDO" />
						<DOI desc="no release of trip cmd" name="NoTrpRelBi" />
					</LN>
					<LN desc="Manual close" lnType="SIPROTEC5_LNType_GAPC_ManualClose" lnClass="GAPC" inst="4">
						<Private type="Siemens-MasterId">7beed418-6838-44f7-9016-0f4739227ccc</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block manual close" name="Blk" />
						<DOI desc="&gt;Input" name="Input" />
						<DOI desc="Detected" name="Detected" />
						<DOI desc="Action time" name="ActionTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="CB open dropout delay" name="CbOpDrpDel">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">7a2f9960-ffe6-41b5-828b-d6d6b196c902</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="HSBT interface" lnType="SIPROTEC5_LNType_FB_HSBT_BreakerAdaptor" prefix="TSCB_" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">be1c50be-8f92-4f2e-8dd4-2ebd0483a519</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="CB make time" name="ClsTmms">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>20</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>150</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsync ratio (transform.)" name="VAdpFact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Angle adjust. (transform.)" name="AdpAngDeg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_LNType_CSWI" lnClass="CSWI" inst="2">
						<Private type="Siemens-MasterId">9972d190-71c1-46a9-a25e-a6e983210b44</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. local" name="Loc" />
						<DOI desc="Cmd. with feedback" name="Pos">
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sw.author. key switch" name="LocKey" />
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI desc="Check switching authority" name="SwAuthChk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check if pos. is reached" name="NomEqActl">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check double activat. blk." name="DblActBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Check blk. by protection" name="BlkByProt">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Swi.dev. related sw.auth." name="OwnSwAuth">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Interlocking" lnType="SIPROTEC5_LNType_CILO" lnClass="CILO" inst="2">
						<Private type="Siemens-MasterId">d43eeb88-52ec-497f-9535-29457bba8abf</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Enable opening" name="EnaOpn" />
						<DOI desc="&gt;Enable closing" name="EnaCls" />
						<DOI desc="&gt;Enable opening(fixed)" name="EnaOpnFix" />
						<DOI desc="&gt;Enable closing (fixed)" name="EnaClsFix" />
					</LN>
					<LN desc="CB test" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" prefix="CBT_" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">5e900172-6980-41ff-862d-00bc7f435e20</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="3-pole open-close" name="StrTst3p">
							<DAI name="operTimeout">
								<Val>5300</Val>
							</DAI>
						</DOI>
						<DOI desc="Test execution" name="TstExec" />
						<DOI desc="Trip command issued" name="TstTr" />
						<DOI desc="Close command issued" name="TstCls" />
						<DOI desc="Test canceled" name="TstCnc" />
					</LN>
					<LN desc="IEC 61850-8-1" lnType="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH" inst="1">
						<Private type="Siemens-MasterId">6fd3991c-52e6-4579-8f71-748010db32fc</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
					<LN desc="RSTP" lnType="SIPROTEC5_LNType_LCCH_RSTP" prefix="RSTP_" lnClass="LCCH" inst="1">
						<Private type="Siemens-MasterId">e0ebfa7f-22c3-4d49-a2a3-23c4b1842680</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
						<DOI desc="Redund. Channel Live" name="RedChLiv" />
					</LN>
					<LN desc="SNTP" lnType="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH" inst="2">
						<Private type="Siemens-MasterId">915f11a6-712c-4d7c-a505-30bcdf84b8ad</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
					<LN desc="SNMP" lnType="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH" inst="3">
						<Private type="Siemens-MasterId">e5e43c2b-6b04-4226-bac2-0108464a08eb</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Channel Live" name="ChLiv" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_RSYN" prefix="GEN" lnClass="RSYN" inst="1">
						<Private type="Siemens-MasterId">f9461ed0-d9ff-4561-a4b0-deecf6d6bc6c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Release close cmd." name="Rel" />
						<DOI desc="dV" name="DifVClc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="df" name="DifHzClc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="dα" name="DifAngClc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="V1" name="V1Clc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="f1" name="Hz1Clc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="V2" name="V2Clc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="f2" name="Hz2Clc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="df mean" name="DifHzLFO">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="d fdiff/dt" name="DfDtClc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz/s</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple selection" name="MultiSel" />
						<DOI desc="Angle adjust. (transform.)" name="AdpAngDeg">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-179</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Blocked no V selected" name="BlockVSel" />
					</LN>
					<LN desc="Synchrocheck 1" lnType="SIPROTEC5_LNType_RSYN_SynCheck" prefix="CK_" lnClass="RSYN" inst="1">
						<Private type="Siemens-MasterId">f2df69e9-a308-4f6f-b89f-b4ee0e222fa6</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Release close cmd." name="Rel" />
						<DOI desc="Voltage difference OK" name="VInd" />
						<DOI desc="Angle difference OK" name="AngInd" />
						<DOI desc="Frequency diff. OK" name="HzInd" />
						<DOI desc="In progress" name="SynPrg" />
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Max.durat. sync.process" name="TotTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>3600000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Selection" name="Sel" />
						<DOI desc="&gt;Block close command" name="BlkRel" />
						<DOI desc="&gt;Start/stop syn.proc." name="SynReq" />
						<DOI desc="&gt;Start syn. process" name="StrSynPrc" />
						<DOI desc="&gt;Stop syn. process" name="StopSynPrc" />
						<DOI desc="&gt;Op. mode 'V1&gt;V2&lt;'" name="V1HiV2LoIn" />
						<DOI desc="&gt;Op. mode 'V1&lt;V2&gt;'" name="V1LoV2HiIn" />
						<DOI desc="&gt;Op. mode 'V1&lt;V2&lt;'" name="V1LoV2LoIn" />
						<DOI desc="&gt;Op. mode 'dir.cls.cmd'" name="DirectCO" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="In progress" name="InProgress" />
						<DOI desc="Max. time exceeded" name="OpTmExp" />
						<DOI desc="All sync. conditio. OK" name="SynDet" />
						<DOI desc="Cond. V1&gt;V2&lt; fulfilled" name="V1HiV2Lo" />
						<DOI desc="Cond. V1&lt;V2&gt; fulfilled" name="V1LoV2Hi" />
						<DOI desc="Cond. V1&lt;V2&lt; fulfilled" name="V1LoV2Lo" />
						<DOI desc="Frequency f1 &gt; fmax" name="Hz1Hi" />
						<DOI desc="Frequency f1 &lt; fmin" name="Hz1Lo" />
						<DOI desc="Frequency f2 &gt; fmax" name="Hz2Hi" />
						<DOI desc="Frequency f2 &lt; fmin" name="Hz2Lo" />
						<DOI desc="dfdiff/dt too large" name="DfdtHi" />
						<DOI desc="Voltage V1 &gt; Vmax" name="V1Hi" />
						<DOI desc="Voltage V1 &lt; Vmin" name="V1Lo" />
						<DOI desc="Voltage V2 &gt; Vmax" name="V2Hi" />
						<DOI desc="Voltage V2 &lt; Vmin" name="V2Lo" />
						<DOI desc="V dif.too large(V2&gt;V1)" name="V1LV2" />
						<DOI desc="V dif.too large(V2&lt;V1)" name="V2LV1" />
						<DOI desc="f dif.too large(f2&gt;f1)" name="Hz1LHz2" />
						<DOI desc="f dif.too large(f2&lt;f1)" name="Hz2LHz1" />
						<DOI desc="α dif.too large(α2&gt;α1)" name="Ang1LAng2" />
						<DOI desc="α dif.too large(α2&lt;α1)" name="Ang2LAng1" />
						<DOI desc="Setting error" name="SetErr" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Voltage adjustment" name="VAdpFact">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Close cmd. at V1&lt; &amp; V2&gt;" name="DeaLinMod">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Close cmd. at V1&gt; &amp; V2&lt;" name="DeaBusMod">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Close cmd. at V1&lt; &amp; V2&lt;" name="DeaLiBuMod">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Direct close command" name="DirCmd">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Supervision time" name="DeaModTmms">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Min. operating limit Vmin" name="MinVSyn">
							<SDI name="setMag">
								<DAI name="f">
									<Val>62.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>213.27272</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. operat. limit Vmax" name="MaxVSyn">
							<SDI name="setMag">
								<DAI name="f">
									<Val>75.9</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>213.27272</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="V1, V2 without voltage" name="DeadVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>117.299995</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="V1, V2 with voltage" name="LiveVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>55.2</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>213.27272</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sync. operating mode" name="SynMod">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Max. voltage diff. V2&gt;V1" name="DifVPs">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>117.299995</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. voltage diff. V2&lt;V1" name="DifVNg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>3.45</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>117.299995</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. frequency diff. f2&gt;f1" name="DifHzPs">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. frequency diff. f2&lt;f1" name="DifHzNg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. angle diff. α2&gt;α1" name="DifAngPs">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. angle diff. α2&lt;α1" name="DifAngNg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Continuous supervision" name="ContinSup">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Arranque Sincronismo" name="SynReq1" />
					</LN>
					<LN desc="74TC - SBD1" lnType="SIPROTEC5_LNType_STCS_2BI_3pol" prefix="BI2_" lnClass="ZAXN" inst="1">
						<Private type="Siemens-MasterId">4f054f10-153a-4bbf-9c42-00d7da8934a9</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="&gt;Trip relay" name="TripRelay" />
						<DOI desc="&gt;CB auxiliary contact" name="BrkRelay" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Trip-circuit failure" name="ColAlm" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Alarm delay" name="AlmDlTmms">
							<DAI name="setVal">
								<Val>2000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Input sig. not routed" name="CfgErr" />
					</LN>
					<LN desc="SIED1" lnType="SIPROTEC5_LNType_USER_Universal" lnClass="SIED" inst="1">
						<Private type="Siemens-MasterId">68a5c5ef-bcd2-42db-96eb-bb9821a08486</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Modo Prueba" name="TestMod" />
					</LN>
					<LN desc="SIED4" lnType="SIPROTEC5_LNType_USER_Universal_1" lnClass="SIED" inst="4">
						<Private type="Siemens-MasterId">ba2b48a3-1f7f-4c83-b9c2-8ba7de904b47</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Anormalidad F06_BCU" name="FailDiagDS" />
					</LN>
					<LN desc="GGIO4" lnType="SIPROTEC5_LNType_USER_Universal_2" lnClass="GGIO" inst="4">
						<Private type="Siemens-MasterId">096e6a65-c494-472a-b434-2586f717b4f5</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Falla VCD F06_BCU" name="LosVDCDS" />
					</LN>
					<LN desc="GGIO1" lnType="SIPROTEC5_LNType_USER_Universal_3" lnClass="GGIO" inst="1">
						<Private type="Siemens-MasterId">cae43ddb-d386-4535-9419-2d4d9ea216b6</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Cierre Manual Q0" name="OpCls0" />
						<DOI desc="Opero 86T" name="OpEx86" />
						<DOI desc="Arranque 50BF F003" name="Init3p" />
					</LN>
					<LN desc="SCBR1" lnType="SIPROTEC5_LNType_USER_Universal_4" lnClass="SCBR" inst="1">
						<Private type="Siemens-MasterId">2e667074-6e7f-43d5-b33f-f4ebfbb12d8e</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Falla SCD1" name="ColAlm" />
					</LN>
					<LN desc="LTMS0" lnType="SIPROTEC5_LNType_USER_Universal_5" lnClass="LTMS" inst="0">
						<Private type="Siemens-MasterId">6519ec31-e301-4cbd-a47d-3f3d534154c4</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Falla Sincronización" name="TmSynErr" />
					</LN>
					<LN desc="GOOSE" lnType="SIPROTEC5_LNType_USER_Universal_6" prefix="In_" lnClass="GGIO" inst="2">
						<Private type="Siemens-MasterId">48c8b0cb-309f-4b53-9512-569bd4c0f139</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Falla SCD2" name="ColAlm">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI desc="Disparos Mecánicos" name="OpEx86">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI desc="Posicion 9T7-Q0" name="RxPos">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI desc="Posicion 6T6-Q0" name="RxPos1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI desc="DISPARO 50F1 T2 F004" name="OPEX1">
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="Falla SCD2" iedName="F06_F003" ldInst="CTRL" lnClass="SCBR" lnInst="2" doName="ColAlm" daName="stVal" intAddr="ColAlm;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="Falla SCD2" iedName="F06_F003" ldInst="CTRL" lnClass="SCBR" lnInst="2" doName="ColAlm" daName="q" intAddr="ColAlm;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="Falla SCD2" intAddr="ColAlm;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="Disparos Mecánicos" iedName="F06_BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="OpEx86" daName="stVal" intAddr="OpEx86;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Disparos Mecánicos" iedName="F06_BCU" ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="OpEx86" daName="q" intAddr="OpEx86;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Disparos Mecánicos" intAddr="OpEx86;/Ind/t" serviceType="GOOSE" />
							<ExtRef desc="Posicion 9T7-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="10" doName="Pos" daName="stVal" intAddr="RxPos;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Posicion 9T7-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="10" doName="Pos" daName="q" intAddr="RxPos;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Posicion 9T7-Q0" intAddr="RxPos;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="Posicion 6T6-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="Pos" daName="stVal" intAddr="RxPos1;/DPCSO/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Posicion 6T6-Q0" iedName="F06_BCU" ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="Pos" daName="q" intAddr="RxPos1;/DPCSO/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="Posicion 6T6-Q0" intAddr="RxPos1;/DPCSO/t" serviceType="GOOSE" />
							<ExtRef desc="DISPARO 50F1 T2 F004" iedName="F06_F004" ldInst="CTRL" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="OPEX1;/Ind/stVal" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="DISPARO 50F1 T2 F004" iedName="F06_F004" ldInst="CTRL" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" intAddr="OPEX1;/Ind/q" serviceType="GOOSE" srcLDInst="CTRL" srcLNClass="LLN0" srcCBName="Control_DataSet_1" />
							<ExtRef desc="DISPARO 50F1 T2 F004" intAddr="OPEX1;/Ind/t" serviceType="GOOSE" />
						</Inputs>
					</LN>
				</LDevice>
				<LDevice desc="Fault recorder" inst="DR">
					<Private type="Siemens-MasterId">39247fad-e03c-4d15-baa2-4c478d0627a1</Private>
					<LN0 desc="DR/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">69f63605-4b0e-4995-bc8c-7a637e2c48c0</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" prefix="RCDG_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">bc78c6b1-c5ca-4984-810c-550427ba5db2</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Scaling COMTRADE" name="CtdValType">
							<DAI name="setVal">
								<Val>Secondary values</Val>
							</DAI>
						</DOI>
						<DOI desc="COMTRADE revision year" name="CRevYear">
							<DAI name="setVal">
								<Val>Comtrade 1999</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Grnd.-flt log" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" prefix="GFLG_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">ca738125-61e0-40e8-8356-755a7632798f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault number" name="GflNum" />
						<DOI desc="Ground-fault log is full" name="GflFull" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDER" prefix="RCDR_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">a3ae03f6-1b90-444f-818a-f8fe4b35371a</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Control" lnType="SIPROTEC5_LNType_RDRE_DEF" prefix="DEF_" lnClass="RDRE" inst="1">
						<Private type="Siemens-MasterId">d0520bcc-699e-46f7-97ee-26d62fcf4c37</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Start record" name="RcdTrg" />
						<DOI desc="Reset memory" name="MemRs">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Clear memory" name="MemClr">
							<DAI name="operTimeout">
								<Val>30000</Val>
							</DAI>
						</DOI>
						<DOI desc="Record made" name="RcdMade" />
						<DOI desc="Fault number" name="FltNum" />
						<DOI desc="Recording started" name="RcdStr" />
						<DOI desc="Pre-trigger time" name="PreTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>16000</Val>
							</DAI>
						</DOI>
						<DOI desc="Post-trigger time" name="PstTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>16000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;External start" name="StrExt" />
						<DOI desc="&gt;Manual start" name="ManTrg" />
						<DOI desc="Fault recording" name="RcdStart">
							<DAI name="setVal">
								<Val>Start with pickup</Val>
							</DAI>
						</DOI>
						<DOI desc="Storage" name="RcdStore">
							<DAI name="setVal">
								<Val>Store without release</Val>
							</DAI>
						</DOI>
						<DOI desc="Maximum record time" name="MaxTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>80000</Val>
							</DAI>
						</DOI>
						<DOI desc="Manual record time" name="ManTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>80000</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampling frequency" name="SmpRate">
							<DAI name="setVal">
								<Val>2 kHz</Val>
							</DAI>
						</DOI>
						<DOI desc="Cal.zero.seq.cur.channel" name="CalcINChl">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI desc="Cal.zero seq.volt.channel" name="CalcVNChl">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI desc="Fault log is full" name="FltLogFull" />
					</LN>
				</LDevice>
				<LDevice desc="Measurement" inst="MEAS">
					<Private type="Siemens-MasterId">f29fd5c0-e90f-4d57-a21f-70e0475f90c5</Private>
					<LN0 desc="MEAS/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">4af04f32-b31a-4b0e-9df8-d573802cae68</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="RMS" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" prefix="RPRE_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">858b46b9-6f54-499b-8584-75bb2091064f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="Vneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="Aneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="RMS" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" prefix="RPRE_" lnClass="MMXN" inst="1">
						<Private type="Siemens-MasterId">99d47b8e-000e-43df-9c06-04b5f823f7f4</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPt">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Power" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" prefix="PPRE_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">df729468-3c9d-4841-bbc2-650843b61b67</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="P tot" name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Q tot" name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="S tot" name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="cos φ" name="TotPF">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="f" name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="P" name="W">
							<SDI desc="P:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="P:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="P:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Q" name="VAr">
							<SDI desc="Q:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="S" name="VA">
							<SDI desc="S:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="S:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="S:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>M</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" prefix="FPRE_" lnClass="MMXU" inst="1">
						<Private type="Siemens-MasterId">a536ea88-7060-48f3-b77e-d1e50f94d0c5</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" prefix="FPRE_" lnClass="MMXN" inst="1">
						<Private type="Siemens-MasterId">c60197fc-ab68-435a-a3bb-03e30fdb5143</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="V" name="VxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsy" name="VsynxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLnC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPtC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I" name="AxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vseq:0" name="Vseq0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Sy.co." lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" prefix="XPRE_" lnClass="MSQI" inst="1">
						<Private type="Siemens-MasterId">9a249a23-e356-47ac-b6ae-5f0ffb9393dd</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Iseq" name="SeqA">
							<SDI desc="Iseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vseq" name="SeqV">
							<SDI desc="Vseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="RMS" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" prefix="RPRE_" lnClass="MMXU" inst="2">
						<Private type="Siemens-MasterId">92873722-88aa-4761-a4fa-650319299a29</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="Vneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="Aneut">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="RMS" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" prefix="RPRE_" lnClass="MMXN" inst="2">
						<Private type="Siemens-MasterId">c4c34194-5928-4ac9-8523-7fbeb8f181c3</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLn">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPt">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Power" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" prefix="PPRE_" lnClass="MMXU" inst="2">
						<Private type="Siemens-MasterId">2dffa805-3460-4356-95d0-8ae5f97f716c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="P tot" name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>W</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Q tot" name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="S tot" name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="cos φ" name="TotPF">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="f" name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI desc="P" name="W">
							<SDI desc="P:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="P:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="P:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>W</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Q" name="VAr">
							<SDI desc="Q:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Q:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="S" name="VA">
							<SDI desc="S:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="S:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="S:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>TRUE_RMS</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" prefix="FPRE_" lnClass="MMXU" inst="2">
						<Private type="Siemens-MasterId">f9c6e755-7989-4eb0-9d11-5805e0b94fab</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" prefix="FPRE_" lnClass="MMXN" inst="2">
						<Private type="Siemens-MasterId">935913ef-6437-4211-9dff-1fbe32ecbf51</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="V" name="VxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsy" name="VsynxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLnC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPtC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I" name="AxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vseq:0" name="Vseq0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Sy.co." lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" prefix="XPRE_" lnClass="MSQI" inst="2">
						<Private type="Siemens-MasterId">a4ef2a32-b4d2-4b4f-b7df-fddd9ef56b28</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Iseq" name="SeqA">
							<SDI desc="Iseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vseq" name="SeqV">
							<SDI desc="Vseq:1" name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:2" name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vseq:0" name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" prefix="FPRE_" lnClass="MMXN" inst="3">
						<Private type="Siemens-MasterId">1a9efedb-b871-4dad-9a96-995396175e0d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="V" name="VxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vsy" name="VsynxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="INp.line" name="ANparLnC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="IY traf." name="AstarPtC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I" name="AxC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Vseq:0" name="Vseq0">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" prefix="FPRE_" lnClass="MMXU" inst="3">
						<Private type="Siemens-MasterId">cde6f886-61bd-4091-9271-d7e52a43c185</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Fundam" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" prefix="FPRE_" lnClass="MMXU" inst="4">
						<Private type="Siemens-MasterId">0b2f0a0a-b1fc-45f1-8283-ed84efd3d54f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Vpp" name="PPV">
							<SDI desc="Vpp:AB" name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:BC" name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vpp:CA" name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Vph" name="PhV">
							<SDI desc="Vph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI desc="Vph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Iph" name="A">
							<SDI desc="Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="Iph:res" name="res">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Calculation method" name="ClcMth">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI desc="VN" name="VneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="IN" name="AneutC">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Protection" inst="PROT">
					<Private type="Siemens-MasterId">144d12e5-73ca-416c-a912-c034949f04ad</Private>
					<LN0 desc="General" lnType="SIPROTEC5_LNType_LLN0_Application" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">4ccb78e1-14b5-4aa1-b00d-92ea206b82a9</Private>
						<DataSet name="GOOSE01">
							<Private type="Siemens-GUID">6b0d0c88ccb748138870ae644fab06f2</Private>
							<FCDA ldInst="CTRL" lnClass="PTRC" lnInst="2" doName="Tr" daName="general" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="PTRC" lnInst="2" doName="Tr" daName="q" fc="ST" prefix="" />
						</DataSet>
						<DOI desc="Application mode" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health (61850 only)" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="LED reset" name="LEDRs" />
						<DOI desc="Sw.authority key/set" name="LocKey">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Switching auth. station" name="LocSta">
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple sw.auth. levels" name="MltLev">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Protection on" name="ProtOnOff" />
						<DOI desc="Device logout" name="FnctLO" />
						<DOI desc="Enable sw. auth. 1" name="SwAuthEna1">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 2" name="SwAuthEna2">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 3" name="SwAuthEna3">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 4" name="SwAuthEna4">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="Enable sw. auth. 5" name="SwAuthEna5">
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="LedTstStrt" />
						<DOI desc="&gt;Dev. funct.logout on" name="FloOn" />
						<DOI desc="&gt;Dev. funct.logout off" name="FloOff" />
						<DOI desc="&gt;SG choice bit 1" name="SGChoiceB1" />
						<DOI desc="&gt;SG choice bit 2" name="SGChoiceB2" />
						<DOI desc="&gt;SG choice bit 3" name="SGChoiceB3" />
						<DOI desc="&gt;Light on" name="LightOn" />
						<DOI desc="&gt;Block relays" name="BOBlocked" />
						<DOI desc="Protection inactive" name="Inactive" />
						<DOI desc="Health" name="HealthDev" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Logged off via control" name="FloCmd" />
						<DOI desc="Device logged off" name="FloState" />
						<DOI desc="Switching authority" name="SwAuth" />
						<DOI desc="Switching mode" name="SwMod" />
						<DOI desc="Acq.blocking active" name="AcqBlkAct" />
						<DOI desc="Manual update active" name="SubstAct" />
						<DOI desc="Active settings group" name="ActiveSG" />
						<DOI desc="Functions in Test mode" name="FunInTest" />
						<DOI desc="Set. format residu. comp." name="ResCmpFmt">
							<DAI name="setVal">
								<Val>RERL_XEXL</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw. authorities" name="EnaAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Specific sw.auth. valid for" name="AuthIDLev">
							<DAI name="setVal">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI desc="Num. of specific sw.auth." name="NumAuthID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Multiple specific sw.auth." name="MltAuthID">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Ident. sw.auth. 1" name="SwAuthID1" />
						<DOI desc="Ident. sw.auth. 2" name="SwAuthID2" />
						<DOI desc="Ident. sw.auth. 3" name="SwAuthID3" />
						<DOI desc="Ident. sw.auth. 4" name="SwAuthID4" />
						<DOI desc="Ident. sw.auth. 5" name="SwAuthID5" />
						<DOI desc="Show int.lck.cond. on HMI" name="ShowLckCnd">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Activate device test mode" name="EnTestMod">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Oper.bin.outp. under test" name="RelBoOnTst">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI desc="Reserv.time for com.prot." name="ResvTms">
							<DAI name="setVal">
								<Val>120</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<GSEControl name="Control_DataSet" datSet="GOOSE01" confRev="1" appID="F06_F002/CTRL/LLN0/GOOSE01">
							<IEDName apRef="F">F06_F004</IEDName>
						</GSEControl>
						<SettingControl numOfSGs="1">
							<Private type="Siemens-MasterId">2c6d3aab-b099-4899-a2c6-d8bb328be189</Private>
						</SettingControl>
					</LN0>
					<LN desc="Device" lnType="SIPROTEC5_LNType_LPHD" lnClass="LPHD" inst="0">
						<Private type="Siemens-MasterId">af86d210-2b32-4924-89be-649c4a75d683</Private>
						<DOI desc="Physical device name" name="PhyNam">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>7UT85-JAAA-AA0-0AAAA0-AH0111-12111A-CBB000-000AC0-CC1BA1-CB1</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V09.30</Val>
							</DAI>
							<DAI name="model">
								<Val>7UT85</Val>
							</DAI>
							<DAI name="d">
								<Val>SIEMENS SIPROTEC 5</Val>
							</DAI>
						</DOI>
						<DOI desc="Physical health" name="PhyHealth" />
						<DOI desc="Proxy" name="Proxy" />
						<DOI desc="Device startup" name="PwrUp" />
						<DOI desc="GOOSE/SV sim.mode" name="Sim" />
						<DOI desc="Device operating hours" name="OpTmh">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;GOOSE Stop" name="GoStop" />
						<DOI desc="&gt;SV Stop" name="SvStop" />
						<DOI desc="Life contact" name="LifeCon" />
						<DOI desc="Battery failure" name="BatFail" />
						<DOI desc="Clock fail" name="ClkFail" />
						<DOI desc="Error meas. trans." name="ErrMeasT" />
						<DOI desc="Compensation error" name="ErrComp" />
						<DOI desc="Offset error" name="ErrOffset" />
						<DOI desc="DIGSI active" name="DigsiAct" />
						<DOI desc="Simulation mode active" name="SimuMode" />
						<DOI desc="Commiss. mode active" name="CommMode" />
						<DOI desc="Error memory" name="ErrMemory" />
						<DOI desc="Auxiliary Power Fail" name="AuxPwrFail" />
						<DOI desc="SEU happened" name="SeuHappened" />
						<DOI desc="Power sup. Module fail." name="PSModFail" />
						<DOI desc="Power sup. Module OK" name="PSModOK" />
						<DOI desc="OSOP not connected" name="OsopNotCon" />
						<DOI desc="Pow. sup. aux. pow. fail." name="PSAuxPwrFail" />
						<DOI desc="Power sup.aux.pow.OK" name="PSAuxPwrOK" />
						<DOI desc="Power sup. Module fail." name="PSModFailSps" />
						<DOI desc="Pow. sup. aux. pow. fail." name="PSAuxFailSps" />
						<DOI desc="Cyber Security state" name="Logon" />
						<DOI desc="Cyber-security event" name="CybSecEvt" />
						<DOI desc="Event lost" name="MsgLost" />
						<DOI desc="Chatter blocking" name="ChtBlk" />
						<DOI desc="Flash disk health" name="FlshDskHth" />
						<DOI desc="Process mode inactive" name="PrcModIna" />
					</LN>
					<LN desc="Alarm handling" lnType="SIPROTEC5_LNType_CALH_Application" lnClass="CALH" inst="0">
						<Private type="Siemens-MasterId">10fa02aa-3e5a-4a52-ac88-aa38d44036e5</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Group alarm" name="GrAlm" />
						<DOI desc="Group warning" name="GrWrn" />
						<DOI desc="Group indication" name="GrInd" />
						<DOI desc="&gt;Group indication" name="GrIndIn" />
						<DOI desc="&gt;Group Warning" name="GrWrnIn" />
						<DOI desc="&gt;Group Alarm" name="GrAlmIn" />
					</LN>
					<LN desc="Time managem." lnType="SIPROTEC5_LNType_LTIM_Application" lnClass="LTIM" inst="0">
						<Private type="Siemens-MasterId">97323778-40e4-40a5-933c-8cbf6daec854</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Daylight saving time" name="TmDT" />
						<DOI desc="Time zone offset to UTC" name="TmOfsTmm">
							<DAI name="setVal">
								<Val>-360</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Switch daylight sav. time" name="TmUseDT">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI desc="Start of daylight sav. time" name="TmChgDT">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>March</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>2</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="End of daylight sav. time" name="TmChgST">
							<SDI name="setCal">
								<DAI name="occ">
									<Val>0</Val>
								</DAI>
								<DAI name="occType">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month">
									<Val>October</Val>
								</DAI>
								<DAI name="day">
									<Val>0</Val>
								</DAI>
								<DAI name="hr">
									<Val>3</Val>
								</DAI>
								<DAI name="mn">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Clock set manually" name="ClkSetMan" />
						<DOI desc="Offset daylight sav. time" name="TmOfsDT">
							<SDI name="setMag">
								<DAI name="i">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>15</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Date format" name="DateFormat">
							<DAI name="setVal">
								<Val>DD.MM.YYYY</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Time sync." lnType="SIPROTEC5_LNType_LTMS_Application" lnClass="LTMS" inst="0">
						<Private type="Siemens-MasterId">32257b28-57b0-45c8-aaad-46ec376a665b</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Current time source" name="TmSrc" />
						<DOI desc="Type of clock source" name="TmSrcTyp" />
						<DOI desc="Status time source 1" name="TmChSt1" />
						<DOI desc="Status time source 2" name="TmChSt2" />
						<DOI desc="Time sync. error" name="TmSynErr" />
						<DOI desc="Leap second" name="LeapSecond" />
						<DOI desc="High accuracy" name="Sync" />
						<DOI desc="Fault indication after" name="FltTmSyn">
							<SDI name="setMag">
								<DAI name="i">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>3600</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time source 1" name="TmSrc1Std">
							<DAI name="setVal">
								<Val>SNTP</Val>
							</DAI>
						</DOI>
						<DOI desc="Time source 1 port" name="TmSrc1Port">
							<DAI name="setVal">
								<Val>PortF</Val>
							</DAI>
						</DOI>
						<DOI desc="Time source 1 channel" name="TmSrc1Ch">
							<DAI name="setVal">
								<Val>Ch1</Val>
							</DAI>
						</DOI>
						<DOI desc="Time source 2" name="TmSrc2Std">
							<DAI name="setVal">
								<Val>IRIGB</Val>
							</DAI>
						</DOI>
						<DOI desc="Time source 2 port" name="TmSrc2Port">
							<DAI name="setVal">
								<Val>PortG</Val>
							</DAI>
						</DOI>
						<DOI desc="Time source 2 channel" name="TmSrc2Ch">
							<DAI name="setVal">
								<Val>NotUsed</Val>
							</DAI>
						</DOI>
						<DOI desc="Time zone time source 1" name="TmZnTmSrc1">
							<DAI name="setVal">
								<Val>UTC</Val>
							</DAI>
						</DOI>
						<DOI desc="Time zone time source 2" name="TmZnTmSrc2">
							<DAI name="setVal">
								<Val>local</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Service track." lnType="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK" inst="0">
						<Private type="Siemens-MasterId">4c115db2-1f4b-490f-b202-6ceeac6052d1</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Common Tracking" name="GenTrk" />
						<DOI desc="Settings grps. access" name="SgcbTrk" />
					</LN>
					<LN desc="LED not in FG" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="0">
						<Private type="Siemens-MasterId">92419cd9-2545-4231-a273-08d32750cc5a</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">4a136975-4b6a-4158-88ea-18e2af42f6f4</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Phs-rotation reversal" name="PhaseRev" />
						<DOI desc="&gt;Invert Phases" name="InvPhases" />
						<DOI desc="Phase sequence" name="PhsSeq">
							<DAI name="setVal">
								<Val>ABC</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase sequence ABC" name="PhRevABC" />
						<DOI desc="Phase sequence ACB" name="PhRevACB" />
						<DOI desc="Freq.out of oper.range" name="FOutOfRg" />
					</LN>
					<LN desc="CT 3-phase" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" prefix="CT3P_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">3d876e73-6d7b-4284-a289-7e1495ff205d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Disconnection" name="CtrlIn" />
						<DOI desc="&gt;Disconnection on" name="DisSet" />
						<DOI desc="&gt;Disconnection off" name="DisReset" />
						<DOI desc="Phases AB inverted" name="InvPhABCur" />
						<DOI desc="Phases BC inverted" name="InvPhBCCur" />
						<DOI desc="Phases AC inverted" name="InvPhACCur" />
						<DOI desc="Disconnection via BI" name="StateBi" />
						<DOI desc="Disconnect. via control" name="StateCmd" />
						<DOI desc="Inverted phases" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="CT connection" name="CTConnect">
							<DAI name="setVal">
								<Val>3-phase + IN</Val>
							</DAI>
						</DOI>
						<DOI desc="Neutr.point in dir.of ref.obj" name="CTSPInDir">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert current polarity" name="CtInvPol">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary current" name="ARtgSec">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRange">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AInternTyp">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary current" name="ARtgSecIN">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN2">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN2">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="CT error changeover" name="KToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error A" name="ErrKToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error B" name="ErrRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Measuring-point ID" name="MuIndex">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Tracking" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Current check" name="MUDisActTr">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="I&lt; threshold" name="MUDisTr">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 1" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="1">
						<Private type="Siemens-MasterId">e5abbe44-7c9b-4ee6-ac32-04d61b14a1c0</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 2" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="2">
						<Private type="Siemens-MasterId">56926ebe-e140-4f1a-8a52-120a455d8228</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 3" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="3">
						<Private type="Siemens-MasterId">319ea92f-9d65-4332-8bd0-f62e4bceb55e</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 4" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="4">
						<Private type="Siemens-MasterId">281dd27d-ab80-4059-bb6c-d28082712f2b</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>300</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Brk.wire det." lnType="SIPROTEC5_LNType_SBWS_BW_Tr" prefix="TR_" lnClass="SBWI" inst="1">
						<Private type="Siemens-MasterId">a0fc729e-fa07-4124-8999-88fc2ffa8266</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="ResetBW" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Phs A BW suspected" name="PhABWsus" />
						<DOI desc="Phs B BW suspected" name="PhBBWsus" />
						<DOI desc="Phs C BW suspected" name="PhCBWsus" />
						<DOI desc="Phase A broken wire" name="PhABW" />
						<DOI desc="Phase B broken wire" name="PhBBW" />
						<DOI desc="Phase C broken wire" name="PhCBW" />
						<DOI desc="Broken wire suspected" name="BWsus" />
						<DOI desc="Broken wire confirmed" name="BrokenWire" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode of blocking" name="BlkMod">
							<DAI name="setVal">
								<Val>Blocking</Val>
							</DAI>
						</DOI>
						<DOI desc="Delta value for autoblock" name="DltAblk">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.004</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. balan. I" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" prefix="I_" lnClass="SSYM" inst="1">
						<Private type="Siemens-MasterId">e184fa89-68a4-4582-8c84-78ebe80ae74f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold min/max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. ph.seq.I" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" prefix="I_" lnClass="SPSQ" inst="1">
						<Private type="Siemens-MasterId">bd6e1112-e470-4cef-9ef1-954bb50fffc1</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="RlsThrshld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>150</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. sum I" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" prefix="I_" lnClass="SSUM" inst="1">
						<Private type="Siemens-MasterId">f51a2616-e0ae-4e6b-8f75-db1aea7e016a</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope factor" name="SumAFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="SumAThrld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv.ADC sum I" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" prefix="ISUM_" lnClass="SADC" inst="1">
						<Private type="Siemens-MasterId">8bbf8d1b-fdbb-4de4-a774-b1356e1b520a</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 3-phase" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" prefix="CT3P_" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">a6662a5e-c76b-459c-baff-4af886e5d66e</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Disconnection" name="CtrlIn" />
						<DOI desc="&gt;Disconnection on" name="DisSet" />
						<DOI desc="&gt;Disconnection off" name="DisReset" />
						<DOI desc="Phases AB inverted" name="InvPhABCur" />
						<DOI desc="Phases BC inverted" name="InvPhBCCur" />
						<DOI desc="Phases AC inverted" name="InvPhACCur" />
						<DOI desc="Disconnection via BI" name="StateBi" />
						<DOI desc="Disconnect. via control" name="StateCmd" />
						<DOI desc="Inverted phases" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="CT connection" name="CTConnect">
							<DAI name="setVal">
								<Val>3-phase + IN</Val>
							</DAI>
						</DOI>
						<DOI desc="Neutr.point in dir.of ref.obj" name="CTSPInDir">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert current polarity" name="CtInvPol">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary current" name="ARtgSec">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRange">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AInternTyp">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary current" name="ARtgSecIN">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRgIN2">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AIntTypIN2">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="CT error changeover" name="KToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error A" name="ErrKToRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT error B" name="ErrRtgK">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Measuring-point ID" name="MuIndex">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Tracking" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Current check" name="MUDisActTr">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="I&lt; threshold" name="MUDisTr">
							<SDI name="setMag">
								<DAI name="f">
									<Val>120.000015</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="CT 1" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="5">
						<Private type="Siemens-MasterId">649bd433-5f84-45f7-9aac-3c80238cf74b</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 2" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="6">
						<Private type="Siemens-MasterId">ecb6aa23-665d-4e9f-92fe-15c196f82e60</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 3" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="7">
						<Private type="Siemens-MasterId">746bc50f-de89-41cf-a716-83397ef07fa3</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 4" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="8">
						<Private type="Siemens-MasterId">c322bcfb-9471-4e92-aed6-667a67554416</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Brk.wire det." lnType="SIPROTEC5_LNType_SBWS_BW_Tr" prefix="TR_" lnClass="SBWI" inst="2">
						<Private type="Siemens-MasterId">74808e8d-6c02-4bf9-8c73-5d9ac4660b44</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="ResetBW" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Phs A BW suspected" name="PhABWsus" />
						<DOI desc="Phs B BW suspected" name="PhBBWsus" />
						<DOI desc="Phs C BW suspected" name="PhCBWsus" />
						<DOI desc="Phase A broken wire" name="PhABW" />
						<DOI desc="Phase B broken wire" name="PhBBW" />
						<DOI desc="Phase C broken wire" name="PhCBW" />
						<DOI desc="Broken wire suspected" name="BWsus" />
						<DOI desc="Broken wire confirmed" name="BrokenWire" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode of blocking" name="BlkMod">
							<DAI name="setVal">
								<Val>Blocking</Val>
							</DAI>
						</DOI>
						<DOI desc="Delta value for autoblock" name="DltAblk">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.004</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. balan. I" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" prefix="I_" lnClass="SSYM" inst="2">
						<Private type="Siemens-MasterId">0777133c-44f2-48d6-bcbc-b40ae2e7c967</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600.000061</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold min/max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. ph.seq.I" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" prefix="I_" lnClass="SPSQ" inst="2">
						<Private type="Siemens-MasterId">c2dd74ae-dce7-4b71-a580-233941813b43</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="RlsThrshld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600.000061</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. sum I" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" prefix="I_" lnClass="SSUM" inst="2">
						<Private type="Siemens-MasterId">1264866d-d5d6-4b25-8899-5d408c8b1b8b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope factor" name="SumAFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold" name="SumAThrld">
							<SDI name="setMag">
								<DAI name="f">
									<Val>120.000015</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv.ADC sum I" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" prefix="ISUM_" lnClass="SADC" inst="2">
						<Private type="Siemens-MasterId">cf0ba534-3160-403a-affc-e487a3885aa6</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_1ph" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">b721e88a-17bf-49d0-8923-537edf6d8317</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Iph" name="PhCurrent">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary current" name="ARtgSec">
							<DAI name="setVal">
								<Val>5A</Val>
							</DAI>
						</DOI>
						<DOI desc="Current range" name="AMeasRange">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI desc="Internal CT type" name="AInternTyp">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI desc="Term. 1,3,5,7 in dir. of obj." name="CTInDirObj">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Invert current polarity" name="CtInvPol">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="CT 1" lnType="SIPROTEC5_LNType_TCTR" lnClass="TCTR" inst="9">
						<Private type="Siemens-MasterId">5228e696-b559-4866-baa0-d29dfeb10df1</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC_61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated primary current" name="ARtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Sampled val. current" name="AmpSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Transient perform. class" name="Trp">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI desc="Second. loop time const." name="ScndTmms">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" prefix="STR_" lnClass="YPTR" inst="1">
						<Private type="Siemens-MasterId">6622ef19-bf0f-4c7b-8f80-48a7cbe23c0d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>108.776138</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.4</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>800</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated apparent power" name="VARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="P, Q sign" name="PQSign">
							<DAI name="setVal">
								<Val>not reversed</Val>
							</DAI>
						</DOI>
						<DOI desc="Neutral point" name="Starpoint">
							<DAI name="setVal">
								<Val>isolated</Val>
							</DAI>
						</DOI>
						<DOI desc="Winding configuration" name="WindConfig">
							<DAI name="setVal">
								<Val>D</Val>
							</DAI>
						</DOI>
						<DOI desc="Vector group numeral" name="VecGrpExt">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase shift" name="PhaseShift">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Side number" name="SideNumber">
							<DAI name="setVal">
								<Val>Side 1</Val>
							</DAI>
						</DOI>
						<DOI desc="Basic position" name="BasicPos">
							<DAI name="setVal">
								<Val>8</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-128</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>127</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Volt. diff. adjacent taps" name="DeltaU">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>800</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Two-core side type" name="TcSideType">
							<DAI name="setVal">
								<Val>Source</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" lnClass="PTRC" inst="1">
						<Private type="Siemens-MasterId">ac80167b-d283-424b-ae56-db0f72dd3a7d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">d0c2f021-a191-4bbe-8344-58aebaee3d50</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="Curr.criterion" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" prefix="PROM_" lnClass="ROPA" inst="1">
						<Private type="Siemens-MasterId">f4f3bbd5-daea-4fd6-9e06-6b27acd1f422</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
					</LN>
					<LN desc="Closure detec." lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" prefix="PROM_" lnClass="RSSR" inst="1">
						<Private type="Siemens-MasterId">3ff23431-97cc-4058-b194-60fda79fd5ce</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Disconnector open" name="DisCntrOpn" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Closure" name="SwitchOn" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_YPTR_FB0_FGTransformerSide" prefix="STR_" lnClass="YPTR" inst="2">
						<Private type="Siemens-MasterId">cc290273-92be-4114-95fb-b545c28727ed</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>543.8807</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.4</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>800</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated apparent power" name="VARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>M</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="P, Q sign" name="PQSign">
							<DAI name="setVal">
								<Val>not reversed</Val>
							</DAI>
						</DOI>
						<DOI desc="Neutral point" name="Starpoint">
							<DAI name="setVal">
								<Val>grounded</Val>
							</DAI>
						</DOI>
						<DOI desc="Winding configuration" name="WindConfig">
							<DAI name="setVal">
								<Val>Y</Val>
							</DAI>
						</DOI>
						<DOI desc="Vector group numeral" name="VecGrpExt">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Phase shift" name="PhaseShift">
							<SDI name="setMag">
								<DAI name="f">
									<Val>-30</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>deg</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-180</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>180</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Side number" name="SideNumber">
							<DAI name="setVal">
								<Val>Side 2</Val>
							</DAI>
						</DOI>
						<DOI desc="Basic position" name="BasicPos">
							<DAI name="setVal">
								<Val>8</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-128</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>127</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Volt. diff. adjacent taps" name="DeltaU">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>800</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Two-core side type" name="TcSideType">
							<DAI name="setVal">
								<Val>Source</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_GABCN_Without_DirRouting_Op_1_3pol" lnClass="PTRC" inst="5">
						<Private type="Siemens-MasterId">eb242a1b-adf5-4f9e-aeb4-f0179bfdd813</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="2">
						<Private type="Siemens-MasterId">0395897e-306d-458d-bbf3-646705e3a39b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="Inrush detect." lnType="SIPROTEC5_LNType_PHAR" lnClass="PHAR" inst="1">
						<Private type="Siemens-MasterId">5c768dd3-100a-492e-8f8e-851ad7efa58d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="2.harmonic phase A" name="Irs2HaDetA" />
						<DOI desc="2.harmonic phase B" name="Irs2HaDetB" />
						<DOI desc="2.harmonic phase C" name="Irs2HaDetC" />
						<DOI desc="CWA" name="IrsCWADet" />
						<DOI desc="Cross-blocking" name="IrsCrsBlk" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Cross-blocking" name="CrossBlk">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="2nd harmonic content" name="StrVal2Ha">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operat.-range limit Imax" name="StrValAMax">
							<SDI name="setMag">
								<DAI name="f">
									<Val>12000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Blocking with CWA" name="BlkIrshCWA">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Blocking with 2. harmonic" name="BlkIrsh2Ha">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Cross-blocking time" name="CrossBlkTm">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>30</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
						</DOI>
						<DOI desc="Start flt.rec" name="TrFltRec">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Curr.criterion" lnType="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" prefix="PROM_" lnClass="ROPA" inst="2">
						<Private type="Siemens-MasterId">af68648f-44fd-4ed2-9606-38f4bd9b703a</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
					</LN>
					<LN desc="Closure detec." lnType="SIPROTEC5_LNType_RSSR_SwitchingStateRecognitionBasic" prefix="PROM_" lnClass="RSSR" inst="2">
						<Private type="Siemens-MasterId">3e6e73d3-4797-456c-96f0-992bc174c8fe</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Disconnector open" name="DisCntrOpn" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Closure" name="SwitchOn" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_OCP_3ph" lnClass="GAPC" inst="7">
						<Private type="Siemens-MasterId">ce0d61ea-0839-4520-9a4f-351fc9ba62a6</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Activation emg. mode" name="ActEmgMod" />
						<DOI desc="Emergency mode act." name="EmgcyMod" />
						<DOI desc="Emergency mode" name="EmgMod">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC" inst="6">
						<Private type="Siemens-MasterId">576e854b-b86d-49c2-8bf0-f2a961149b1b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Inverse-T 1" lnType="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol" prefix="II_" lnClass="PTOC" inst="2">
						<Private type="Siemens-MasterId">f874c7ba-9b6e-49be-9f71-33b8fb845ab3</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1440.00012</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMult">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.12</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reset" name="TypRsCrv">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Pickup delay" name="StrDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Activ. dyn. settings" name="ActDynSet" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Dyn.set. AR cycle1act." name="DySgRc1CAc" />
						<DOI desc="Dyn.set. AR cycle2act." name="DySgRc2CAc" />
						<DOI desc="Dyn.set. AR cycle3act." name="DySgRc3CAc" />
						<DOI desc="Dyn.set. ARcycl.&gt;3act" name="DySgRG3CAc" />
						<DOI desc="Dyn.set. CLP active" name="DySgCLPAct" />
						<DOI desc="Dyn.set. BI active" name="DynSgBIAct" />
						<DOI desc="Dyn. set. blks. pickup" name="DynBlkStr" />
						<DOI desc="Disk emulation running" name="DskRng" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="I0el.Iph" name="I0ElimIph">
							<SDI desc="I0el.Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0el.Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0el.Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="1-pole operate allowed" name="OnePoleOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dynamic settings" name="EnblDynSet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="I0 elimination" name="I0Elim">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Effect. by AR off/n.ready" name="DynStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by AR cycle 1" name="DynSetRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc1C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10392.3047</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultRc1C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effected by AR cycle 2" name="DynSetRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc2C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10392.3047</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultRc2C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effected by AR cycle 3" name="DynSetRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10392.3047</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultRc3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effected by AR cycle gr. 3" name="DynStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVaRcG3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10392.3047</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMulRcG3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effect. b. cold-load pickup" name="DynSetCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValCLP">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10392.3047</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultCLP">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effected by binary input" name="DynSetBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValBI">
							<SDI name="setMag">
								<DAI name="f">
									<Val>10392.3047</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>36</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultBI">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Additional time delay" name="AddDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI desc="Min. time of the curve" name="ChMinOpTm">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC" inst="7">
						<Private type="Siemens-MasterId">9b4a76b3-d680-4c7a-802b-ec344b4fee56</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="3">
						<Private type="Siemens-MasterId">dd71c8be-2267-4e07-bcc2-b263838129c6</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_TDIFF" lnClass="GAPC" inst="6">
						<Private type="Siemens-MasterId">51f2ec51-8eee-41a4-a2f7-4b9a38172a69</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="I diff." name="DifAClc">
							<SDI desc="I diff.:A" name="phsA">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I diff.:B" name="phsB">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I diff.:C" name="phsC">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="I restr." name="RstA">
							<SDI desc="I restr.:A" name="phsA">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I restr.:B" name="phsB">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I restr.:C" name="phsC">
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="I diff. operate phA" name="DiffOpA" />
						<DOI desc="I diff. operate phB" name="DiffOpB" />
						<DOI desc="I diff. operate phC" name="DiffOpC" />
						<DOI desc="I restr. operate phA" name="RestrOpA" />
						<DOI desc="I restr. operate phB" name="RestrOpB" />
						<DOI desc="I restr. operate phC" name="RestrOpC" />
						<DOI desc="Adapt. adjustm. inact." name="AdAdjIna" />
						<DOI desc="Protection Mode" name="ProtMode">
							<DAI name="setVal">
								<Val>Transform</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. current side 1" name="WithInS1">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. current side 2" name="WithInS2">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. current side 3" name="WithInS3">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. current side 4" name="WithInS4">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. current side 5" name="WithInS5">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. curr. autosides" name="WthInAutoS">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Meas. gnd. curr. comp.side" name="WthInCompS">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Use tap-changer position" name="UsePos">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 1" name="CTRatS1M1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2.757958</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 2" name="CTRatS1M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 3" name="CTRatS1M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 4" name="CTRatS1M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M1ph" name="CTRat1phS1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 1" name="CTRatS2M1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2.206366</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 2" name="CTRatS2M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 3" name="CTRatS2M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 4" name="CTRatS2M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M1ph" name="CTRat1phS2">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.103183</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 1" name="CTRatS3M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 2" name="CTRatS3M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 3" name="CTRatS3M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 4" name="CTRatS3M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M1ph" name="CTRat1phS3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 1" name="CTRatS4M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 2" name="CTRatS4M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 3" name="CTRatS4M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 4" name="CTRatS4M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M1ph" name="CTRat1phS4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 1" name="CTRatS5M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 2" name="CTRatS5M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 3" name="CTRatS5M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 4" name="CTRatS5M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M1ph" name="CTRat1phS5">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch M1ph" name="CTRat1ph">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S1 M3ph 1 N" name="CTRatS1M1N">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5515915</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S1 M3ph 2 N" name="CTRatS1M2N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S1 M3ph 3 N" name="CTRatS1M3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S1 M3ph 4 N" name="CTRatS1M4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M1ph N" name="CTRa1phS1N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S2 M3ph 1 N" name="CTRatS2M1N">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2.206366</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S2 M3ph 2 N" name="CTRatS2M2N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S2 M3ph 3 N" name="CTRatS2M3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S2 M3ph 4 N" name="CTRatS2M4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M1ph N" name="CTRa1phS2N">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.103183</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S3 M3ph 1 N" name="CTRatS3M1N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S3 M3ph 2 N" name="CTRatS3M2N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S3 M3ph 3 N" name="CTRatS3M3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S3 M3ph 4 N" name="CTRatS3M4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M1ph N" name="CTRa1phS3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S4 M3ph 1 N" name="CTRatS4M1N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S4 M3ph 2 N" name="CTRatS4M2N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S4 M3ph 3 N" name="CTRatS4M3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S4 M3ph 4 N" name="CTRatS4M4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M1ph N" name="CTRa1phS4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S5 M3ph 1 N" name="CTRatS5M1N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S5 M3ph 2 N" name="CTRatS5M2N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S5 M3ph 3 N" name="CTRatS5M3N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch S5 M3ph 4 N" name="CTRatS5M4N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M1ph N" name="CTRa1phS5N">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch M1ph N" name="CTRat1phN">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 1" name="MuIdS1M1">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 2" name="MuIdS1M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 3" name="MuIdS1M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 4" name="MuIdS1M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp1ph" name="MuId1phS1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 1" name="MuIdS2M1">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 2" name="MuIdS2M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 3" name="MuIdS2M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 4" name="MuIdS2M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp1ph" name="MuId1phS2">
							<DAI name="setVal">
								<Val>3</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 1" name="MuIdS3M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 2" name="MuIdS3M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 3" name="MuIdS3M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 4" name="MuIdS3M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp1ph" name="MuId1phS3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 1" name="MuIdS4M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 2" name="MuIdS4M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 3" name="MuIdS4M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 4" name="MuIdS4M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp1ph" name="MuId1phS4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 1" name="MuIdS5M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 2" name="MuIdS5M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 3" name="MuIdS5M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 4" name="MuIdS5M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp1ph" name="MuId1phS5">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Mp1ph" name="MuId1ph">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Reference side is" name="SideRef">
							<DAI name="setVal">
								<Val>Side 2</Val>
							</DAI>
						</DOI>
						<DOI desc="Diff function mode" name="DiffFctMod">
							<DAI name="setVal">
								<Val>87P</Val>
							</DAI>
						</DOI>
						<DOI desc="Series unit ratio" name="SeriesRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Estado 87T" name="FctBlk" />
						<DOI desc="Bloqueo 87T" name="Blk" />
						<DOI desc="Bloqueo 87T DEI" name="Blk1" />
					</LN>
					<LN desc="I-DIFF" lnType="SIPROTEC5_LNType_TDIFF_Restrained" lnClass="PDIF" inst="1">
						<Private type="Siemens-MasterId">02b3cb66-02e5-45a2-949d-d329fb3d087b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.21</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Slope 1" name="SlopeCh1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.3</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.8</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Intersection 1 Irest" name="IntSctnCh1">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.7</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Slope 2" name="SlopeCh2">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.7</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.25</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Intersection 2 Irest" name="IntSctnCh2">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5.5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Starting detection" name="IncCharStr">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Thresh. startup detection" name="StrValStKl">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Factor increasing char." name="StKlFaktor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Max. perm. Start. time" name="KlDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>180000</Val>
							</DAI>
						</DOI>
						<DOI desc="Factor increasing char. DC" name="DCKlFaktor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2.3</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Blocking with 2. harmonic" name="BlkIrsh2Ha">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="2nd harmonic content" name="StrVal2Ha">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>45</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Crossblock. time 2nd har." name="CrssBlkTm2">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
						</DOI>
						<DOI desc="Blocking with CWA" name="BlkIrshCWA">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Blocking with 3rd harm." name="BlkIrsh3Ha">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="3rd harmonics content" name="StrVal3Ha">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Crossblock. time 3rd har." name="CrssBlkTm3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
						</DOI>
						<DOI desc="Blocking with 5th harm." name="BlkIrsh5Ha">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="5th harmonics content" name="StrVal5Ha">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Crossblock. time 5th har." name="CrssBlkTm5">
							<DAI name="setVal">
								<Val>50</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>200000</Val>
							</DAI>
						</DOI>
						<DOI desc="Limit Idiff 3., 5. harmonics" name="StrValMnHa">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold add-on stabiliz." name="StrValExtF">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time of add-on stabiliz." name="ExtFltTm">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5000</Val>
							</DAI>
						</DOI>
						<DOI desc="Crossblk. time add-on st." name="CrssBlkExt">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Blocked by inrush" name="IrsBlk" />
						<DOI desc="Blocked by 2.Harmon." name="Irs2HaDet" />
						<DOI desc="Crossblock by 2.Harm." name="ICrsBlk2Ha" />
						<DOI desc="Blocked by CWA" name="IrsCWADet" />
						<DOI desc="Blocked by 3.Harmon." name="Irs3HaDet" />
						<DOI desc="Crossblock by 3.Harm." name="ICrsBlk3Ha" />
						<DOI desc="Blocked by 5.Harmon." name="Irs5HaDet" />
						<DOI desc="Crossblock by 5.Harm." name="ICrsBlk5Ha" />
						<DOI desc="Blocked by ext. fault" name="ExtFltStr" />
						<DOI desc="Crossbl. by ext. fault" name="ExtCrsBlk" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Slope 1" name="Slope1Val" />
						<DOI desc="Incr. of char. (Start)" name="StartChrR" />
						<DOI desc="Increase of char. (DC)" name="DCChrR" />
						<DOI desc="CWA int. fault detected" name="CWAIntFlt" />
					</LN>
					<LN desc="I-DIFF fast" lnType="SIPROTEC5_LNType_TDIFF_FastUnrestrained" lnClass="PDIF" inst="2">
						<Private type="Siemens-MasterId">dcd78d00-d1b2-421c-98a4-a31d10b1cb9b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>35</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC" inst="8">
						<Private type="Siemens-MasterId">4fd6259f-c713-4eef-b6b6-7622ead25cd8</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI_1ph" prefix="VI1P_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">fbf60be3-0858-4ed1-a8e3-5085e8923a19</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated current" name="ARtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>543.8807</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated voltage" name="VRtgObj">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="9">
						<Private type="Siemens-MasterId">aed36e90-705d-4a0b-a1f7-66d5ef5c724d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="4">
						<Private type="Siemens-MasterId">4a99f304-3525-41fc-8c97-1a79ace5d492</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-24 18:49:47</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
					<LN desc="VT 3-phase" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" prefix="VT3P_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">755d6fbb-4a6f-41ea-a4db-91eddda24810</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="VT connection" name="VTConnect">
							<DAI name="setVal">
								<Val>3 ph-to-gnd voltages</Val>
							</DAI>
						</DOI>
						<DOI desc="Inverted phases" name="InvertedPh">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary voltage" name="VRtgSec">
							<SDI name="setMag">
								<DAI name="f">
									<Val>110</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Matching ratio Vph / VN" name="VRatPhVddn">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Measuring-point ID" name="MuIndex">
							<DAI name="setVal">
								<Val>4</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Tracking" name="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI desc="Phases AB inverted" name="InvPhABVol" />
						<DOI desc="Phases BC inverted" name="InvPhBCVol" />
						<DOI desc="Phases AC inverted" name="InvPhACVol" />
					</LN>
					<LN desc="VT 1" lnType="SIPROTEC5_LNType_TVTR" lnClass="TVTR" inst="1">
						<Private type="Siemens-MasterId">5f5514c9-0850-4683-b27e-6a8dc890b63b</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>627.2727</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.81818187</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT 2" lnType="SIPROTEC5_LNType_TVTR" lnClass="TVTR" inst="2">
						<Private type="Siemens-MasterId">a5442d6d-5307-479c-a44a-4a32bce101c4</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>627.2727</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.81818187</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT 3" lnType="SIPROTEC5_LNType_TVTR" lnClass="TVTR" inst="3">
						<Private type="Siemens-MasterId">1d6668ad-2e58-4ad1-9a12-f11800e90d49</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>627.2727</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.81818187</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT 4" lnType="SIPROTEC5_LNType_TVTR" lnClass="TVTR" inst="4">
						<Private type="Siemens-MasterId">9d648e2d-33d9-4c52-b5b4-eea623f5caf4</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>69</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>362.5854</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.81818187</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Supv. balan. V" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" prefix="U_" lnClass="SSYM" inst="1">
						<Private type="Siemens-MasterId">13a4d871-a084-40dd-810a-2ec1a2b203bd</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Release threshold" name="BalLimit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>34.5000038</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>117.299995</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Threshold min/max" name="BalFactor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.75</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Supv. ph.seq.V" lnType="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" prefix="U_" lnClass="SPSQ" inst="1">
						<Private type="Siemens-MasterId">853635d3-b243-4e04-80f0-d1602308fadd</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Supv. sum V" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" prefix="U_" lnClass="SSUM" inst="1">
						<Private type="Siemens-MasterId">7e0299d2-2994-4cde-9fd1-95258b4f1443</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block function" name="Blk" />
						<DOI desc="Failure" name="Failure" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Delay failure indication" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>17.2500019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>117.299995</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="VT miniatureCB" lnType="SIPROTEC5_LNType_SFFM_SMCB" prefix="VTCB_" lnClass="SFFM" inst="1">
						<Private type="Siemens-MasterId">0c123323-a291-4b43-8ce0-e9f490355506</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Open" name="VtcMCB1" />
						<DOI desc="Response time" name="ProtDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
						<DOI desc="Falla MCB PT Bus1/2 69 PCyM" name="MCB" />
						<DOI desc="Falla MCB PT Bus1 69 Dev 2" name="MCB1" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_1ph" lnClass="GAPC" inst="3">
						<Private type="Siemens-MasterId">8c4e1a50-1464-4a24-a3f8-2c27ef5e8c33</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Vph" name="PhVoltage">
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI desc="Rated secondary voltage" name="VRtgSec">
							<SDI name="setMag">
								<DAI name="f">
									<Val>197</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>340</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Matching ratio Vph / VN" name="VRatPhVddn">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="VT 1" lnType="SIPROTEC5_LNType_TVTR" lnClass="TVTR" inst="5">
						<Private type="Siemens-MasterId">5b11dea2-0281-483c-a894-b6b13014aeee</Private>
						<DOI desc="Mode (status only)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI desc="Sampled val. voltage" name="VolSv">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated primary voltage" name="VRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>13.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rated frequency" name="HzRtg">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Rat" name="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>70.05076</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Magnitude correction" name="Cor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1E-05</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Ratio of clipping limit" name="Clip">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.01522839</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Meas. accuracy class" name="AccMeas">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI desc="Prot. accuracy class" name="AccPro">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Holdover time" name="HoldTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="VT miniatureCB" lnType="SIPROTEC5_LNType_SFFM_SMCB_1" prefix="VTCB_" lnClass="SFFM" inst="2">
						<Private type="Siemens-MasterId">538e672b-74c4-40cd-a963-00c59b072477</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Open" name="MCB" />
						<DOI desc="Response time" name="ProtDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
						<DOI desc="Falla MCB PT 13.8kV PCyM" name="MCB3" />
						<DOI desc="Falla MCB 13.8kV Dev 2" name="MCB2" />
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_OCP_3ph" lnClass="GAPC" inst="4">
						<Private type="Siemens-MasterId">5b7c8409-93e6-4f0e-9cad-e4c0b68fc1f7</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Activation emg. mode" name="ActEmgMod" />
						<DOI desc="Emergency mode act." name="EmgcyMod" />
						<DOI desc="Emergency mode" name="EmgMod">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC" inst="2">
						<Private type="Siemens-MasterId">1c731fc4-18d8-485a-bf11-72ce82679bb2</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Definite-T 1" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol" prefix="ID_" lnClass="PTOC" inst="1">
						<Private type="Siemens-MasterId">bdd6e7ad-c71f-41e1-9fe1-b4afa2356398</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>798.000061</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>100</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout delay" name="RsDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Pickup delay" name="StrDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Activ. dyn. settings" name="ActDynSet" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Dyn.set. AR cycle1act." name="DySgRc1CAc" />
						<DOI desc="Dyn.set. AR cycle2act." name="DySgRc2CAc" />
						<DOI desc="Dyn.set. AR cycle3act." name="DySgRc3CAc" />
						<DOI desc="Dyn.set. ARcycl.&gt;3act" name="DySgRG3CAc" />
						<DOI desc="Dyn.set. CLP active" name="DySgCLPAct" />
						<DOI desc="Dyn.set. BI active" name="DynSgBIAct" />
						<DOI desc="Dyn. set. blks. pickup" name="DynBlkStr" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="I0el.Iph" name="I0ElimIph">
							<SDI desc="I0el.Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0el.Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0el.Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="1-pole operate allowed" name="OnePoleOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dynamic settings" name="EnblDynSet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="I0 elimination" name="I0Elim">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout ratio" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effect. by AR off/n.ready" name="DynStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by AR cycle 1" name="DynSetRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc1C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>519.615234</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmRc1C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by AR cycle 2" name="DynSetRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc2C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>519.615234</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmRc2C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by AR cycle 3" name="DynSetRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>519.615234</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmRc3C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by AR cycle gr. 3" name="DynStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVaRcG3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>519.615234</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTRcG3C">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Effect. b. cold-load pickup" name="DynSetCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValCLP">
							<SDI name="setMag">
								<DAI name="f">
									<Val>519.615234</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmCLP">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by binary input" name="DynSetBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValBI">
							<SDI name="setMag">
								<DAI name="f">
									<Val>519.615234</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmBI">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate delay mode" name="OpDlMode">
							<DAI name="setVal">
								<Val>RunningDur.DODelay</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Inverse-T 1" lnType="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol" prefix="II_" lnClass="PTOC" inst="1">
						<Private type="Siemens-MasterId">aa3878ba-3964-47d8-8809-3020a32819a0</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>600.000061</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMult">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.27</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reset" name="TypRsCrv">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Pickup delay" name="StrDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Activ. dyn. settings" name="ActDynSet" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Dyn.set. AR cycle1act." name="DySgRc1CAc" />
						<DOI desc="Dyn.set. AR cycle2act." name="DySgRc2CAc" />
						<DOI desc="Dyn.set. AR cycle3act." name="DySgRc3CAc" />
						<DOI desc="Dyn.set. ARcycl.&gt;3act" name="DySgRG3CAc" />
						<DOI desc="Dyn.set. CLP active" name="DySgCLPAct" />
						<DOI desc="Dyn.set. BI active" name="DynSgBIAct" />
						<DOI desc="Dyn. set. blks. pickup" name="DynBlkStr" />
						<DOI desc="Disk emulation running" name="DskRng" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="I0el.Iph" name="I0ElimIph">
							<SDI desc="I0el.Iph:A" name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0el.Iph:B" name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI desc="I0el.Iph:C" name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="1-pole operate allowed" name="OnePoleOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dynamic settings" name="EnblDynSet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="I0 elimination" name="I0Elim">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Effect. by AR off/n.ready" name="DynStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStRcONR">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Effected by AR cycle 1" name="DynSetRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc1C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc1C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>519.615234</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultRc1C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effected by AR cycle 2" name="DynSetRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc2C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc2C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>519.615234</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultRc2C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effected by AR cycle 3" name="DynSetRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgRc3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValRc3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>519.615234</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultRc3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effected by AR cycle gr. 3" name="DynStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStRcG3C">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVaRcG3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>519.615234</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMulRcG3C">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effect. b. cold-load pickup" name="DynSetCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgCLP">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValCLP">
							<SDI name="setMag">
								<DAI name="f">
									<Val>519.615234</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultCLP">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Effected by binary input" name="DynSetBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Stage blocked" name="BlkStgBI">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrValBI">
							<SDI name="setMag">
								<DAI name="f">
									<Val>519.615234</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMultBI">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Additional time delay" name="AddDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
						<DOI desc="Min. time of the curve" name="ChMinOpTm">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>10</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_UVP_3ph_3pol" lnClass="GAPC" inst="5">
						<Private type="Siemens-MasterId">3b2302e2-5455-43c8-885b-618692317cc5</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Current flow-criterion" name="ASupRel" />
						<DOI desc="Current crit. fulf." name="ASupFulfil" />
						<DOI desc="Current-flow criterion" name="ASupCtrl">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold I&gt;" name="ASupStrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Stabilization counter" name="StabCnt">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>10</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="3">
						<Private type="Siemens-MasterId">78affbf3-164b-47f1-9899-64b0e91fd0ac</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Alarma" lnType="SIPROTEC5_LNType_PTUV" lnClass="PTUV" inst="1">
						<Private type="Siemens-MasterId">0f0be6c9-8844-4d92-b91e-3635fb970755</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>62.727272</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.75</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Pickup loop AB" name="StrAB" />
						<DOI desc="Pickup loop BC" name="StrBC" />
						<DOI desc="Pickup loop CA" name="StrCA" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. by meas.-volt. failure" name="BlkVMeasLs">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Measured value" name="MeasSelect">
							<DAI name="setVal">
								<Val>PhaseToPhase</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup mode" name="StrMode">
							<DAI name="setVal">
								<Val>OneOfThree</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup delay" name="EnaStrDlTm">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout ratio" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.05</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Disparo" lnType="SIPROTEC5_LNType_PTUV" lnClass="PTUV" inst="2">
						<Private type="Siemens-MasterId">0565fa50-d5e0-4a3c-a201-2222166a0d04</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5.018182</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.75</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Pickup loop AB" name="StrAB" />
						<DOI desc="Pickup loop BC" name="StrBC" />
						<DOI desc="Pickup loop CA" name="StrCA" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. by meas.-volt. failure" name="BlkVMeasLs">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI desc="Measured value" name="MeasSelect">
							<DAI name="setVal">
								<Val>PhaseToPhase</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup mode" name="StrMode">
							<DAI name="setVal">
								<Val>ThreeOfThree</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup delay" name="EnaStrDlTm">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout ratio" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.05</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="4">
						<Private type="Siemens-MasterId">2c8b53d1-90c4-4704-b78a-22282f93e398</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Alarma" lnType="SIPROTEC5_LNType_PTOV" lnClass="PTOV" inst="1">
						<Private type="Siemens-MasterId">a263d7cc-9b53-4374-ae82-8dbd57e6e3c9</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>75.27273</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>213.27272</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Pickup loop AB" name="StrAB" />
						<DOI desc="Pickup loop BC" name="StrBC" />
						<DOI desc="Pickup loop CA" name="StrCA" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Measured value" name="MeasSelect">
							<DAI name="setVal">
								<Val>PhaseToPhase</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup mode" name="StrMode">
							<DAI name="setVal">
								<Val>OneOfThree</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout ratio" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Disparo" lnType="SIPROTEC5_LNType_PTOV" lnClass="PTOV" inst="2">
						<Private type="Siemens-MasterId">0231d129-2c0f-41f7-8dcb-5010a4c209f6</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>45.1636353</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.188181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>213.27272</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>300000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Pickup loop AB" name="StrAB" />
						<DOI desc="Pickup loop BC" name="StrBC" />
						<DOI desc="Pickup loop CA" name="StrCA" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Measured value" name="MeasSelect">
							<DAI name="setVal">
								<Val>PhaseToPhase</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup mode" name="StrMode">
							<DAI name="setVal">
								<Val>ThreeOfThree</Val>
							</DAI>
						</DOI>
						<DOI desc="Dropout ratio" name="DrpoutRat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.9</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="10">
						<Private type="Siemens-MasterId">5474e47f-a800-4076-8c0c-832871c97438</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Definite-T 1" lnType="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" prefix="ND_" lnClass="PTOC" inst="5">
						<Private type="Siemens-MasterId">ed45d105-e88f-441d-b8b7-2a5bf713f9f3</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>415.6922</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>2.99999976</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. 2nd harm. gnd. det." name="SecHGndDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Inverse-T 1" lnType="SIPROTEC5_LNType_PTOC_Gnd_IOCP_Bas" prefix="NI_" lnClass="PTOC" inst="5">
						<Private type="Siemens-MasterId">74ed0c90-10bf-41b1-86d2-192fa05a8bfc</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Type of character. curve" name="TmACrv">
							<DAI name="setCharact">
								<Val>IEC Normal Inverse</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30.0000019</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>2.99999976</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10500</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMult">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reset" name="TypRsCrv">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Disk emulation running" name="DskRng" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. 2nd harm. gnd. det." name="SecHGndDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_FQP_A" prefix="POFB_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">f97ec469-a2e4-4dc9-90da-4a934131b432</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Operate" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Undervoltage blocking" name="BlkV" />
						<DOI desc="Minimum voltage" name="BlkVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25.875</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.88181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.75</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Dropout differential" name="StrDrpDiff">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="11">
						<Private type="Siemens-MasterId">466b33e7-6587-41fe-a9fb-a080a153d9fd</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Stage 1" lnType="SIPROTEC5_LNType_PTOF" prefix="B_" lnClass="PTOF" inst="1">
						<Private type="Siemens-MasterId">b2f65a02-aabd-458d-b7b3-879014e1d165</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>61.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Stage 2" lnType="SIPROTEC5_LNType_PTOF" prefix="B_" lnClass="PTOF" inst="2">
						<Private type="Siemens-MasterId">5ba3eb07-6a57-4ce1-96a3-3c13e2b505d9</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>64.8</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>40</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_FQP_A" prefix="PUFB_" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">ccde321d-ef64-48d0-a5c0-e6eeaa86d5f7</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Operate" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Undervoltage blocking" name="BlkV" />
						<DOI desc="Minimum voltage" name="BlkVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>25.875</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.88181818</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>120.75</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Dropout differential" name="StrDrpDiff">
							<SDI name="setMag">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>20</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="12">
						<Private type="Siemens-MasterId">b1da8bf0-47b6-4b07-80fc-c77955b8c5b9</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Stage 1" lnType="SIPROTEC5_LNType_PTUF" prefix="B_" lnClass="PTUF" inst="1">
						<Private type="Siemens-MasterId">71a49b49-4dd1-45bd-995b-2de6007786c4</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>59.9</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
					</LN>
					<LN desc="Stage 2" lnType="SIPROTEC5_LNType_PTUF" prefix="B_" lnClass="PTUF" inst="2">
						<Private type="Siemens-MasterId">d9affcbb-5599-4d19-97e8-52274b36b429</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>57</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>70</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>10000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>600000</Val>
							</DAI>
						</DOI>
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="13">
						<Private type="Siemens-MasterId">148c6395-ce8f-4951-a432-76379486a1bc</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Inverse-T 1" lnType="SIPROTEC5_LNType_PTOC_Gnd_IOCP_Bas" prefix="NI_" lnClass="PTOC" inst="1">
						<Private type="Siemens-MasterId">3fcc7895-9536-4292-b344-ec4da0e6c25b</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Type of character. curve" name="TmACrv">
							<DAI name="setCharact">
								<Val>IEC Normal Inverse</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>480.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>11.999999</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>42000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMult">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reset" name="TypRsCrv">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="Blk" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Disk emulation running" name="DskRng" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. 2nd harm. gnd. det." name="SecHGndDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="87N REF" lnType="SIPROTEC5_LNType_REF" prefix="REF_" lnClass="PDIF" inst="1">
						<Private type="Siemens-MasterId">a1563985-0e32-4de6-831e-6b0ecbea818d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="&gt;Block function" name="BlkFct" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Block by direct. det." name="BlkDirDet" />
						<DOI desc="I REF,operate" name="REFD">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I Angle,REF" name="REFS">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I REF,Trip operate" name="REFDOp" />
						<DOI desc="I angle,REF operate" name="REFSOp" />
						<DOI desc="I diff." name="DifAClc1ph">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="I restr." name="RstA1ph">
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>I/IrObj</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.12</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Slope" name="ChrSlp">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.07</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 1" name="CTRatS1M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 2" name="CTRatS1M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 3" name="CTRatS1M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 1 M3ph 4" name="CTRatS1M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 1" name="CTRatS2M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 2" name="CTRatS2M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 3" name="CTRatS2M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 2 M3ph 4" name="CTRatS2M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 1" name="CTRatS3M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 2" name="CTRatS3M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 3" name="CTRatS3M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 3 M3ph 4" name="CTRatS3M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 1" name="CTRatS4M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 2" name="CTRatS4M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 3" name="CTRatS4M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 4 M3ph 4" name="CTRatS4M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 1" name="CTRatS5M1">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 2" name="CTRatS5M2">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 3" name="CTRatS5M3">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch side 5 M3ph 4" name="CTRatS5M4">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="CT mismatch M1ph" name="CTRat1ph">
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 1" name="MuIdS1M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 2" name="MuIdS1M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 3" name="MuIdS1M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 1 Mp3ph 4" name="MuIdS1M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 1" name="MuIdS2M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 2" name="MuIdS2M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 3" name="MuIdS2M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 2 Mp3ph 4" name="MuIdS2M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 1" name="MuIdS3M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 2" name="MuIdS3M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 3" name="MuIdS3M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 3 Mp3ph 4" name="MuIdS3M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 1" name="MuIdS4M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 2" name="MuIdS4M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 3" name="MuIdS4M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 4 Mp3ph 4" name="MuIdS4M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 1" name="MuIdS5M1">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 2" name="MuIdS5M2">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 3" name="MuIdS5M3">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Side 5 Mp3ph 4" name="MuIdS5M4">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="MU-ID Mp1ph" name="MuId1ph">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI desc="Reference side is" name="SideRef">
							<DAI name="setVal">
								<Val>not assigned</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group indicat." lnType="SIPROTEC5_LNType_PTRC_FG_NonPhsSel_Without_DirRouting_Op_3pol" lnClass="PTRC" inst="14">
						<Private type="Siemens-MasterId">c328421a-7588-4d1f-9678-289fc0308e91</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate" name="Op" />
						<DOI desc="Pickup" name="Str" />
					</LN>
					<LN desc="Definite-T 1" lnType="SIPROTEC5_LNType_PTOC_1ph_DOCP" prefix="ID_" lnClass="PTOC" inst="5">
						<Private type="Siemens-MasterId">dcb7e37b-9171-43e9-96ec-e8e122c36056</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>240.000015</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Operate delay" name="OpDlTmms">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="BlkStg" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. 2nd harm. 1ph det." name="SecH1phDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Inverse-T 1" lnType="SIPROTEC5_LNType_PTOC_1ph_IOCP" prefix="II_" lnClass="PTOC" inst="3">
						<Private type="Siemens-MasterId">9c5afe21-95b4-4522-8f56-cd69e2a020f7</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Pickup" name="Str" />
						<DOI desc="Operate" name="Op" />
						<DOI desc="Type of character. curve" name="TmACrv">
							<DAI name="setCharact">
								<Val>IEC Normal Inverse</Val>
							</DAI>
						</DOI>
						<DOI desc="Threshold" name="StrVal">
							<SDI name="setMag">
								<DAI name="f">
									<Val>360.000031</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>5.99999952</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>21000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Time dial" name="TmMult">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI desc="Reset" name="TypRsCrv">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;Block stage" name="BlkStg" />
						<DOI desc="&gt;Block delay &amp; op." name="BlkOpDlTm" />
						<DOI desc="Inactive" name="Inactive" />
						<DOI desc="Inrush blocks operate" name="InrshBlkOp" />
						<DOI desc="Disk emulation running" name="DskRng" />
						<DOI desc="Operate delay expired" name="OpTmExp" />
						<DOI desc="Mode" name="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI desc="Operate &amp; flt.rec. blocked" name="BlkOp">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. inrush curr. detect." name="InrushDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Blk. w. 2nd harm. 1ph det." name="SecH1phDet">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI desc="Method of measurement" name="MeasMethod">
							<DAI name="setVal">
								<Val>Fundcomp</Val>
							</DAI>
						</DOI>
					</LN>
					<LN desc="Group Indicat." lnType="SIPROTEC5_LNType_CALH_LGOS" lnClass="CALH" inst="1">
						<Private type="Siemens-MasterId">e778d56c-36c2-4d88-b481-44f785fee5d2</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Group alarm" name="GrAlm" />
						<DOI desc="Group indication" name="GrInd" />
					</LN>
					<LN desc="Subscription_F003" lnType="SIPROTEC5_LNType_LGOS" lnClass="LGOS" inst="1">
						<Private type="Siemens-MasterId">5eabe37c-80c4-428d-a69c-bfd57556574c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="Needs commissioning" name="NdsCom" />
						<DOI desc="Status subscription" name="St" />
						<DOI desc="Status Sim messages" name="SimSt" />
						<DOI desc="Exp. conf. rev." name="ConfRevNum" />
						<DOI desc="Rec. conf. rev." name="RxConfRevNum" />
						<DOI desc="Ref. GOOSE CB" name="GoCBRef">
							<DAI name="setSrcRef" valImport="true">
								<Val>F06_F003CTRL/LLN0.Control_DataSet_1</Val>
							</DAI>
						</DOI>
						<DOI desc="Diagnosis error" name="DiagErr" />
					</LN>
					<LN desc="PDIF_PTRC1" lnType="SIPROTEC5_LNType_USER_Universal_7" prefix="PDIF_" lnClass="PTRC" inst="1">
						<Private type="Siemens-MasterId">646b778e-2990-4cc9-a83a-5dd8b320ac7d</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="Opero I-DIFF" name="Op" />
					</LN>
					<LN desc="PDIF_PTRC2" lnType="SIPROTEC5_LNType_USER_Universal_7" prefix="PDIF_" lnClass="PTRC" inst="2">
						<Private type="Siemens-MasterId">dde71f99-1b0e-47bc-b7a2-dc3caf44de3f</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI desc="OperoI -DIFF fast" name="Op" />
					</LN>
					<LN desc="Subscription_BCU" lnType="SIPROTEC5_LNType_LGOS" lnClass="LGOS" inst="2">
						<Private type="Siemens-MasterId">64b5e665-b193-4183-9b5a-8c424afe7cf6</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-30 19:17:52</Val>
							</DAI>
						</DOI>
						<DOI desc="Needs commissioning" name="NdsCom" />
						<DOI desc="Status subscription" name="St" />
						<DOI desc="Status Sim messages" name="SimSt" />
						<DOI desc="Exp. conf. rev." name="ConfRevNum" />
						<DOI desc="Rec. conf. rev." name="RxConfRevNum" />
						<DOI desc="Ref. GOOSE CB" name="GoCBRef">
							<DAI name="setSrcRef" valImport="true">
								<Val>F06_BCUCTRL/LLN0.Control_DataSet</Val>
							</DAI>
						</DOI>
						<DOI desc="Diagnosis error" name="DiagErr" />
					</LN>
				</LDevice>
				<LDevice desc="Usuario" inst="UD1">
					<Private type="Siemens-MasterId">bd4029a0-b435-4717-9399-286135ef2a43</Private>
					<LN0 desc="UD1/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">ae7eba48-3133-4bff-a7d7-27aad1b8c44c</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007</Val>
							</DAI>
						</DOI>
						<DOI desc="GrRef" name="GrRef">
							<DAI name="setSrcRef">
								<Val>@PROT</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN desc="Reset LED Group" lnType="SIPROTEC5_LNType_ResetLed" prefix="RSLED" lnClass="GAPC" inst="1">
						<Private type="Siemens-MasterId">26714a68-2bfd-4590-ba14-f7b535d09ed3</Private>
						<DOI desc="Mode (controllable)" name="Mod" />
						<DOI desc="Behavior" name="Beh" />
						<DOI desc="Health" name="Health" />
						<DOI desc="Name plate" name="NamPlt">
							<DAI name="configRev">
								<Val>2023-01-25 16:49:33</Val>
							</DAI>
						</DOI>
						<DOI desc="&gt;LED reset" name="ResetIn" />
						<DOI desc="LED have been reset" name="LedTstOut" />
						<DOI desc="Reset LEDs" name="ResetCtl" />
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="F06_F003" name="F06_F003" type="7UT85" manufacturer="SIEMENS" configVersion="V09.30.01" originalSclVersion="2007" originalSclRevision="B" owner="SE_HINCAPIE">
		<Private type="Siemens-MasterId">421f17c4-7571-472b-b7e5-91360560a62e</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7UT85-JAAA-AA0-0AAAA0-AH0111-12111A-CBB000-000AC0-CC1BA1-CB1</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7UT8x_2WindTransformer_Adv_15CB</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">93001</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V09.30.01</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">421f17c4-7571-472b-b7e5-91360560a62e</Private>
		<Private type="Siemens-CID-MainIED" />
		<Services nameLength="64">
			<DynAssociation max="6" />
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="200" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
			<GOOSE max="16" />
			<FileHandling />
			<ConfLNs />
			<ClientServices goose="true" supportsLdName="true" maxGOOSE="128">
				<TimeSyncProt />
			</ClientServices>
			<ConfLdName />
			<SupSubscription maxGo="128" maxSv="0" />
			<ValueHandling />
			<RedProt hsr="true" prp="true" rstp="true" />
			<CommProt />
		</Services>
		<AccessPoint desc="Port F" name="F">
			<Server timeout="0">
				<Private type="Siemens-MasterId">1fc39e90-e16d-44b8-9adf-2dba66e18323</Private>
				<Authentication />
				<LDevice desc="Control" inst="CTRL">
					<Private type="Siemens-MasterId">da749791-bb72-4fdc-a882-6373d7081015</Private>
					<LN0 desc="CTRL/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0" inst="">
						<Private type="Siemens-MasterId">bbd5c99e-9315-4905-9f2a-2661dd0af088</Private>
						<DataSet name="GOOSE07">
							<Private type="Siemens-GUID">832a163ba70843119ef77c141bb3b175</Private>
							<FCDA ldInst="CTRL" lnClass="SCBR" lnInst="2" doName="ColAlm" daName="stVal" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="SCBR" lnInst="2" doName="ColAlm" daName="q" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="SIED" lnInst="1" doName="TestMod" daName="stVal" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="SIED" lnInst="1" doName="TestMod" daName="q" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="MCB" daName="stVal" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="MCB" daName="q" fc="ST" prefix="" />
						</DataSet>
						<DataSet name="dsED01">
							<Private type="IsPredefined" />
							<FCDA ldInst="PROT" lnClass="GAPC" lnInst="6" doName="FctBlk" fc="ST" prefix="" />
							<FCDA ldInst="PROT" prefix="PDIF_" lnClass="PTRC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="PROT" prefix="PDIF_" lnClass="PTRC" lnInst="2" doName="Op" fc="ST" />
							<FCDA ldInst="PROT" prefix="ID_" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="PROT" prefix="ND_" lnClass="PTOC" lnInst="5" doName="Op" fc="ST" />
							<FCDA ldInst="PROT" prefix="II_" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="PROT" prefix="NI_" lnClass="PTOC" lnInst="5" doName="Op" fc="ST" />
							<FCDA ldInst="CTRL" lnClass="RBRF" lnInst="1" doName="Init3p" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="RBRF" lnInst="1" doName="OpIn" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="SynReq1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Ang2LAng1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Ang1LAng2" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Hz2LHz1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="Hz1LHz2" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="V2LV1" fc="ST" />
							<FCDA ldInst="CTRL" prefix="CK_" lnClass="RSYN" lnInst="1" doName="V1LV2" fc="ST" />
							<FCDA ldInst="CTRL" lnClass="SIED" lnInst="1" doName="TestMod" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="SCBR" lnInst="0" doName="EmgOpn" fc="ST" prefix="" />
							<FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="1" doName="MCB" fc="ST" />
							<FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="1" doName="MCB1" fc="ST" />
							<FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="2" doName="MCB2" fc="ST" />
							<FCDA ldInst="PROT" prefix="VTCB_" lnClass="SFFM" lnInst="2" doName="MCB3" fc="ST" />
							<FCDA ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="OpCls0" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="GGIO" lnInst="1" doName="OpEx86" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="SCBR" lnInst="2" doName="ColAlm" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" prefix="RSTP_" lnClass="LCCH" lnInst="1" doName="ChLiv" fc="ST" />
							<FCDA ldInst="CTRL" prefix="RSTP_" lnClass="LCCH" lnInst="1" doName="RedChLiv" fc="ST" />
							<FCDA ldInst="CTRL" lnClass="LTMS" lnInst="0" doName="TmSynErr" fc="ST" prefix="" />
							<FCDA ldInst="PROT" lnClass="CALH" lnInst="1" doName="GrAlm" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="PTRC" lnInst="1" doName="TrA" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="PTRC" lnInst="1" doName="TrB" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="PTRC" lnInst="1" doName="TrC" fc="ST" prefix="" />
							<FCDA ldInst="CTRL" lnClass="PTRC" lnInst="1" doName="TrN" fc="ST" prefix="" />
						</DataSet>
						<DataSet name="dsMED01">
							<Private type="IsPredefined" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="SwAphsA" fc="MX" prefix="" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="SwAphsB" fc="MX" prefix="" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="SwAphsC" fc="MX" prefix="" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="0" doName="SwANeut" fc="MX" prefix="" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="2" doName="SwAphsA" fc="MX" prefix="" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="2" doName="SwAphsB" fc="MX" prefix="" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="2" doName="SwAphsC" fc="MX" prefix="" />
							<FCDA ldInst="CTRL" lnClass="XCBR" lnInst="2" doName="SwANeut" fc="MX" prefix="" />
						</DataSet>
						<ReportControl name="brcbED01" datSet="dsED01" rptID="F06_F003/CTRL/LLN0$BR$brcbED01" confRev="1" buffered="true" bufTime="100">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" configRef="true" bufOvfl="false" />
							<RptEnabled max="5" />
						</ReportControl>
						<ReportControl name="urcbMED01" datSet="dsMED01" rptID="F06_F003/CTRL/LLN0$RP$urcbMED01" confRev="1" bufTime="100">
							<TrgOps dchg="true" qchg="true" dupd="true" period="true" />
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" configRef="true" bufOvfl="false" />
							<RptEnabled max="1" />
						</ReportControl>
						<ReportControl name="A_URCB" rptID="F06_F003CTRL/LLN0$RP$A_URCB" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_1" rptID="F06_F003CTRL/LLN0$RP$A_URCB_1" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_2" rptID="F06_F003CTRL/LLN0$RP$A_URCB_2" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_3" rptID="F06_F003CTRL/LLN0$RP$A_URCB_3" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_4" rptID="F06_F003CTRL/LLN0$RP$A_URCB_4" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_5" rptID="F06_F003CTRL/LLN0$RP$A_URCB_5" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_6" rptID="F06_F003CTRL/LLN0$RP$A_URCB_6" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_7" rptID="F06_F003CTRL/LLN0$RP$A_URCB_7" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_8" rptID="F06_F003CTRL/LLN0$RP$A_URCB_8" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_9" rptID="F06_F003CTRL/LLN0$RP$A_URCB_9" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_10" rptID="F06_F003CTRL/LLN0$RP$A_URCB_10" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
							<OptFields />
						</ReportControl>
						<ReportControl name="A_URCB_11" rptID="F06_F003CTRL/LLN0$RP$A_URCB_11" confRev="1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<TrgOps />
